## F EC@ Mwestinghouse

INSTRUCTION MANUAL 230V Class 1/3~ = 0.75 - 2.2kW 1-3HP 230V Class 3~ 3.7-110 kW 5 - 150 HP 460V Class 3~ 0.75 - 315 kW

575/690V Class3~ 0.75 - 200 kW 1-270 HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0001-03.png)

**----- Start of picture text -----**<br>
TECO ® Westinghouse<br>(1+ a)<br>eo | ee Mi|<br>|)<br>|<br>A519 :<br>———<br>|<br>**----- End of picture text -----**<br>

- BB Read all operating instructions before installing, connecting (wiring), operating, servicing, or inspecting the inverter.

- WB Ensure that this manual is made available to the end user of the inverter.

- BB Store this manual in a safe, convenient location.

- BB The manual is subject to change without prior notice.

## ******STATEMENT******

## **Si Desea descargar el manual en espanol a este Link: www.tecowestinghouse.com**

## **Table of Contents**

**Preface ........................................................................................................................................................... 0-1**

**Chapter 1 Safety Precautions ...................................................................................................................... 1-1** 1.1 Before Supplying Power to the Inverter .................................................................................................... 1-1 1.2 Wiring ........................................................................................................................................................ 1-2 1.3 Before Operation ...................................................................................................................................... 1-2 1.4 Parameters Setting ................................................................................................................................... 1-2 1.5 Operation .................................................................................................................................................. 1-2 1.6 Maintenance, Inspection and Replacement ............................................................................................. 1-3 1.7 Disposal of the Inverter ............................................................................................................................. 1-3 **Chapter 2 Model Description ....................................................................................................................... 2-1** 2.1 Nameplate Data ........................................................................................................................................ 2-1 2.2 Inverter Models – Motor Power Rating (HD-Heavy Duty) ........................................................................ 2-2 **Chapter 3 Environment and Installation ..................................................................................................... 3-1** 3.1 Environment .............................................................................................................................................. 3-1 3.2 Installation ................................................................................................................................................. 3-2 3.3 External View ............................................................................................................................................ 3-3 3.4 Warning Labels ......................................................................................................................................... 3-5 3.5 Removing the Front Cover and Keypad ................................................................................................... 3-6 3.5.1 Standard type .................................................................................................................................. 3-6 3.5.2 Built-in filter type (400V 1 ~60HP) ................................................................................................. 3-12 3.6 Wire Gauges and Tightening Torque ..................................................................................................... 3-13 3.7 Wiring Peripheral Power Devices ........................................................................................................... 3-14 3.8 General Wiring Diagram ......................................................................................................................... 3-19 3.9 User Terminals ....................................................................................................................................... 3-21 3.10 Power Terminals ................................................................................................................................... 3-26 3.11 Input / Output Power Section Block Diagram ....................................................................................... 3-34 3.11.1 Cooling Fan Supply Voltage Selection (400V class) .................................................................. 3-37

I

3.12 Inverter Wiring ...................................................................................................................................... 3-39 3.13 Input Power and Motor Cable Length ................................................................................................... 3-40 3.14 Cable Length vs, Carrier Frequency..................................................................................................... 3-40 3.15 Installing an AC Line Reactor ............................................................................................................... 3-40 3.16 Power Input Wire Size, NFB and MCB Part Numbers ......................................................................... 3-41 3.17 Control Circuit Wiring ............................................................................................................................ 3-43 3.18 Inverter Specifications .......................................................................................................................... 3-45 3.19 Inverter Derating Based on Carrier Frequency .................................................................................... 3-52 3.20 Inverter Derating Based on Temperature ............................................................................................. 3-55 3.21 Inverter Dimensions .............................................................................................................................. 3-57 3.22 Dimensions for Models with Built-in Filter............................................................................................. 3-66 **Chapter 4 Keypad and Programming Functions ....................................................................................... 4-1** 4.1 LED Keypad .............................................................................................................................................. 4-1 4.1.1 Keypad Display and Keys ............................................................................................................... 4-1 4.1.2 Seven Segment Display Description ............................................................................................... 4-3 4.1.3 LED Indicator Description ............................................................................................................... 4-5 4.1.4 Power-up Monitor ............................................................................................................................ 4-7 4.1.5 Modifying Parameters/ Set Frequency Reference .......................................................................... 4-8 4.1.6 Operation Control .......................................................................................................................... 4-10 4.2 LCD Keypad (STANDARD) .................................................................................................................... 4-11 4.2.1 Keypad Display and Keys ............................................................................................................. 4-11 4.2.2 Keypad Menu Structure ................................................................................................................ 4-13 4.3 Parameters ............................................................................................................................................. 4-18 4.4 Description of Parameters ...................................................................................................................... 4-94 4.5 Built-in PLC Function (Online Addendum) ..................................................................................................... 4.5.1 Basic Command .................................................................................................................................... 4.5.2 Basic Command Function ..................................................................................................................... 4.5.3 Application Functions ............................................................................................................................ 4.6 Modbus Protocol Descriptions (Online Addendum) ....................................................................................... 4.6.1 Communication Connection and Data Frame ....................................................................................... 4.6.2 Register and Data Format ..................................................................................................................... 4.6.3 Parameter Data .....................................................................................................................................

II

**Chapter 5 Check Motor Rotation and Direction ......................................................................................... 5-1**

**Chapter 6 Speed Reference Command Configuration .............................................................................. 6-1** 6.1 Reference from the Keypad ....................................................................................................................... 6-1 6.2 Reference from External Analog Signal (0-10V / 4-20mA) ........................................................................ 6-2 6.3 Reference from Serial Communication RS485 ......................................................................................... 6-4 6.4 Reference from Pulse Input ....................................................................................................................... 6-6 6.5 Reference from two Analog Inputs ............................................................................................................ 6-7 6.6 Change Frequency Unit from Hz to rpm .................................................................................................... 6-7 **Chapter 7 Operation Method Configuration (Run / Stop) .......................................................................... 7-1** 7.1 Run / Stop from the LED/ LCD Keypad ..................................................................................................... 7-1 7.2 Run / Stop from External Switch / Contact or Pushbutton ........................................................................ 7-2 7.3 Run / Stop from Serial Communication RS485 ......................................................................................... 7-4 **Chapter 8 Motor and Application Specific Settings ................................................................................... 8-1** 8.1 Set Motor Nameplate Data ........................................................................................................................ 8-1 8.2 Acceleration and Deceleration Time .......................................................................................................... 8-2 8.3 Torque Compensation Gain ...................................................................................................................... 8-3 8.4 Automatic Energy Saving Functions .......................................................................................................... 8-4 8.5 Emergency Stop ........................................................................................................................................ 8-6 8.6 Forward and Reverse Jog ......................................................................................................................... 8-7 8.7 Direct / Unattended Startup ....................................................................................................................... 8-7 8.8 Analog Output Setup ................................................................................................................................. 8-8 **Chapter 9 Using PID Control for Constant Flow / Pressure Applications ............................................... 9-1** 9.1 What is PID Control ................................................................................................................................... 9-1 9.2 Connect Transducer Feedback Signal .................................................................................................... 9-3 9.3 Engineering Units ...................................................................................................................................... 9-4 9.4 Sleep / Wakeup Function .......................................................................................................................... 9-5

III

**Chapter 10 Troubleshooting and Fault Diagnostics ............................................................................... 10-1** 10.1 General ................................................................................................................................................. 10-1 10.2 Fault Detection Function ....................................................................................................................... 10-1 10.3 Warning / Self-diagnosis Detection Function ....................................................................................... 10-7 10.4 Auto-tuning Error ................................................................................................................................ 10-17 10.5 PM Motor Auto-tuning Error ................................................................................................................ 10-18 10.6 General troubleshooting ..................................................................................................................... 10-19 10.7 Troubleshooting of the Inverter ........................................................................................................... 10-20 10.7.1 Quick troubleshooting of the Inverter ........................................................................................ 10-20 10.7.2 Troubleshooting for OC, OL error displays ............................................................................... 10-22 10.7.3 Troubleshooting for OV, LV error .............................................................................................. 10-23 10.7.4 The motor can not run ............................................................................................................... 10-24 10.7.5 Motor Overheating .................................................................................................................... 10-25 10.7.6 Motor runs unbalanced ............................................................................................................. 10-26 10.8 Routine and periodic inspection ......................................................................................................... 10-27 10.9 Maintenance ....................................................................................................................................... 10-28 **Chapter 11 Inverter Peripheral Devices and Options ............................................................................. 11-1** 11.1 Braking Resistors and Braking Units .................................................................................................... 11-1 11.2 AC Line Reactors .................................................................................................................................. 11-6 11.3 Input Noise Filters ................................................................................................................................. 11-6 11.4 Input Current and Fuse Specifications ................................................................................................. 11-7 11.5 PG Speed Feedback Card ................................................................................................................. 11-10 11.6 Other Options ..................................................................................................................................... 11-16 11.7 NEMA1 Kit ......................................................................................................................................... 11-18 **Appendix A: Communication Networks ................................................................................................... A1-1** A1.1 RS485-- Network (Modbus) ................................................................................................................. A1-1 A1.2 Profibus DP Network ............................................................................................................................ A1-2 **Appendix B: UL Instructions ....................................................................................................................... B-1**

IV

## **Preface**

The A510 product is an inverter designed to control a three-phase induction motor. Please read this manual carefully to ensure correct operation, safety and to become familiar with the inverter functions.

The A510 inverter is an electrical / electronic product and must be installed and handled by qualified service personnel.

Improper handling may result in incorrect operation, shorter life cycle, or failure of this product as well as the motor.

All A510 documentation is subject to change without notice. Be sure to obtain the latest editions for use or visit our website at www.tecowestinghouse.com

Available Documentation:

1. A510 Start-up and Installation Manual

2. A510 Instruction Manual

Ensure you have sound knowledge of the device and familiarize yourself with all safety information and precautions before proceeding to operate the inverter.

Ensure you have sound knowledge of the inverter and familiarize yourself with all safety information and precautions before proceeding to operate the inverter.

Please pay close attention to the safety precautions indicated by the warning and

> caution A symbol.

| ~~Ce~~                         |                                                                                                                                                 |
| ------------------------------ | ----------------------------------------------------------------------------------------------------------------------------------------------- |
| **Warning**<br>~~Ce~~          | Failure to ignore the information indicated by the warning symbol may<br>result in death or serious injury.                                     |
| **Caution**<br>~~Ce~~<br>~~a~~ | Failure to ignore the information indicated by the caution symbol may<br>result in minor or moderate injury and/or substantial property damage. |

0-1

## **Chapter 1 Safety Precautions**

## **1.1 Before Supplying Power to the Inverter**

## **Warning**

- The main circuit must be correctly wired. For single phase supply use input terminals (R/L1, T/L3) and for three phase supply use input terminals (R/L1, S/L2, T/L3). Terminals U/T1, V/T2, W/T3 must only be used to connect the motor. Connecting the input supply to any of the U/T1, V/T2 or W/T3 terminals will cause damage to the inverter.

## **Caution**

- To avoid the front cover from disengaging or other physical damage, do not carry the inverter by its cover. Support the unit by its heat sink when transporting. Improper handling can damage the inverter or injure personnel, and should be avoided.

- To avoid the risk of fire, do not install the inverter on or near flammable objects. Install on nonflammable objects such as metal surfaces.

- If several inverters are placed inside the same control panel, provide adequate ventilation to maintain the temperature below 40°C/104°F (50°C/122°F without a dust cover) to avoid overheating or fire.

- When removing or installing the digital operator, turn off the power first, and then follow the instructions in our instruction manual to avoid operator error or loss of display caused by faulty connections.

## **Warning**

- This product is sold subject to IEC 61800-3. In a domestic environment this product may cause radio interference in which case the user may need to apply corrective measures.

- Motor over temperature protection is provided.

## **1.2 Wiring**

## **Warning**

- Always turn OFF the power supply before attempting inverter installation and wiring of the user terminals.

- Wiring must be performed by a qualified personnel / certified electrician.

- Make sure the inverter is properly grounded. (220V Class: Grounding impedance shall be less than 100Ω. 460V Class: Grounding impedance shall be less than 10Ω.)

- Make sure the inverter is properly grounded. It is required to disconnect the ground wire in the control board to avoid the sudden surge causing damage on electronic parts if it is improperly grounded.

- RCD is required to be in compliance with the protection norm of B-type leakage current.

- Please check and test emergency stop circuits after wiring. (Installer is responsible for the correct wiring.)

- Never touch any of the input or output power lines directly or allow any input of output power lines to come in contact with the inverter case.

- Do not perform a dielectric voltage withstand test (megger) on the inverter this will result in inverter damage to the semiconductor components.

1-1

## **Caution**

- The line voltage applied must comply with the inverter’s specified input voltage. (See product nameplate section 2.1)

- Connect braking resistor and braking unit to the designated terminals. (See power terminals section 3.10)

- Do not connect a braking resistor directly to the DC terminals P (+) and N (-), otherwise fire may result.

- Use wire gauge recommendations and torque specifications. See wire guage and torque specification section 3.6)

- Never connect input power to the inverter output terminals U/T1, V/T2, W/T3.

- Do not connect a contactor or switch in series with the inverter and the motor.

- Do not connect a power factor correction capacitor or surge suppressor to the inverter output.

- Ensure the interference generated by the inverter and motor does not affect peripheral devices.

## **1.3 Before Operation**

## **Warning**

- Make sure the inverter capacity matches the parameters 13-00.

- Reduce the carrier frequency (parameter 11-01) If the cable from the inverter to the motor is greater than 80 ft (25m). A high-frequency current can be generated by stray capacitance between the cables and result in an overcurrent trip of the inverter, an increase in leakage current, or an inaccurate current readout.

- Be sure to install all covers before turning on power. Do not remove any of the covers while power to the inverter is on, otherwise electric shock may occur.

- Do not operate switches with wet hands, otherwise electric shock may result.

- Do not touch inverter terminals when energized even if inverter has stopped, otherwise electric shock may result.

## **1.4 Parameters Setting**

## **Caution**

- Do not connect a load to the motor while performing a rotational auto-tune.

- Make sure the motor can freely run and there is sufficient space around the motor when performing a rotational auto-tune.

## **1.5 Operation**

## **Warning**

- Be sure to install all covers before turning on power. Do not remove any of the covers while power to the inverter is on, otherwise electric shock may occur.

- Do not connect or disconnect the motor during operation. This will cause the inverter to trip and may cause damage to the inverter.

- Operations may start suddenly if an alarm or fault is reset with a run command active. Confirm that no run command is active upon resetting the alarm or fault, otherwise accidents may occur.

- Do not operate switches with wet hands, otherwise electric shock may result.

- It provides an independent external hardware emergency switch, which emergently shuts down the inverter output in the case of danger.

1-2

- If automatic restart after power recovery (parameter 07-00) is enabled, the inverter will start automatically after power is restored.

- Make sure it is safe to operate the inverter and motor before performing a rotational auto-tune.

- Do not touch inverter terminals when energized even if inverter has stopped, otherwise electric shock may result.

- Do not check signals on circuit boards while the inverter is running. After the power is turned off, the cooling fan may continue to run for some time.

## **Caution**

- Do not touch heat-generating components such as heat sinks and braking resistors.

- Carefully check the performance of motor or machine before operating at high speed, otherwise Injury may result.

- Note the parameter settings related to the braking unit when applicable.

- Do not use the inverter braking function for mechanical holding, otherwise injury may result. Do not check signals on circuit boards while the inverter is running.

## **1.6 Maintenance, Inspection and Replacement**

## **Warning**

- Wait a minimum of five minutes after power has been turned OFF before starting an inspection. Also confirm that the charge light is OFF and that the DC bus voltage has dropped below 25Vdc.

- Never touch high voltage terminals in the inverter.

- Make sure power to the inverter is disconnected before disassembling the inverter.

- Only authorized personnel should perform maintenance, inspection, and replacement operations. (Take off metal jewelry such as watches and rings and use insulated tools.)

## **Caution**

- The Inverter can be used in an environment with a temperature range from 14° ~~104 ( 140) °F (-10~~+40(60)°C) and relative humidity of 95% non-condensing.

- The inverter must be operated in a dust, gas, mist and moisture free environment.

## **1.7 Disposal of the Inverter**

## **Caution**

- Please dispose of this unit with care as an industrial waste and according to your required local regulations.

- The capacitors of inverter main circuit and printed circuit board are considered as hazardous waste and must not be burned.

- The Plastic enclosure and parts of the inverter such as the top cover board will release harmful gases if burned.

  - Equipment containing electrical components may not be disposed of together with domestic

  - waste. It must be separately collected with electrical and electronic waste according to local and currently valid legislation.

1-3

## **Chapter 2 Model Description**

## **2.1 Nameplate Data**

It is essential to verify the A510 inverter nameplate and make sure that the A510 inverter has the correct rating so it can be used in your application with the proper sized AC motor.

## **Unpack the A510 inverter and check the following:**

- (1) The A510 inverter and start-up and installation manual are contained in the package.

- (2) The A510 inverter has not been damaged during transportation there should be no dents or parts

  - missing.

- (3) The A510 inverter is the type you ordered. You can check the type and specifications on the main nameplate.

- (4) Check that the input voltage range meets the input power requirements.

- (5) Ensure that the motor HP matches the motor rating of the inverter.

HD: Heavy Duty (Constant Torque); ND: Normal Duty (Variable Torque) (1HP = 0.746 kW)

![](documentation/pdf_references/A510_instruction_manual.pdf-0010-11.png)

**----- Start of picture text -----**<br>
Product Name — >> PRODUCT: A510-4010-C3-UE MOTOR RATING : 7.5kW/11.0kW<br>& Motor Rating INPUT : AC 3PH 380-480V (+10%,-15%) 50/60Hz 18.7A/24.0A 4 Input Power Specifications<br>OUTPUT : AC 3PH 0-480V 0-400Hz 18.0A/23.0A IP20<br>Output Power Specifications<br>Series No MODEL~ : A510-4010-H3F <<br>Code No —_ r (P/N Bar code) (P/N Bar Code) '| (S/N Bar code) (S/N BAR CODE) !| 10KC E UL and CE Marks<br>**----- End of picture text -----**<br>

## **Model Identification**

## A510 - 4 010 - C 3 - U E

**Voltage Rating 2: 230V Class 4: 460V Class 5: 575V Class 6: 690V Class**

**Motor Rating 001: 1HP 002: 2HP … 150: 150HP 215: 200HP … 375: 350HP 425: 400HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0010-16.png)

**----- Start of picture text -----**<br>
Enhanced<br>Type<br>**----- End of picture text -----**<br>

**Input Blank: 1Ph or 3Ph 3: 3Ph Operator Type H: Standard Type (LED Keypad) C: Standard Type (LCD Keypad) E: Enhanced Type (LED Keypad) C: Enhanced Type (LCD Keypad)**

2-1

## **2.2 Inverter Models – Motor Power Rating (HD – Heavy Duty)**

## **230V Class**

|                                              |                     | **Applied**<br>**Motor**<br>**(HP)** | **Applied**<br>**Motor**<br>**(KW)** |            |             |
| -------------------------------------------- | ------------------- | ------------------------------------ | ------------------------------------ | ---------- | ----------- |
|                                              |                     |                                      |                                      | **Filter** |             |
| **Voltage**                                  | **A510 Model**      |                                      |                                      |            |             |
|                                              |                     |                                      |                                      |            |             |
|                                              |                     |                                      |                                      | **with**   | **without** |
|                                              |                     |                                      |                                      |            |             |
| 1ph/3ph,<br>200~240V<br>+10%/-15%<br>50/60Hz | **A510-2001-C-UE**  | 1                                    | 0.75                                 |            | `◎`         |
|                                              | **A510-2002-C-UE**  | 2                                    | 1.5                                  |            | `◎`         |
|                                              | **A510-2003-C-UE**  | 3                                    | 2.2                                  |            | `◎`         |
| 3ph, 200~240V<br>+10%/-15%<br>50/60Hz        | **A510-2005-C3-UE** | 5                                    | 3.7                                  |            | `◎`         |
|                                              | **A510-2008-C3-UE** | 7.5                                  | 5.5                                  |            | `◎`         |
|                                              | **A510-2010-C3-UE** | 10                                   | 7.5                                  |            | `◎`         |
|                                              | **A510-2015-C3-UE** | 15                                   | 11                                   |            | `◎`         |
|                                              | **A510-2020-C3-UE** | 20                                   | 15                                   |            | `◎`         |
|                                              | **A510-2025-C3-UE** | 25                                   | 18.5                                 |            | `◎`         |
|                                              | **A510-2030-C3-UE** | 30                                   | 22                                   |            | `◎`         |
|                                              | **A510-2040-C3-UE** | 40                                   | 30                                   |            | `◎`         |
|                                              | **A510-2050-C3-UE** | 50                                   | 37                                   |            | `◎`         |
|                                              | **A510-2060-C3-UE** | 60                                   | 45                                   |            | `◎`         |
|                                              | **A510-2075-C3-UE** | 75                                   | 55                                   |            | `◎`         |
|                                              | **A510-2100-C3-UE** | 100                                  | 75                                   |            | `◎`         |
|                                              | **A510-2125-C3-UE** | 125                                  | 94                                   |            | `◎`         |
|                                              | **A510-2150-C3-UE** | 150                                  | 112                                  |            | `◎`         |

**Short Circuit Rating: 230V Class: 100kA**

2-2

## **460V Class**

|                                      |                     | **Applied**<br>**Motor**<br>**(HP)** | **Applied**<br>**Motor**<br>**(KW)** | **Filter ** | **Filter ** |
| ------------------------------------ | ------------------- | ------------------------------------ | ------------------------------------ | ----------- | ----------- |
| **Voltage**                          | **A510 Model**      |                                      |                                      |             |             |
|                                      |                     |                                      |                                      | **with**    | **without** |
|                                      |                     |                                      |                                      |             |             |
|                                      |                     |                                      |                                      |             |             |
| 3ph,380~480V<br>+10%/-15%<br>50/60Hz | **A510-4001-C3-UE** | 1                                    | 0.75                                 |             | `◎`         |
|                                      | **A510-4002-C3-UE** | 2                                    | 1.5                                  |             | `◎`         |
|                                      | **A510-4003-C3-UE** | 3                                    | 2.2                                  |             | `◎`         |
|                                      | **A510-4005-C3-UE** | 5                                    | 3.7                                  |             | `◎`         |
|                                      | **A510-4008-C3-UE** | 7.5                                  | 5.5                                  |             | `◎`         |
|                                      | **A510-4010-C3-UE** | 10                                   | 7.5                                  |             | `◎`         |
|                                      | **A510-4015-C3-UE** | 15                                   | 11                                   |             | `◎`         |
|                                      | **A510-4020-C3-UE** | 20                                   | 15                                   |             | `◎`         |
|                                      | **A510-4025-C3-UE** | 25                                   | 18.5                                 |             | `◎`         |
|                                      | **A510-4030-C3-UE** | 30                                   | 22                                   |             | `◎`         |
|                                      | **A510-4040-C3-UE** | 40                                   | 30                                   |             | `◎`         |
|                                      | **A510-4050-C3-UE** | 50                                   | 37                                   |             | `◎`         |
|                                      | **A510-4060-C3-UE** | 60                                   | 45                                   |             | `◎`         |
|                                      | **A510-4075-C3-UE** | 75                                   | 55                                   |             | `◎`         |
|                                      | **A510-4100-C3-UE** | 100                                  | 75                                   |             | `◎`         |
|                                      | **A510-4125-C3-UE** | 125                                  | 94                                   |             | `◎`         |
|                                      | **A510-4150-C3-UE** | 150                                  | 112                                  |             | `◎`         |
|                                      | **A510-4215-C3-UE** | 200                                  | 160                                  |             | `◎`         |
|                                      | **A510-4270-C3-UE** | 250                                  | 200                                  |             | `◎`         |
|                                      | **A510-4300-C3-UE** | 300                                  | 220                                  |             | `◎`         |
|                                      | **A510-4375-C3-UE** | 350                                  | 280                                  |             | `◎`         |
|                                      | **A510-4425-C3-UE** | 400                                  | 315                                  |             | `◎`         |

**Short Circuit Rating: 460V Class: 100kA**

2-3

## **575/690V Class**

|                                                   |                     | **Applied**<br>**Motor**<br>**(HP)** | **Applied**<br>**Motor**<br>**(KW)** |            |             |
| ------------------------------------------------- | ------------------- | ------------------------------------ | ------------------------------------ | ---------- | ----------- |
|                                                   |                     |                                      |                                      | **Filter** |             |
| **Voltage**                                       | **A510 Model**      |                                      |                                      |            |             |
|                                                   |                     |                                      |                                      |            |             |
|                                                   |                     |                                      |                                      | **with**   | **without** |
| **3ph, 500~600V**<br>**+10%/-15%**<br>**50/60Hz** | **A510-5001-C3-UE** | **1**                                | **0.75**                             |            | `◎`         |
|                                                   | **A510-5002-C3-UE** | **2**                                | **1.5**                              |            | `◎`         |
|                                                   | **A510-5003-C3-UE** | **3**                                | **2.2**                              |            | `◎`         |
|                                                   | **A510-5005-C3-UE** | **5**                                | **3.7**                              |            | `◎`         |
|                                                   | **A510-5008-C3-UE** | **7.5**                              | **5.5**                              |            | `◎`         |
|                                                   | **A510-5010-C3-UE** | **10**                               | **7.5**                              |            | `◎`         |
| **3ph, 575~690V**<br>**+10%/-15%**<br>**50/60Hz** | **A510-6015-C3-UE** | **15**                               | **11**                               |            | `◎`         |
|                                                   | **A510-6020-C3-UE** | **20**                               | **15**                               |            | `◎`         |
|                                                   | **A510-6025-C3-UE** | **25**                               | **18.5**                             |            | `◎`         |
|                                                   | **A510-6030-C3-UE** | **30**                               | **22**                               |            | `◎`         |
|                                                   | **A510-6040-C3-UE** | **40**                               | **30**                               |            | `◎`         |
|                                                   | **A510-6050-C3-UE** | **50**                               | **37**                               |            | `◎`         |
|                                                   | **A510-6060-C3-UE** | **60**                               | **45**                               |            | `◎`         |
|                                                   | **A510-6075-C3-UE** | **75**                               | **55**                               |            | `◎`         |
|                                                   | **A510-6100-C3-UE** | **100**                              | **75**                               |            | `◎`         |
|                                                   | **A510-6125-C3-UE** | **125**                              | **94**                               |            | `◎`         |
|                                                   | **A510-6150-C3-UE** | **150**                              | **112**                              |            | `◎`         |
|                                                   | **A510-6175-C3-UE** | **175**                              | **130**                              |            | `◎`         |
|                                                   | **A510-6215-C3-UE** | **215**                              | **160**                              |            | `◎`         |
|                                                   | **A510-6250-C3-UE** | **250**                              | **185**                              |            | `◎`         |
|                                                   | **A510-6270-C3-UE** | **270**                              | **200**                              |            | `◎`         |

**Short Circuit Rating: 575/690V Class: 100kA**

2-4

## **Chapter 3 Environment and Installation**

## **3.1 Environment**

The environment will directly affect the proper operation and the life span of the inverter. To ensure that the inverter will give maximum service life, please comply with the following environmental conditions:

| **Protection**        |                                                                                                                                                                                                                                                                                                                                                                                                    |
| --------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Protection Class**  | IP20/IP21/NEMA 1 or IP00                                                                                                                                                                                                                                                                                                                                                                           |
|                       | IP20/IP21: -10°C - +40°C (14 -104 °F)<br>IP00 or without cover: -10°C - +50°C (14-122 °F)<br>Enhanced type frame 5 is 50°C without de-rating.<br>The maximum operating temperature is**60°C,**but it is required to derate 2% of<br>current at each additional 1°C.<br>If several inverters are placed in the same control panel, provide a heat removal<br>means to maintain ambient temperatures |
| **Operating**         |                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Temperature**       |                                                                                                                                                                                                                                                                                                                                                                                                    |
|                       |                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Storage**           | -20°C - +70°C (-4 -158 °F)                                                                                                                                                                                                                                                                                                                                                                         |
| **Temperature**       |                                                                                                                                                                                                                                                                                                                                                                                                    |
|                       | 95% non-condensing<br>Relative humidity 5% to 95%, free of moisture.<br>(Follow IEC60068-2-78 standard)                                                                                                                                                                                                                                                                                            |
| **Humidity**          |                                                                                                                                                                                                                                                                                                                                                                                                    |
|                       |                                                                                                                                                                                                                                                                                                                                                                                                    |
|                       | Altitude: Below 1000 m (3281 ft.)<br>It is required to derate 1% of current at each additional 100 m.<br>The maximum altitude is**3000 m**.                                                                                                                                                                                                                                                        |
| **Altitude**          |                                                                                                                                                                                                                                                                                                                                                                                                    |
|                       |                                                                                                                                                                                                                                                                                                                                                                                                    |
|                       | Avoid exposure torainor moisture.                                                                                                                                                                                                                                                                                                                                                                  |
|                       | Avoid direct sunlight.                                                                                                                                                                                                                                                                                                                                                                             |
|                       | Avoid oil mist and salinity.                                                                                                                                                                                                                                                                                                                                                                       |
|                       | Avoid corrosive liquid and gas.                                                                                                                                                                                                                                                                                                                                                                    |
| **Installation Site** | Avoid dust,lintfibers, and small metal filings.                                                                                                                                                                                                                                                                                                                                                    |
|                       | Keep awayfrom radioactive andflammablematerials.                                                                                                                                                                                                                                                                                                                                                   |
|                       | Avoid electromagneticinterference (solderingmachines, power machines).                                                                                                                                                                                                                                                                                                                             |
|                       | Avoid vibration (stamping, punching machines etc.).<br>Add a vibration-proofpad if the situation cannot be avoided.                                                                                                                                                                                                                                                                                |
|                       | Maximum acceleration: 1.0G (9.8m/s²), from 49.84 to 150 Hz<br>Displacement amplitude : 0.3mm (peak value), from 10 to 49.84 Hz<br>(Follow IEC60068-2-6 standard)                                                                                                                                                                                                                                   |
| **Shock**             |                                                                                                                                                                                                                                                                                                                                                                                                    |
|                       |                                                                                                                                                                                                                                                                                                                                                                                                    |

3-1

## **3.2 Installation**

When installing the inverter, ensure that inverter is installed in upright position (vertical direction) and there is adequate space around the unit to allow normal heat dissipation as per the following Fig. 3.2.1

![](documentation/pdf_references/A510_instruction_manual.pdf-0015-02.png)

**----- Start of picture text -----**<br>
5.9in.<br>5.9in.<br>150mm<br>a 150mm<br>OY ca|<br>Ambient<br>temperature<br>-10 to +40°C<br>'<br>X X<br>5.9in. 5.9in.<br>Air Flow<br>150mm 150mm<br>**----- End of picture text -----**<br>

**Fig 3.2.1: A510s Installation space**

## **X = 1.18” (30mm) for inverter ratings up to 25HP**

## **X = 1.96” (50mm) for inverter ratings 30HP or higher**

**Important Note:** The inverter heatsink temperature can reach up to 194°F / 90°C during operation; make sure to use insulation material rated for this temperature.

3-2

## **3.3 External View**

## **(a) 200V 1 ~ 7.5 HP / 400V 1 ~ 7.5 HP / 575V 1~ 3 HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0016-02.png)

**----- Start of picture text -----**<br>
Fan Cover<br>Anti-dust Cover M o u n t i n g H o l e<br>Ri n g s (4 rings)<br>Front Cover ho- SE<br>Digital Operator a seer 9<br>Nameplate<br>L and Barcode<br>| “ee as o li<br>:<br>Terminal Cover : )<br>**----- End of picture text -----**<br>

**(Wall-mounted type, IEC IP20) (Wall-mounted type, IEC IP20, NEMA1)**

## **(b) 200V 10 ~ 25 HP / 400V 10 ~ 30 HP / 575V 5~~10HP / 690V 15~~40HP**

**(Wall-mounted type, IEC IP20) (Wall-mounted type, IEC IP20, NEMA1)**

3-3

## **(c) 200V 30 ~ 40 HP / 400V 40 ~ 75 HP / 690V 50~75HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0017-01.png)

**----- Start of picture text -----**<br>
Mounting Hole<br>=_<br>Front Cover<br>A Rings (4 rings)<br>Digital Operator<br>Nameplate<br>and Barcode<br>Terminal Cover<br>**----- End of picture text -----**<br>

## **(Wall-mounted type, IEC IP20, NEMA1)**

## **(d) 200V 50 ~ 100 HP / 400V 100 ~ 215 HP / 690V 100~270HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0017-04.png)

**----- Start of picture text -----**<br>
Anti-dust Cover<br>M o u n t i n g H o l e<br>Mounting Hole<br>ral Front Cover LR<br>Front Cover<br>Ri n g s (4 rings)<br>Rings (4 rings)<br>Digital Operator<br>Nameplate<br>Digital Operator and Barcode<br>Nameplate<br>> and Barcode (&<br>Terminal Cover<br>Terminal Cover<br> — d 7 ® —— Wiring Box ae<br>**----- End of picture text -----**<br>

## **(Wall-mounted type, IEC IP00) (Wall-mounted type, IEC IP20, NEMA1)**

3-4

## **(e) 200V 125 ~ 150 HP / 400V 270 ~ 425 HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0018-01.png)

**----- Start of picture text -----**<br>
Anti-dust Cover<br>Mounting Hole Mounting Hole<br>Front Cover<br>Rings (4 rings)<br>Front Cover Rings (4 rings)<br>SS rs 4 %<br>.<br>Digital Operator<br>Nameplate Nameplate<br>Digital Operator and Barcode Terminal Cover and Barcode<br>Terminal Cover Wiring Box<br>**----- End of picture text -----**<br>

- **(Wall-mounted type, IEC IP00) (Wall-mounted type, IEC IP20, NEMA1)**

## **3.4 Warning Labels**

**Important:** Warning information located on the front cover must be read upon installation of the inverter.

- **(a) 200V: 1-7.5HP / 400V: 1-7.5HP /575V 1~ 3 HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0018-06.png)

**----- Start of picture text -----**<br>
A\ WARNING / AVERTISSEMENT<br>A RiskRisque of electricalde choc électrique. shock. shutCouperoff main|'alimentation power and principalewait for 5 minuteset attendrebefore5 minutes servicing.avant<br>A\ CAUTION / ATTENTION<br>See manual before operation.<br>Consultez le manuel avant l'opération.<br>(b) 200V: 10HP / 400V: 10-20HP /575V 5~10HP<br>**----- End of picture text -----**<br>

- **(c) 200V: 15-150HP / 400V: 20(F)-425HP/690V 15~270HP**

3-5

## **3.5 Removing the Front Cover and Keypad**

**Caution**

- Before making any wiring connections to the inverter the front cover needs to be removed.

- It is not required to remove the digital operator before making any wiring connections.

- Models 200V, 1 – 25 HP and 400V, 1 – 30 HP and 575V/690V 1 – 40 HP have a plastic cover. Loosen the screws and remove the cover to gain access to the terminals and make wiring connections. Place the plastic cover back and fasten screws when wiring connections have been made.

- Models 200V, 30 - 150HP and 400V, 40 - 425HP and 690V 50 - 270HP have a metal cover. Loosen the screws and remove the cover to gain access to the terminals and make wiring connections. Place the metal cover back and fasten screws when wiring connections have been made.

## **3.5.1 Without Built-in filter type (U Type)**

## **(a) 200V: 1 ~ 7.5 HP / 400V: 1 ~ 7.5 HP /575V: 1~3HP**

**Step 1:** Unscrew

**Step 2:** Remove cover

3-6

**Step 3:** Make wire connections and place cover back

**Step 4:** Fasten screw

## **(b) 200V: 10 ~ 25 HP / 400V: 10 ~ 30 HP /575V: 5~~10HP/690V 15~~40HP**

**Step 1:** Unscrew cover

**Step 2:** Remove cover

3-7

**Step 3:** Make wire connections and place cover back

**Step 4:** Fasten screw

## **(c) 200V: 30 ~ 40 HP / 400V: 40 ~ 75 HP /690V: 50~75HP (Chassis Type)**

**Step 1:** Unscrew cover

**Step 2:** Remove cover

3-8

**Step 3:** Make wire connections and place cover back

**Step 4:** Fasten screw

## **(d) 200V: 50 ~ 100 HP / 400V: 100 ~ 215 HP /690V: 100~270HP (Chassis Type)**

**Step 1:** Unscrew cover

**Step 2:** Remove cover

3-9

**Step 3:** Make wire connections and place cover back

**Step 4:** Fasten screw

## **(e) 200V: 125 ~ 150 HP / 400V: 270 ~ 425 HP (Chassis Type)**

**Step 1:** Unscrew cover

**Step 2:** Remove cover

3-10

**Step 3:** Make wire connections and place cover back

**Step 4:** Fasten screw

3-11

## **3.5.2 Built-in filter type (400V: 1 ~ 60 HP)**

**Step 1:** Unscrew cover

**Step 2:** Remove cover

**Step 3:** Unscrew filter section

**Step 4:** Remove filter cover

**Step 5:** Make connections and place filter cover back

**Step 6:** Fasten screw

_****Filter Type Not Standard in US Market****_

3-12

## **3.6 Wire Gauges and Tightening Torque**

To comply with UL standards, use UL approved copper wires (rated 75° C) and round crimp terminals (UL Listed products) as shown in table below when connecting to the main circuit terminals. TECO recommends using crimp terminals manufactured by NICHIFU Terminal Industry Co., Ltd and the terminal crimping tool recommended by the manufacturer for crimping terminals and the insulating sleeve.

|                                | **Terminal**<br>**screw**<br>**size** | **Model of the**<br>**round crimp**<br>**terminal ** |                                             | **Model of**<br>**insulating**<br>**sleeve** |                                |
| ------------------------------ | ------------------------------------- | ---------------------------------------------------- | ------------------------------------------- | -------------------------------------------- | ------------------------------ |
| **Wire size**<br>**mm2 (AWG)** |                                       |                                                      | **Fastening torque**<br>**kgf.cm (in.lbs)** |                                              | **Model of**<br>**crimp tool** |
|                                |                                       |                                                      |                                             |                                              |                                |
| 0.75 (18)                      | M3.5                                  | R1.25-3.5                                            | 8.2 to 10(7.1 to 8.7)                       | TIC 1.25                                     | NH 1                           |
|                                | M4                                    | R1.25-4                                              | 12.2 to 14(10.4 to 12.1)                    | TIC 1.25                                     | NH 1                           |
| 1.25 (16)                      | M3.5                                  | R1.25-3.5                                            | 8.2to10 (7.1to 8.7)                         | TIC1.25                                      | NH 1                           |
|                                | M4                                    | R1.25-4                                              | 12.2to14(10.4to12.1)                        | TIC1.25                                      | NH 1                           |
| 2 (14)                         | M3.5                                  | R2-3.5                                               | 8.2to10 (7.1to 8.7)                         | TIC2                                         | NH 1/ 9                        |
|                                | M4                                    | R2-4                                                 | 12.2to14(10.4to12.1)                        | TIC2                                         | NH 1/ 9                        |
|                                | M5                                    | R2-5                                                 | 22.1 to 24(17.7 to 20.8)                    | TIC 2                                        | NH 1 / 9                       |
|                                | M6                                    | R2-6                                                 | 25.5 to 30.0(22.1 to 26.0)                  | TIC 2                                        | NH 1 / 9                       |
| 3.5 / 5.5<br>(12/10)           | M4                                    | R5.5-4                                               | 12.2to14(10.4to12.1)                        | TIC 5.5                                      | NH 1/ 9                        |
|                                | M5                                    | R5.5-5                                               | 20.4to24(17.7to20.8)                        | TIC 5.5                                      | NH 1/ 9                        |
|                                | M6                                    | R5.5-6                                               | 25.5 to 30.0 (22.1to26.0)                   | TIC 5.5                                      | NH 1/ 9                        |
|                                | M8                                    | R5.5-8                                               | 61.2to 66.0 (53.0 to 57.2)                  | TIC 5.5                                      | NH 1/ 9                        |
| 8 (8)                          | M4                                    | R8-4                                                 | 12.2 to 14(10.4 to 12.1)                    | TIC 8                                        | NOP 60                         |
|                                | M5                                    | R8-5                                                 | 20.4 to 24(17.7 to 20.8)                    | TIC 8                                        | NOP 60                         |
|                                | M6                                    | R8-6                                                 | 25.5 to 30.0 (22.1to26.0)                   | TIC 8                                        | NOP60                          |
|                                | M8                                    | R8-8                                                 | 61.2to 66.0 (53.0 to 57.2)                  | TIC 8                                        | NOP60                          |
| 14 (6)                         | M4                                    | R14-4                                                | 12.2to14(10.4to12.1)                        | TIC14                                        | NH 1/ 9                        |
|                                | M5                                    | R14-5                                                | 20.4to24(17.7to20.8)                        | TIC14                                        | NH 1/ 9                        |
|                                | M6                                    | R14-6                                                | 25.5 to 30.0(22.1 to 26.0)                  | TIC 14                                       | NH 1 / 9                       |
|                                | M8                                    | R14-8                                                | 61.2 to 66.0(53.0 to 57.2)                  | TIC 14                                       | NH 1 / 9                       |
| 22 (4)                         | M6                                    | R22-6                                                | 25.5 to 30.0 (22.1to26.0)                   | TIC22                                        | NOP60/150H                     |
|                                | M8                                    | R22-8                                                | 61.2to 66.0 (53.0 to 57.2)                  | TIC22                                        | NOP60/150H                     |
| 30 / 38 (3 /2)                 | M6                                    | R38-6                                                | 25.5 to 30.0 (22.1to26.0)                   | TIC 38                                       | NOP60/150H                     |
|                                | M8                                    | R38-8                                                | 61.2to 66.0 (53.0 to 57.2)                  | TIC 38                                       | NOP60/150H                     |
| 50 / 60<br>(1/1/0)             | M8                                    | R60-8                                                | 61.2 to 66.0(53.0 to 57.2)                  | TIC 60                                       | NOP 60/ 150H                   |
|                                | M10                                   | R60-10                                               | 102 to 120(88.5 to 104)                     | TIC 60                                       | NOP 150H                       |
| 70 (2/0)                       | M8                                    | R70-8                                                | 61.2to 66.0 (53.0 to 57.2)                  | TIC 60                                       | NOP 150H                       |
|                                | M10                                   | R70-10                                               | 102to120 (88.5 to104)                       | TIC 60                                       | NOP 150H                       |
| 80 (3/0)                       | M10                                   | R80-10                                               | 102to120 (88.5 to104)                       | TIC 80                                       | NOP 150H                       |
|                                | M16                                   | R80-16                                               | 255 to280 (221to243)                        | TIC 80                                       | NOP 150H                       |
| 100 (4/0)                      | M10                                   | R100-10                                              | 102 to 120(88.5 to 104)                     | TIC 100                                      | NOP 150H                       |
|                                | M12                                   | R100-12                                              | 143 to 157(124 to 136)                      | TIC 100                                      | NOP 150H                       |
|                                | M16                                   | R80-16                                               | 255 to 280(221 to 243)                      | TIC 80                                       | NOP 150H                       |

3-13

## **3.7 Wiring Peripheral Power Devices**

## **Caution**

- After power is shut off to the inverter the capacitors will slowly discharge. Do NOT touch the inverter circuit or replace any components until the “CHARGE” indicator is off.

- Do NOT wire or connect/disconnect internal connectors of the inverter when the inverter is powered up or after power off but the “CHARGE”” indicator is on.

- Do NOT connect inverter output U, V and W to the AC power source. This will result in damage to the inverter.

- The inverter must be properly grounded. Use terminal E to connect earth ground and comply with local standards.

- It is required to disconnect the ground wire in the control board if the inverter is not grounded.

- Do NOT perform a dielectric voltage withstand test (Megger) on the inverter this will result in inverter damage to the semiconductor components.

- Do NOT touch any of the components on the inverter control board to prevent damage to the inverter by static electricity.

## **200V: 1HP~~2HP/ 400V: 1HP~~3HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0027-10.png)

**----- Start of picture text -----**<br>
 Disconnect the ground wire of J1. on the<br>control board (C/B).<br>**----- End of picture text -----**<br>

3-14

## **200V: 3HP~~8HP/ 400V: 5HP~~8HP/575V: 1~3HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0028-01.png)

**----- Start of picture text -----**<br>
 Disconnect the ground wire of J1 on the<br>control board (C/B).<br>**----- End of picture text -----**<br>

## **200V: 10HP/ 400V: 10~~20HP/575V: 5~~10HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0028-03.png)

**----- Start of picture text -----**<br>
 Disconnect the ground wire of<br>isolated metal plate.<br>**----- End of picture text -----**<br>

3-15

## **200V: 15- 25HP/ 400V: 25~~30HP/690V: 15~~40HP**

- **Disconnect the ground wire of isolated metal plate.**

## **200V: 30-40HP/ 400V: 40-75HP/690V: 50~75HP**

- **Disconnect the ground wire of isolated metal plate.**

3-16

## **200V: 50HP/ 400V: 100HP and the above/690V: 100HP**

- **Disconnect the ground screw below the C/B and ground studs of isolated metal plate.**

## **Caution**

- Refer to the recommended wire size table for the appropriate wire to use. The voltage between the power supply and the input terminals of the inverter may not exceed 2%.

  - **Phase-to-phase voltage drop (V) = 3 ×resistance of wire (Ω/km) × length of line m) × current×10[-3] . (km=3280 x feet) / (m=3.28 x feet )**

- Reduce the carrier frequency (parameter 11-01) If the cable from the inverter to the motor is over 25m (82ft). A high-frequency current can be generated by stray capacitance between the cables and result in an overcurrent trip of the inverter, an increase in leakage current, or an inaccurate current readout.

- To protect peripheral equipment, install fast acting fuses on the input side of the inverter. Refer to section 11.4 for additional information.

3-17

![](documentation/pdf_references/A510_instruction_manual.pdf-0031-00.png)

**----- Start of picture text -----**<br>

|                                                                             |                                                                          |                                                                                                                                          |                                                                |                                                               |
| --------------------------------------------------------------------------- | ------------------------------------------------------------------------ | ---------------------------------------------------------------------------------------------------------------------------------------- | -------------------------------------------------------------- | ------------------------------------------------------------- |
| Power supply:                                                               |
| Power Supply                                                                | ~~~                                                                      | !                                                                                                                                        |
| @                                                                           |                                                                         | <a                                                                                                                                       | Make sure the correct voltage is applied to avoid damaging the |
| inverter.                                                                   |
| Molded                                                                      | Molded-case circuit breaker (MCCB) or fused disconnect:                  |
| Circuit                                                                     |                                                                         | A molded-case circuit breaker or fused disconnect must be installed                                                                      |
| Breaker                                                                     | between the AC source and the inverter that conforms to the rated        |
| voltage and current of the inverter to control the power and protect the    |
| inverter.                                                                   |
| Magnetic                                                                    |                                                                         | A                                                                                                                                        | !                                                              | Do not use the circuit breaker as the run/stop switch for the |
| Contactor                                                                   | inverter.                                                                |
| Ground fault detector / breaker:                                            |
| !                                                                           |
|                                                                            | Install a ground fault breaker to prevent problems caused by             |
| current leakage and to protect personnel. Select current range up to        |
| AC                                                                          |
| 200mA, and action time up to 0.1 second to prevent high frequency           |
| Reactor                                                                     |
| failure.                                                                    |
| Magnetic contactor:                                                         |
|                                                                            | Normal operations do not need a magnetic contactor. When performing      |
| Acting Fast                                                                 | gv                                                                       | functions such as external control and auto restart after power failure, or when using a brake controller, install a magnetic contactor. |
| Fuse                                                                        |
|                                                                            | A                                                                        | !                                                                                                                                        | Do not use the magnetic contactor as the run/stop switch for   |
| the inverter.                                                               |
| AC line reactor for power quality:                                          |
| Input Noise                                                                 |
| Filter                                                                      |                                                                         | When inverters are supplied by a high capacity power source (>                                                                           |
| 600KVA), an AC reactor can be connected to improve the power factor.        |
| Q                                                                           |
| Install Fast Acting Fuse:                                                   |
|                                                                            | To protect peripheral equipment, install fast acting fuses in accordance |
| with the specifications in section 11.4 for peripheral devices.             |
| Input Noise filter:                                                         |
| A510                                                                        |                                                                         | A filter must be installed when there are inductive loads affecting the                                                                  |
| Inverter                                                                    | inverter. The inverter meets EN55011 Class A, category C3 when the       |
| TECO special filter is used. See section 11.3 for peripheral devices.       |
| Ground                                                                      | if                                                                       | Inverter:                                                                                                                                |
|                                                                            | Output terminals T1, T2, and T3 are connected to U, V, and W terminals   |
| of the motor. If the motor runs in reverse while the inverter is set to run |
| forward, swap any two terminals connections for T1, T2, and T3.             |
| Output Noise                                                                | !                                                                        |
| Filter                                                                      |                                                                         | To avoid damaging the inverter, do not connect the output                                                                                |
| ,                                                                           | terminals T1, T2, and T3 to AC input power.                              | A                                                                                                                                        |
|                                                                            | A                                                                        | !                                                                                                                                        | Connect the ground terminal properly. (230V class: Rg <100;   |
| 460V class: Rg <10.)                                                       |
| Output Noise filter:                                                        |
|                                                                            | An output noise filter may reduce system interference and induced        |
| Induction                                                                   |
| noise.                                                                      |
| Motor                                                                       |
| Motor:                                                                      |
|                                                                            | If the inverter drives multiple motors the output rated current of the   |
| Ground                                                                      | Tt                                                                       | inverter must be greater than the total current of all the motors.                                                                       |

**----- End of picture text -----**<br>

3-18

## **3.8.1 General Wiring Diagram (For U Type)**

![](documentation/pdf_references/A510_instruction_manual.pdf-0032-01.png)

**----- Start of picture text -----**<br>
AC Input Voltage Braking Resistor<br>Ws |<br>L1(R) L2(S) L3(T)<br>B1/P B2 *1<br>3Ø Induction motor<br>L1/R U/T1<br>L2/S + V/T2<br>-<br>L3/T W/T3<br>= |i ntnie Toot Bmw,<br>l\_- (i ew J Ly lo - | E { Ground< 100Ω +<br>Main Power Section<br>FWD / STOP S1<br>REV / STOP S2 Analog AO1<br>Output 1 Analog Outputs<br>Multi- Multi-Step Speed Ref. 2Multi-Step Speed Ref. 1 S3S4 SW3*2 Output 2Analog AO2 AO1 : 0 – 10 VDCAO2 : 0 – 10 VDC / 4-20mA<br>Functional =i | [9] GND<br>Digital Input Digital Inputs Multi-Step Speed Ref. 3 S5 SOURCE PNP<br>Section Fault Reset S6 SINK NPN (DEFAULT) Note 1<br>Jog Command S7<br>External base block Text S8 A510 CN3 Option Card (PG)<br>Factory Default 24V Power terminal for digital signal (source)<br>24VG Digital signal common (sink) (R1A) Multi-Function<br>NO (R1C) Relay Output<br>*8<br>SW6 NC (R1B) Contact rating:<br>250 VAC < 1.0A<br>R2A 30 VDC < 1.0A<br>*3<br>SW2 t _ R2C ¢ *5<br>V<br>+10V: Power for Analog Input I<br> (max. 20mA)<br>-10V ~ 0 ~ 10V<br>AI1: Multi-Function Analog Input DO1<br>External Analog Inputs 4 ~ 20mA / 0 ~ 10V 0V P P AI2: Multi-Function Analog Input GND: Analog Signal Common(-10~~10V/0~~10V, 10KΩ)-10V: Power for Analog Input(0~~10V, 200KΩ)(4~~20mA, 250Ω) *5 *6DOGDO2 Multi-Functional transistorOpen Collector, 48V (opto-isolated)digital outputs@50mA<br>P SW4 [ *10]<br>Pulse Input al ) PI Pulse Input 32kHz Max.*7 GNDPO i *5 P Multi-function pulse output 32kHz Max.<br>1: S(+)<br>F1 RS485<br>*4 CN6 (RJ45)<br>Run Permissive Input Communication Port<br>F2 2: S(-)<br>AC Fast Acting<br>Reactor Fuses<br>Magnetic<br>MCCB Contactor<br>**----- End of picture text -----**<br>

## **Notes:**

- *1: Models 230V 1 ~ 25HP and 460V 1 ~ 40HP or lower ratings have a built-in braking transistor. To use this braking transistor a braking resistor can be connected between B1 and B2.

- *2: Use SW3 to select between Sink (NPN, with 24VG common) or Source (PNP, with +24V common) for multi-function digital input terminals S1~S8.

- *3: Use SW2 to switch between voltage (0~~10V) and current (4~~20mA) input for Multi-function analog input 2 (AI2). Besides please also check parameter 04-00 for proper setting.

- *4: Run Permissive input F1 and F2 is a normally closed input. This input should be closed to enable the inverter output. To activate this input remove the jumper wire between F1 and F2.

- *5: Models 230V 3HP and 460V 5HP and higher ratings include terminals -10V, S(+), S(-),R2A-R2C and PO-GND.

- *6: 230V 2HP and 460V 3HP and lower ratings include terminal DO2.

- *7: When using the open collector for pulse input, it doesn’t need resistance because of built-in pull-up resistance.

- *8: AO2 default setting is 0~+10V.

- *9: Both 230V class 50HP~~150HP and 460V class 100HP~~425HP have built-in DC reactors.

- *10: It need turn on the switch for the terminal resistor RS485 in the last inverter when many inverters in parallel connection.

Please refer to Appendix A (Communication Addendum)

3-19

## **3.8.2 General Wiring Diagram (For UE Type)**

`‧`

![](documentation/pdf_references/A510_instruction_manual.pdf-0033-02.png)

**----- Start of picture text -----**<br>
AC Input Voltage *8 Braking Resistor<br>i<br>-—— L1(R) L2(S) L3(T) Wy<br>P1 P2/B1 B2 *1<br>3Ø Induction motor<br>L1/R U/T1<br>il<br>L2/S + V/T2<br>-<br>L3/T W/T3<br>i Hi 1— < u le cY lo - | E { Ground< 100Ω 7<br>Main Power Section<br>FWD / STOP S1<br>REV / STOP S2 Analog AO1<br>Output 1 Analog Outputs<br>Multi- Multi-Step Speed Ref. 2Multi-Step Speed Ref. 1 S3S4 SW6*2 Output 2Analog AO2 AO1 : 0 – 10 VDCAO2 : 0 – 10 VDC / 4-20mA<br>Functional GND<br>Digital Input Digital Inputs Multi-Step Speed Ref. 3 S5 SOURCE PNP<br>Section Fault Reset S6 SINK NPN (DEFAULT) Note 1<br>Jog Command S7 CN2 Option comm. card or I/O<br>External base block ie S8 A510 a expansion card<br>Factory Default 24V Power terminal for digital signal (source) Option PG encoder card or<br>CN3 DC24 power card<br>24VG Digital signal common (sink)<br>*6 *3<br>AO1 AO2 AI1 AI2 NC (R1A) Multi-Function<br>V V V V NO (R1C) Relay Output<br>I I I I (R1B) Contact rating:<br>SW1 SW2 SW3 SW4 250 VAC < 1.0A<br>R2A 30 VDC < 1.0A<br>+10V: Power for Analog Input (max. 20mA) *5 R2C *5<br>-10V ~ 0 ~ 10V / 4~~20mA<br>AI1: Multi-Function Analog Input<br>External Analog Inputs 4 ~ 20mA / 0 ~ 10V 0V P P AI2: Multi-Function Analog Input GND: Analog Signal Common(-10~~10V/0~~10V, 15KΩ, 4~~20mA, 500Ω)(0~~10V, 200KΩ)(4~~20mA, 500Ω) DOGDO1 Multi-Functional transistorOpen Collector, 48V digital outputs@50mA<br>-10V: Power for Analog Input (opto-isolated)<br>P SW5 [ *8]<br>= Pulse Input fo: PI Pulse Input 32kHz Max.*5 S OFFON PO *5 P H Multi-function pulse output 32kHz Max.<br>GND<br>SF1 1: S(+)<br>SG *4 CN6 (RJ45) RS485<br>Run Permissive Input Communication Port<br>~~ _ Q SF2 —— (2) 2: S(-)<br>AC Fast Acting<br>Reactor Fuses<br>Magnetic<br>MCCB Contactor<br>**----- End of picture text -----**<br>

## **Notes:**

- *1: Models 230V 1 ~ 25HP and 460V 1 ~ 30HP or lower ratings have a built-in braking transistor. To use this braking transistor a braking resistor can be connected between B1 and B2.

- *2: Use SW6 to select between Sink (NPN, with 24VG common) or Source (PNP, with +24V common) for multi-function digital

  - input terminals S1~S8.

- *3: Use SW3/SW4 to switch between voltage (0~~10V) and current (4~~20mA) input for Multi-function analog input 2 (AI2). Besides please also check parameter 04-00 for proper setting.

- *4: Run Permissive input SF1 and SF2 is a normally closed input. This input should be closed to enable the inverter output. To

  - activate this input remove the jumper wire between SF1/ SF2 and SG.

- *5: When using the open collector for pulse input, it doesn’t need resistance because of built-in pull-up resistance.

- *6: AO1/AO2 default setting is 0~+10V.

- *7: Both 230V class 50HP~~150HP and 460V class 100HP~~425HP have built-in DC reactors.

- *8: It need turn on the switch for the terminal resistor RS485 in the last inverter when many inverters in parallel connection.

3-20

## **3.9.1 User (Control) Terminals (For U Type)**

**230V: 1 ~ 2 HP, 460V: 1 ~ 3HP**

**230V: 3 ~ 40 HP, 460V: 5 ~ 75HP, 575V:1~~10HP, 690V: 15~~75HP**

**230V: 50 ~ 150 HP, 460V: 100 ~ 425HP, 690V: 100~270HP**

3-21

## **Description of User Terminals**

| **Type **                  | **Terminal** | **Terminal Function**                                                                                                   | **Signal Level / Information**                                                                                        |
| -------------------------- | ------------ | ----------------------------------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------- |
| Digital<br>input<br>signal | **S1**       | 2-wire forward/ stop (default) * 1                                                                                      | Signal Level 24 VDC<br>(photo isolated)<br>Maximum current: 8mA<br>Maximum voltage: 30 Vdc<br>Input impedance: 4.22kΩ |
|                            | **S2**       | 2-wire reversal/ stop (default) * 1                                                                                     |                                                                                                                       |
|                            | **S3**       | Multi-speed/ position setting command 1<br>(default)*1                                                                  |                                                                                                                       |
|                            | **S4**       | Multi-speed/ position setting command 2<br>(default)* 1                                                                 |                                                                                                                       |
|                            | **S5**       | Multi-speed/ position setting command 3<br>(default)*1                                                                  |                                                                                                                       |
|                            | **S6**       | Fault reset (default)*1                                                                                                 |                                                                                                                       |
|                            | **S7 **      | JOGfrequency command (default)* 1                                                                                       |                                                                                                                       |
|                            | **S8**       | External B.B.(Base Block) stop (coast to stop)<br>(default)* 1                                                          |                                                                                                                       |
| 24V<br>Power<br>supply     | **24V**      | Digital signal SOURCE point (SW3 switched<br>to SOURCE)                                                                 | ±15%,<br>Max. output current: 250mA<br>(The sum of all loads<br>connected )                                           |
|                            | **24VG**     | Common terminal of Digital signals<br>Common point of digital signal SINK ( SW3<br>switched to SINK )                   |                                                                                                                       |
| Analog<br>input<br>signal  | **+10V**     | Power for external speed potentiometer                                                                                  | +10V (Max. current , 20mA)                                                                                            |
|                            | **-10V**     | Only above 230V 3HP/ 460V 5HP (include)<br>support this terminal function                                               | -10V (Max. current , 20mA)                                                                                            |
|                            | **AI1**      | Multi-function analog input for speed<br>reference (0-10V input)/(-10V~10V input)                                       | From 0 to +10V,<br>From -10V to +10V<br>Input impedance : 20KΩ<br>Resolution: 11bit +1                                |
|                            | **AI2**      | Multi-function analog input terminals *2, can<br>use SW2 to switch voltage or current input<br>(0~10V)/(4-20mA)         | From 0 to +10V,<br>Input impedance: 200KΩ<br>From 4 to 20 mA<br>Input impedance: 250KΩ<br>Resolution: 11bit +1        |
|                            | **GND**      | Analog signal ground terminal                                                                                           | ----                                                                                                                  |
|                            | **E**        | Shielding wire’s connecting terminal (Ground)                                                                           | ----                                                                                                                  |
| Analog<br>output<br>signal | **AO1**      | Multi-function analog output terminals *2<br>(0~10V output)                                                             | From 0 to 10V,<br>From 4 to 20mA<br>(Load < 500Ω)<br>PWM Frequency: 10KHz                                             |
|                            | **AO2**      | Multi-function analog output terminals *2. can<br>use SW6 to switch voltage or current input<br>(0~10V / 4-20mA output) |                                                                                                                       |
|                            | **GND**      | Analog signals ground terminal                                                                                          |                                                                                                                       |
| Pulse<br>output<br>signal  | **PO**       | Pulse output, Band width 32KHz, only above<br>230V 3HP/ 460V 5HP (include) support this<br>terminal function.           | Max. Frequency: 32KHz<br>Open Collector output                                                                        |
|                            | **GND**      | Analog signals ground terminal                                                                                          | ----                                                                                                                  |

3-22

| **Type **                  | **Terminal**                                        | **Terminal Function**                                                                                                                                                           | **Signal Level / Information**                                                                                                                                                                |
| -------------------------- | --------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Pulse input<br>signal      | **PI**                                              | Pulse command input,<br>Bandwidth: 32KHz                                                                                                                                        | L: from 0.0 to 0.5V<br>H: from 4.0 to 13.2V<br>Max. Frequency: 0 - 32KHz<br>Built-in pull-up resistance.<br>When open collector input is<br>used, it is not required to<br>connectresistance. |
|                            | **GND**                                             | Analog signals ground terminal                                                                                                                                                  | ----                                                                                                                                                                                          |
| Digital<br>output          | **DO1**                                             | Multi-function(open collector transistor)<br>output *1                                                                                                                          | 48Vdc, 2mA ~50mA<br>Open-collector output                                                                                                                                                     |
|                            | **DO2**<br>230V:1-2HP<br>460V:1-3HP                 |                                                                                                                                                                                 |                                                                                                                                                                                               |
|                            | **DOG**                                             | Open collector transistor digital ground                                                                                                                                        |                                                                                                                                                                                               |
| Relay<br>output            | **R1A**                                             | Relay A contact (multi-function output<br>terminal)<br>Relay B contact (multi-function output<br>terminal)<br>Relay contact common terminal,<br>Withthe samefunctions asDO1/DO2 | Rating:<br>250Vac, 10 mA ~ 1A<br>30Vdc, 10 mA ~ 1A                                                                                                                                            |
|                            | **R1B**                                             |                                                                                                                                                                                 |                                                                                                                                                                                               |
|                            | **R1C**                                             |                                                                                                                                                                                 |                                                                                                                                                                                               |
|                            | **R2A-R2C**<br>230V:over<br>3HP<br>460V:over<br>5HP | With the same functions as DO1/DO2                                                                                                                                              | Rating:<br>250Vac, 10 mA ~ 1A<br>30Vdc, 10 mA ~ 1A                                                                                                                                            |
| Run<br>Permissive<br>Input | **F1**                                              | On: normal operation.<br>Off: stop.<br>(Jumper wired between F1 and F2 has to be<br>removed by using externalcontact to stop.)                                                  | 24Vdc, 8mA, pull-up                                                                                                                                                                           |
|                            | **F2**                                              |                                                                                                                                                                                 | 24V Ground                                                                                                                                                                                    |
| RS-485<br>port             | **S (+)**                                           | RS485/ Modbus communication protocol                                                                                                                                            | Differential input and output                                                                                                                                                                 |
|                            | **S (-)**                                           |                                                                                                                                                                                 |                                                                                                                                                                                               |
| Grounding                  | **E (G)**                                           | Grounding to earth<br>Shield the connectingterminal                                                                                                                             | ----                                                                                                                                                                                          |

## **Notes:**

- *1:Multi-function digital input/ output can be referred to in this manual.

- Group 03: External Terminals Digital Input / Output Function Group.

- *2:Multi-function analog input/ output can be referred to in this manual..

- Group 04 - External Terminal Analog Signal Input (Output) Function Group.

3-23

## **3.9.2 User (Control) Terminals (For UE type)**

**230V: 1 ~ 2 HP, 460V: 1 ~ 3HP**

**230V: 3 ~ 40 HP, 460V: 5 ~ 75HP**

## **230V: 50 ~ 150 HP, 460V: 100 ~ 425HP**

**Description of User Terminals**

| **Type**                   | **Terminal** | **Terminal Function**                                                                                                               | **Signal Level / Information**                                                                                                        |
| -------------------------- | ------------ | ----------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------- |
| Digital<br>input<br>signal | **S1**       | 2-wireforward/ stop (default) ~~*1~~<br>~~*1~~                                                                                      | Signal Level 24 VDC<br>(photo isolated)<br>Maximum current: 8mA<br>Maximum voltage: 30 Vdc<br>Input impedance: 4.22kΩ                 |
|                            | **S2**       | 2-wirereversal/ stop (default) ~~*1~~<br>~~*1~~                                                                                     |                                                                                                                                       |
|                            | **S3**       | Multi-speed/ positionsetting command1(default) ~~*1~~<br>~~*1~~                                                                     |                                                                                                                                       |
|                            | **S4 **      | Multi-speed/ positionsetting command2(default) ~~*1~~<br>~~*1~~                                                                     |                                                                                                                                       |
|                            | **S5**       | Multi-speed/ positionsetting command 3 (default) ~~*1~~<br>~~*1~~                                                                   |                                                                                                                                       |
|                            | **S6**       | Faultreset (default) ~~*1~~<br>~~*1~~                                                                                               |                                                                                                                                       |
|                            | **S7**       | JOGfrequency command (default) ~~*1~~                                                                                               |                                                                                                                                       |
|                            | **S8**       | External B.B.(Base Block) stop (coast to stop)<br>(default) *1                                                                      |                                                                                                                                       |
| 24V<br>Power<br>supply     | **24V**      | Digital signal SOURCE point (SW6 switched to<br>SOURCE)                                                                             | ±15%,<br>Max. output current: 250mA<br>(The sum of all loads<br>connected )                                                           |
|                            | **24VG**     | Common terminal of Digital signals<br>Common point of digital signal SINK ( SW6 switched<br>to SINK)                                |                                                                                                                                       |
| Analog<br>input<br>signal  | **+10V**     | Positive power forexternalspeed potentiometer                                                                                       | +10V(Max.current ,20mA)                                                                                                               |
|                            | **-10V**     | Negative power forexternalspeed potentiometer                                                                                       | -10V(Max. current,20mA)                                                                                                               |
|                            | **AI1**      | Multi-function analog input terminals*2, can use SW3<br>to switch voltage or current input<br>(-10V~10V)/(4-20mA)                   | From 0 to +10V,<br>From -10V to +10V<br>Input impedance : 500KΩ<br>From 4 to 20 mA<br>Input impedance : 500KΩ<br>Resolution: 11bit+ 1 |
|                            | **AI2**      | Multi-function analog input terminals*2, can use SW4<br>to switch voltage or current input (0~10V)/(4-20mA)                         | From 0 to +10V,<br>Input impedance: 900KΩ<br>From 4 to 20 mA<br>Input impedance: 250Ω<br>Resolution: 11bit+ 1                         |
|                            | **GND**      | Analog signalground terminal                                                                                                        | ----                                                                                                                                  |
|                            | **E**        | Shieldingwire’s connectingterminal(Ground)<br>~~*2~~                                                                                | ----                                                                                                                                  |
| Analog<br>output<br>signal | **AO1**      | Multi-function analog output terminals~~*2~~. can use<br>SW1 to switch voltage or current input (0~10V /<br>4-20mAoutput)<br>~~*2~~ | From 0 to 10V,<br>From 4 to 20mA<br>(Load < 500Ω)<br>PWM Frequency: 10KHz                                                             |
|                            | **AO2**      | Multi-function analog output terminals~~*2~~. can use<br>SW2to switch voltage orcurrentinput (0~10V/                                |                                                                                                                                       |

3-24

|**Type**<br>~~a~~|**Terminal**<br>~~a~~|**Terminal Function**<br>~~a~~<br>~~|~~|**Signal Level / Information**<br>~~a~~<br>~~|~~<br>~~|~~|
|---|---|---|---|
|~~a~~<br>~~a~~|~~a~~<br>~~a~~<br>~~een~~|4-20mAoutput)<br>~~a~~<br>~~|~~<br>~~a~~<br>~~een~~|~~a~~<br>~~|~~<br>~~|~~<br>~~a~~|
||**GND**<br>~~a~~<br>~~een~~|Analog signals ground terminal<br>~~a~~<br>~~een~~||
|Pulse<br>output<br>signal<br>~~a~~<br>~~s[,~~|**PO**<br>~~een~~<br>~~a~~|Bandwidth: 32KHz<br>~~een~~|Max. Frequency: 32KHz<br>OpenCollectoroutput|
||**GND**<br>~~a~~<br>~~s[,~~|Analog signals ground terminal<br>~~s[,|~~|----|
|Pulse<br>input<br>signal<br>~~s[,~~|**PI**<br>~~s[,~~|Pulse command input,<br>Bandwidth: 32KHz<br>~~s[,|~~|L: from 0.0 to 0.5V<br>H: from 4.0 to 13.2V<br>Max. Frequency: 0 - 32KHz<br>Built-in pull-up resistance.<br>When open collector input<br>is used, it is not required to<br>connectresistance.|
||**GND**<br>~~s[,~~|Analog signals ground terminal<br>~~s[,|~~|----|
|Digital<br>output<br>~~s[,~~<br>~~i~~<br>~~|~~|**DO1**<br>~~s[,~~<br>~~es~~|Multi-function(open collector transistor) output*1<br>~~s[, |~~|48Vdc, 2mA ~50mA<br>Open-collector output<br>|
||**DOG**<br>~~es~~<br>~~|~~|Opencollectortransistordigitalground<br>||
|Relay<br>output<br>~~i ~~<br>~~|~~<br>~~i=~~<br>~~pep~~|**R1A**<br> ~~es~~<br>~~|Sj~~<br>~~i=~~|Relay A contact (multi-function output terminal)<br>Relay B contact (multi-function output terminal)<br>Relay contact common terminal,<br>Withthe samefunctions asDO1<br>~~Sj~~|Rating:<br>250Vac, 10 mA ~ 1A<br>30Vdc, 10 mA ~ 1A<br>~~Sj~~|
||**R1B**<br>~~|Sj~~<br>~~i=~~|||
||**R1C**<br>~~Sj~~<br>~~i=~~|||
||**R2A-R2C**<br>~~i=~~<br>~~pep~~|Relay A contact (multi-function output terminal)<br>Relay B contact (multi-function output terminal)<br>Relay contact common terminal,<br>Withthe samefunctions asDO1<br>~~pep~~|Rating:<br>250Vac, 10 mA ~ 1A<br>30Vdc, 10 mA ~ 1A|
|Run<br>Permiss<br>ive<br>Input<br>~~pep~~|**SF1**<br>**SF2**<br>~~pep~~|On: normal operation.<br>Off: stop.<br>(Jumper wired between SF1/ SF2 and SG has to be<br>removed by using externalcontact to stop.)<br>~~pep~~|24Vdc, 8mA, pull-up|
||**SG**<br>~~pep~~|**SG**Safetycommand common terminal<br>~~pep~~|24Vdc|
|RS-485<br>port<br>~~pep~~<br>~~a~~|**S (+)**<br>~~pep~~<br>~~a~~|RS485/ Modbus communication protocol<br>~~pep~~|Differential input and output|
||**S(-)**<br>~~a~~|||
|Groundi<br>ng<br>~~a~~|**E (G)**<br>~~a~~|Grounding to earth<br>Shield the connecting terminal|----|

**Notes:**

- *1:Multi-function digital input/ output can be referred to in our instruction manual.

- Group 03: External Terminals Digital Input / Output Function Group.

- *2:Multi-function analog input/ output can be referred to in our instruction manual..

- Group 04 - External Terminal Analog Signal Input (Output) Function Group.

## **Caution**

- Maximum output current capacity for terminal 10V is 20mA.

- Multi-function analog output AO1 and AO2 are used for an analog output meter. Do not use these outputs for feedback control.

- Control board’s 24V and ±10V are to be used for internal control only, Do not use the internal power-supply to power external devices.

3-25

## **3.10.1 Power Terminals (For U type)**

| **Terminal**<br>**2**<br>**4**<br>**5**<br> **6** | **30V: 1 ~ 25HP**                                        |                             |
| ------------------------------------------------- | -------------------------------------------------------- | --------------------------- |
|                                                   |                                                          | **230V: 30 ~ 150HP**        |
|                                                   | **60V: 1 ~ 40HP**                                        |                             |
|                                                   |                                                          | **460V: 50 ~ 425HP**        |
|                                                   | **75V: 1 ~ 10HP**                                        |                             |
|                                                   |                                                          | **690V: 50 ~ 270HP**        |
|                                                   | **90V: 15 ~ 40HP**                                       |                             |
|                                                   |                                                          |                             |
| R/L1<br>Input Pow<br>S/L2<br>T/L3                 | er Supply (For single phase use terminals R/L1 and S/L2) |                             |
| B1／P<br>B1／P－B<br>resistor<br>B2<br>          | 2: external braking                                      | -                           |
|                                                   |                                                          | -: Connect braking module |
| <br>-                                            |                                                          |                             |
| U/T1<br>Inverter o<br>V/T2<br>W/T3                | utput                                                    |                             |
| E<br>Ground te                                    | rminal                                                   |                             |

230V: 1 ~ 2HP, 460V: 1 ~ 3HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0039-03.png)

**----- Start of picture text -----**<br>
T<br>R/L1 S/L2 T/ L3 B1/P B2 U/T1 V/T2 W/T3<br>**----- End of picture text -----**<br>

| **Terminal screw size** | **Terminal screw size** |
| ----------------------- | ----------------------- |
| T                       |                         |
| M4                      | M4                      |

230V: 3 ~ 7.5HP, 460V: 5 ~ 7.5HP, 575V: 1~3HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0039-06.png)

**----- Start of picture text -----**<br>
T<br>R /L1 S/L2 T /L3 B1/P B2 U / T1 V / T2<br>To Motor<br>Power In Dynamic Brake CHARGE W / T3<br>**----- End of picture text -----**<br>

| **Terminal screw size** | **Terminal screw size** |
| ----------------------- | ----------------------- |
| T                       |                         |
| <br>M4                  | M4                      |

230V: 10HP, 460V: 10 ~ 15HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0039-09.png)

**----- Start of picture text -----**<br>
T<br>E R /L1 S/L2 T/L3 B1/P B2 U /T1 V /T2 W /T3 E<br>Power In Dynamic Brake To Motor<br>CHARGE<br>**----- End of picture text -----**<br>

| **Terminal screw size** | **Terminal screw size** |
| ----------------------- | ----------------------- |
| T                       |                         |
| M6                      | M6                      |

3-26

575V: 5~10HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0040-01.png)

**----- Start of picture text -----**<br>
Terminal screw size<br>0<br>T<br>« ====e<br>M6 M6<br>**----- End of picture text -----**<br>

## 460V: 20HP (Frame 3)

T ~~Eo] Fe~~ IEC] ~~ES~~ IEC] ~~PA~~ IEOPOa) ~~ec] IM]PR~~ Hog) ~~RP~~ Heo) leoercg **R/L1 S/L2 T/L3** ~~S~~ **B1/P B2 U/T1 V/T2 W/T3**

~~Li~~ **Terminal screw size** ~~id ee~~ T ~~eee eee ee~~ M6 M5

230V: 15~~25HP, 460V: 20 ~ 30HP, 690V: 15~~40HP

T ~~Eo]ey~~ IEs@ ~~ES~~ co] IEC] ~~SREO~~ a) ler) ~~eM]~~ Hog) ~~I~~ Heo) leoOrcg **R/L1 S/L2 T/L3 B1/P B2 U/T1 V/T2 W/T3**

**Terminal screw size** ~~Qe~~ T ~~Ls ee~~ M6 M6 ~~ee~~

## 460V: 40HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0040-09.png)

**----- Start of picture text -----**<br>
T<br>Exo] Pe IEs@ ES rc] IEC] ES Eg) ec) Ieo@eg] Hog) I Heo] leer<br>R/L1 S/L2 T/L3 B1/P B2 U/T1 V/T2 W/T3<br>PSS HESOG)IPSSSIESSSISSSTESO] IESOE] SSSHES] S85HSE] S85)|ES0E] S85IESOa] JS<br>ESESOH] Sa] iS)En] eS eu]eD Sg]<br>**----- End of picture text -----**<br>

**Terminal screw size** ~~Fo~~ T ~~ll ee~~ M6 M8

3-27

230V: 30 ~40HP, 460V: 50 ~ 75HP

T **R/L1 S/L2 T/L3 U/T1 V/T2 W/ T3** ~~— ee Seeegaas~~

![](documentation/pdf_references/A510_instruction_manual.pdf-0041-02.png)

**----- Start of picture text -----**<br>
Terminal screw size<br>T<br>M8 M8<br>——=<br>ee<br>**----- End of picture text -----**<br>

## 690V: 50~75HP

| **Terminal screw size**<br>~~fee~~ | **Terminal screw size**<br>~~fee~~ |
| ---------------------------------- | ---------------------------------- |
| T                                  |                                    |
| M6<br>~~ee~~                       | M6<br>~~ee~~                       |

## 230V: 50~60HP, 460V: 100HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0041-06.png)

**----- Start of picture text -----**<br>
T<br>‘meloleleletetets'<br>0/9] 0/ OO) O11.<br>PISS<br>Terminal screw size<br>a<br>Power supply T<br>230V 50-60HP/ 460V 100HP M10 M10<br>ee<br>**----- End of picture text -----**<br>

3-28

690V: 100~150HP

Power supply 690V 100~150HP M10 ~~eeee~~

460V : 125HP

**Terminal screw size** ~~Lt Cd~~ T M10 M10 ~~tf~~

3-29

230V: 75~~100HP, 460V: 150~~215HP, 690V: 175~270HP

~~pO~~ **Terminal screw size** T ~~ee~~ M10 M10

230V: 125~~150HP, 460V: 270~~425HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0043-03.png)

**----- Start of picture text -----**<br>
po Terminal screw size<br>T<br>es M12 M10<br>**----- End of picture text -----**<br>

**Notes: For wire gauges and screw torques, please refer to the table in section 3.6.**

## **3.10.2 Power Terminals (For UE type)**

| **Terminal** | **230V: 1 ~ 30HP**<br>**460V: 1 ~ 75HP**                          | **230V: 40 ~ 150HP**<br>**460V: 50 ~ 425HP** |
| ------------ | ----------------------------------------------------------------- | -------------------------------------------- |
| R/L1         | Input Power Supply (For single phase use terminals R/L1 and S/L2) |                                              |
| S/L2         |                                                                   |                                              |
| T/L3         |                                                                   |                                              |
| P2/B1        | P2/B1－B2: external braking<br>resistor                           | -                                            |
| B2           |                                                                   |                                              |
|             |                                                                   | -: Connect braking module                  |
| <br>P1      | P1－P2/B1: external DCL (For<br>frame2~5)                         |                                              |
| U/T1         | Inverter output                                                   |                                              |
| V/T2         |                                                                   |                                              |
| W/T3         |                                                                   |                                              |
| E            | Ground terminal                                                   |                                              |

3-30

230V : 1 ~ 2HP , 460V : 1 ~ 3HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0044-01.png)

**----- Start of picture text -----**<br>
Terminal screw size<br>PO<br>T<br>M4 M4<br>ee ee<br>**----- End of picture text -----**<br>

230V : 3 ~7.5HP , 460V : 5 ~ 7.5HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0044-03.png)

**----- Start of picture text -----**<br>
PO Terminal screw size<br>T<br>M4 M4<br>of<br>**----- End of picture text -----**<br>

## 230V : 10HP , 460V : 10 ~ 20HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0044-05.png)

**----- Start of picture text -----**<br>

> Terminal screw size<br>T<br>M6 M6<br>a<br>**----- End of picture text -----**<br>

3-31

230V : 15~25HP , 460V : 25 ~ 30HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0045-01.png)

**----- Start of picture text -----**<br>
Terminal screw size<br>T<br>M6 M6<br>a<br>**----- End of picture text -----**<br>

230V : 30 ~40HP , 460V : 40 ~ 75HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0045-03.png)

**----- Start of picture text -----**<br>
Terminal screw size<br>T<br>M8 M8<br>ae<br>**----- End of picture text -----**<br>

230V : 50~60HP, 460V : 100HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0045-05.png)

**----- Start of picture text -----**<br>
Terminal screw size<br>T<br>M10 M10<br>a ae<br>**----- End of picture text -----**<br>

3-32

460V : 125HP

~~pod~~ **Terminal screw size** T M10 M10 ~~a~~

230V : 75~~100HP, 460V : 150~~215HP

~~Pods~~ **Terminal screw size** T M10 M10 ~~a~~

230V : 125~~150HP, 460V : 270~~425HP

~~Lod~~ **Terminal screw size** T M12 M10 ~~a~~

3-33

## **3.11 Input / Output Power Section Block Diagram**

The following diagrams 1 - 8 show the basic configuration of the power sections for the range of horsepower and input voltages. This is shown for reference only and is not a detailed depiction.

## 1: 230V: 1 HP / 460V: 1 ~ 2 HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0047-03.png)

**----- Start of picture text -----**<br>
B1/P B2<br>L1/R Ls U/T1<br>L2/S +<br>V/T2<br>-<br>L3/T W/T3<br>DC /DC Control<br>- Converter Circuit<br>E<br>Main Power Section<br>**----- End of picture text -----**<br>

- 2: 230V: 2 ~ 25 HP / 460V: 3 ~ 40 HP (U Type) /460V: 3 ~ 30 HP (UE Type) 575V:1~~10HP / 690V: 15~~40HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0047-05.png)

**----- Start of picture text -----**<br>
B1/P B2<br>L1/R {i U/T1<br>L2/S +<br>V/T2<br>-<br>L3/T W/T3<br>DC /DC Control<br>- Converter Circuit<br>E Cooling Fan<br>Main Power Section<br>**----- End of picture text -----**<br>

3-34

## 3: 230V: 30 ~ 40 HP / 460V: 50 ~ 75 HP (U Type) /460V: 40 ~ 75 HP (UE Type)

![](documentation/pdf_references/A510_instruction_manual.pdf-0048-01.png)

**----- Start of picture text -----**<br> +<br>L1/R U/T1<br>L2/S +<br>V/T2<br>-<br>L3/T W/T3<br>DC /DC Control<br>- Converter Circuit<br>-ihe<br>E DC /DC<br>Cooling Fan<br>Converter<br>Main Power Section<br>**----- End of picture text -----**<br>

## 4: 690V: 50~75HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0048-03.png)

**----- Start of picture text -----**<br> +<br>L1/R a U/T1<br>L2/S +<br>V/T2<br>-<br>L3/T W/T3<br>DC /DC Control<br>- Converter Circuit<br>E Cooling Fan<br>Main Power Section<br>**----- End of picture text -----**<br>

## 5: 230V: 50 ~ 60 HP / 460V: 100 ~ 215 HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0048-05.png)

**----- Start of picture text -----**<br>
P<br>DC Link<br>L1/R {| Reactor U/T1<br>L2/S +<br>V/T2<br>-<br>L3/T W/T3<br>N DC /DC Control<br>Converter Circuit<br>Fuse<br>E ca DC /DC Cooling Fan<br>Converter<br>_<br>Main Power Section<br>**----- End of picture text -----**<br>

3-35

## 6: 690V: 100~150HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0049-01.png)

**----- Start of picture text -----**<br>
P<br>DC Link<br>L1/R Reactor U/T1<br>L2/S +<br>V/T2<br>-<br>L3/T W/T3<br>N DC /DC Control<br>Converter Circuit<br>-<br>E Cooling Fan<br>Main Power Section<br>7: 230V: 75, 100 HP, 125, 150 HP<br>|<br>P<br>DC Link<br>L1/R Reactor U/T1<br>L2/S +<br>V/T2<br>-<br>L3/T W/T3<br>N | —_|<br>Fuse<br>DC /DC Control<br>Converter Circuit<br>E i<br>E AC/DC Cooling Fan<br>Main Power Section<br>**----- End of picture text -----**<br>

## 7: 230V: 75, 100 HP, 125, 150 HP

- 8: 460V: 270HP, 300HP, 375HP, 425 HP / 690V: 175~270HP

![](documentation/pdf_references/A510_instruction_manual.pdf-0049-04.png)

**----- Start of picture text -----**<br>
P<br>DC Link<br>L1/R Reactor U/T1<br>L2/S +<br>V/T2<br>-<br>L3/T W/T3<br>N<br>DC /DC Control<br>L — | Converter Circuit<br>Fuse o n<br>E AC/DC<br>Main Power Section a Cooling Fan<br>**----- End of picture text -----**<br>

3-36

## **3.11.1 Cooling Fan Supply Voltage Selection (460V class)**

The inverter input voltage range of the A510 460V class models ranges from 380 to 480Vac. In these models the cooling fan is directly powered from the power supply. Inverter models A510-4215(F8)/ 4270/ 4300/ 4375/ 4425 requires the user to select the correct jumper position based on the inverter input voltage ("460V" is the default position for these models). Please select the correct position according to the input voltage. If the voltage setting is too low, the cooling fan will not provide adequate cooling for the inverter resulting in an over-heat error. If the input voltage is greater than 460Vac, select the “460V” position.

## (1) 460V: 270HP~425HP

3-37

The inverter input voltage range of the A510 600V class models ranges from 575 to 690Vac. In these models the cooling fan is directly powered from the power supply. Inverter models A510-6175~6270 requires the user to select the correct jumper position based on the inverter input voltage ("690V" is the default position for these models). Please select the correct position according to the input voltage. If the voltage setting is too low, the cooling fan will not provide adequate cooling for the inverter resulting in an over-heat error. If the input voltage is greater than 690Vac, select the “690V” position.

(2) 690V: 175HP~270HP

| Input voltage range Vac | Voltage selection board position |
| ----------------------- | -------------------------------- |
| 510 ~ 600               | 575V                             |
| 601 ~ 660               | 630V                             |
| 661 ~ 720               | 690V                             |
| 721 ~ 759               | 760V                             |

3-38

## **3.12 Inverter Wiring**

## **Wiring Precautions**

![](documentation/pdf_references/A510_instruction_manual.pdf-0052-02.png)

**! Danger**

![](documentation/pdf_references/A510_instruction_manual.pdf-0052-04.png)

- Do **NOT** remove any protective covers or attempt any wiring while input power is applied. Connect all wiring before applying input power. When making wiring changes after power up, remove input power and wait a minimum of five minutes after power has been turned off before starting. Also confirm that the charge lamp is off and that DC voltage between terminals B1/P or (+) and (-) does not exceed 25V, otherwise **electric shock may result.**

- Only authorized personnel should work on the equipment. (Take off metal jewelry such as watches and rings and use insulated tools.), otherwise **electric shock or injury may result.**

## **(A) Power input terminals**

1. The Input power supply voltage can be connected in any phase sequence to power input terminals R/L1, S/L2, or T/L3 on the terminal block.

2. DO NOT connect the AC input power source to the output terminals U/T1, V/T2 and. W/T3.

3. Connect the output terminals U/T1, V/T2, W/T3 to motor lead wires U/T1, V/T2, and W/T3, respectively.

4. Check that the motor rotates forward with the forward run source. If it does not, swap any 2 of the output cables to change motor direction.

5. DO NOT connect phase correcting capacitors or LC/RC noise filter to the output circuit.

## **(B) Grounding**

1. Connect the ground terminal (E) to ground having a resistance of less than 100Ω.

2. Do not share the ground wire with other devices, such as welding machines or power tools.

3. Always use a ground wire that complies with the local codes and standards for electrical equipment and minimize the length of ground wire.

4. When using more than one inverter, be careful not to loop the ground wire, as shown below in Fig. 3.12.1.

![](documentation/pdf_references/A510_instruction_manual.pdf-0052-18.png)

**----- Start of picture text -----**<br>
A510 A510 A510<br>a) Correct<br>A510 A510 A510<br>A510 A510 A510<br>Loop<br>c) Incorrect<br>b) Correct<br>**----- End of picture text -----**<br>

**Fig. 3.12.1 Inverter Grounding**

3-39

## **3.13 Input Power and Motor Cable Length**

The length of the cables between the input power source and /or the motor and inverter can cause a significant phase to phase voltage reduction due to the voltage drop across the cables. The wire size shown in Tables 3.16.1 is based on a maximum voltage drop of 2%. If this value is exceeded, a wire size having larger diameter may be needed. To calculate phase tot phase voltage drop, apply the following formula:

**Phase-to-phase voltage drop (V) = 3 ×resistance of wire (Ω/km) × length of line( m) × current (A) × 10[-3] .**

**(km=3280 x feet) (m=3.28 x feet)**

## **3.14 Cable Length vs. Carrier Frequency**

The allowable setting of the PWM carrier frequency is also determined by motor cable length and is specified in the following Table 3.14.1.

**Table 3.14.1 Cable Length vs. Carrier Frequency**

|                          | < 30m<br>(100) | 30 – 50<br>(100 – 165) | 50 – 100<br>(166 - 328) | >100<br>(329)  |
| ------------------------ | -------------- | ---------------------- | ----------------------- | -------------- |
| **Cable length between** |                |                        |                         |                |
| <br>**the inverter and** |                |                        |                         |                |
| **Motor in m (ft.).**    |                |                        |                         |                |
|                          |                |                        |                         |                |
|                          | 16kHz<br>(max) | 10 kHz<br>(max)        | 5 kHz<br>(max)          | 2 kHz<br>(max) |
| **Recommended carrier**  |                |                        |                         |                |
| **frequency allowed**    |                |                        |                         |                |
| **Parameter 11-01**      |                |                        |                         |                |
|                          |                |                        |                         |                |

## **3.15 Installing an AC Line Reactor**

If the inverter is connected to a large-capacity power source (600kVA or more), install an optional AC reactor on the input side of the inverter. This also improves the power factor on the power supply side.

3-40

## **3.16 Power Input Wire Size, NFB and MCB Part Numbers**

The following table shows the recommended wire size, molded case circuit breakers and magnetic contactors for each of the A510 models. It depends on the application whether or not to install a circuit breaker. The NFB must be installed between the input power supply and the inverter input (R/L1, S/L2, T/L3).

**Note:** When using a ground protection make sure the current setting is above 200mA and trip delay time is 0.1 sec of higher.

**Table 3.16.1 Wiring instrument for 230V/460V class**

|                    | **A510 Model **     | **A510 Model ** |             | **wire diameter (mm**~~**2**~~**)** | **wire diameter (mm**~~**2**~~**)** | **wire diameter (mm**~~**2**~~**)** | *****         | *****   |
| ------------------ | ------------------- | --------------- | ----------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ------------- | ------- |
|                    |                     |                 | **Rated**   |                                     |                                     |                                     |               |         |
|                    |                     | **Rtd**         |             |                                     | **Gdi**                             |                                     |               |         |
|                    | **horse power**<br> | <br>**ae**      | **current** | **Main**<br>                        | **rounng**                          | **Control**<br>                     | **NFB4**      | **MC4** |
| **Power**          |                     | <br>            |             |                                     |                                     |                                     |               |         |
|                    | <br>**(HP)_1_*      | <br>**KVA**     | **(A)**     | **circuit\*2**                      | **line**                            | **line\*3**                         |               |         |
|                    |                     | **HD/ND**       |             |                                     | **E(G)**                            |                                     |               |         |
|                    |                     |                 | **HD/ND**   |                                     |                                     |                                     |               |         |
|                    |                     |                 |             |                                     |                                     |                                     |               |         |
| 230V<br>1_Ø_／3_Ø_ | 1HP                 | 1.9/2.3         | 5/6         | 2～5.5                              | 2～5.5                              | 0.5～2                              | TO-50EC(15A)  | CU-11   |
|                    | 2HP                 | 3/3.7           | 8/9.6       | 2～5.5                              | 3.5～5.5                            | 0.5～2                              | TO-50EC(20A)  | CU-11   |
|                    | 3HP                 | 4.2/4.6         | 11/12       | 3.5～5.5                            | <br>3.5～5.5                        | 0.5～2                              | TO-50EC(30A)  | CU-11   |
| 230V<br>3_Ø_       | 5HP                 | 6.7/8.4         | 17.5/22     | 5.5                                 | 5.5                                 | 0.5～2                              | TO-50EC(30A)  | CU-16   |
|                    | 7.5HP               | 9.5/11.4        | 25/30       | 8                                   | 5.5～8                              | 0.5～2                              | TO-100S(50A)  | CU-18   |
|                    | 10HP                | 12.6/16.0       | 33/42       | 8                                   | 5.5～8                              | 0.5～2                              | TO-100S(50A)  | CU-25   |
|                    | 15HP                | 17.9/21.3       | 47/56       | 14                                  | 8                                   | 0.5～2                              | TO-100S(100A) | CU-50   |
|                    | 20HP                | 22.9/26.3       | 60/69       | 22                                  | 8                                   | 0.5～2                              | TO-100S(100A) | CU-65   |
|                    | 25HP                | 27.8/30.1       | 73/80       | 22                                  | 14                                  | 0.5～2                              | TO-225S(100A) | CU-80   |
|                    | 30HP                | 32.4/41.9       | 85/110      | 38                                  | 14                                  | 0.5～2                              | TO-225S(150A) | CN-100  |
|                    | 40HP                | 43.8/52.6       | 115/138     | 60                                  | 22                                  | 0.5～2                              | TO-225S(175A) | CN-125  |
|                    | 50HP                | 55.3/64.4       | 145/169     | 80                                  | 22                                  | 0.5～2                              | TO-225S(200A) | CN-150  |
|                    | 60HP                | 68.6/76.2       | 180/200     | 100                                 | 22                                  | 0.5～2                              | TO-225S(225A) | CN-180  |
|                    | 75HP                | 81.9/95.3       | 215/250     | 150                                 | 22                                  | 0.5～2                              | TO-400S(300A) | CN-300  |
|                    | 100HP               | 108/118.9       | 283/312     | 200                                 | 38                                  | 0.5～2                              | TO-400S(400A) | CN-300  |
|                    | 125HP               | 132/137.2       | 346/400     | 300                                 | 38                                  | 0.5～2                              | TO-400S(400A) | SK-400  |
|                    | 150HP               | 158/172         | 415/450     | 250*2P                              | 50                                  | 0.5～2                              | TO-800S(800A) | SK-600  |
| 460V<br>3_Ø_       | 1HP                 | 2.6/3.1         | 3.4/4.1     | 2～5.5                              | 2～5.5                              | 0.5～2                              | TO-50EC(15A)  | CU-11   |
|                    | 2HP                 | 3.2/4.1         | 4.2/5.4     | 2～5.5                              | 3.5～5.5                            | 0.5～2                              | TO-50EC(15A)  | CU-11   |
|                    | 3HP                 | 4.2/5.3         | 5.5/6.9     | 2～5.5                              | 3.5～5.5                            | 0.5～2                              | TO-50EC(15A)  | CU-11   |
|                    | 5HP                 | 7/9.2           | 9.2/12.1    | 2～5.5                              | 3.5～5.5                            | 0.5～2                              | TO-50EC(15A)  | CU-18   |
|                    | 7.5HP               | 11.3/13.3       | 14.8/17.5   | 3.5～5.5                            | <br>3.5～5.5                        | 0.5～2                              | TO-50EC(20A)  | CU-18   |
|                    | 10HP                | 13.7/17.5       | 18/23       | 5.5                                 | 5.5                                 | 0.5～2                              | TO-50EC(30A)  | CU-25   |
|                    | 15HP                | 18.3/23.6       | 24/31       | 8                                   | 8                                   | 0.5～2                              | TO-100S(50A)  | CU-25   |
|                    | 20HP                | 23.6/29.0       | 31/38       | 8                                   | 8                                   | 0.5～2                              | TO-100S(50A)  | CU-35   |
|                    | 25HP                | 29.7/33.5       | 39/44       | 8                                   | 8                                   | 0.5～2                              | TO-100S(50A)  | CU-50   |
|                    | 30HP                | 34.3/44.2       | 45/58       | 14                                  | 8                                   | 0.5～2                              | TO-100S(75A)  | CU-50   |
|                    | 40HP                | 45.7/55.6       | 60/73       | 22                                  | 8                                   | 0.5～2                              | TO-100S(100A) | CU-65   |
|                    | 50HP                | 57.2/67.1       | 75/88       | 22                                  | 14                                  | 0.5～2                              | TO-100S(100A) | CU-80   |
|                    | 60HP                | 69.3/78.5       | 91/103      | 38                                  | 14                                  | 0.5～2                              | TO-225S(150A) | CN-100  |
|                    | 75HP                | 89.9/111        | 118/145     | 60                                  | 22                                  | 0.5～2                              | TO-225S(175A) | CN-125  |
|                    | 100HP               | 114/128         | 150/168     | 80                                  | 22                                  | 0.5～2                              | TO-225S(225A) | CN-150  |
|                    | 125HP               | 137/159         | 180/208     | 150                                 | 22                                  | 0.5～2                              | TO-400S(300A) | CN-300  |
|                    | 150HP               | 165/191         | 216/250     | 150                                 | 22                                  | 0.5～2                              | TO-400S(300A) | CN-300  |

3-41

|                  | **A510 Model **     | **A510 Model ** |             | **wire diameter (mm**~~**2**~~**)** | **wire diameter (mm**~~**2**~~**)** | **wire diameter (mm**~~**2**~~**)** | *****          | *****            |
| ---------------- | ------------------- | --------------- | ----------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | -------------- | ---------------- |
|                  |                     |                 | **Rated**   |                                     |                                     |                                     |                |                  |
|                  |                     | **Rtd**         |             |                                     | **Gdi**                             |                                     |                |                  |
|                  | **horse power**<br> | <br>**ae**      | **current** | **Main**<br>                        | **rounng**                          | **Control**<br>                     | **NFB4**       | **MC4**          |
| **Power**        |                     | <br>            |             |                                     |                                     |                                     |                |                  |
|                  | <br>**(HP)_1_*      | <br>**KVA**     | **(A)**     | **circuit\*2**                      | **line**                            | **line\*3**                         |                |                  |
|                  |                     | **HD/ND**       |             |                                     | **E(G)**                            |                                     |                |                  |
|                  |                     |                 | **HD/ND**   |                                     |                                     |                                     |                |                  |
|                  |                     |                 |             |                                     |                                     |                                     |                |                  |
|                  | 175HP               | 198/226         | 260/296     | 200                                 | 30                                  | 0.5～2                              | TO-400S(400A)  | CN-300           |
|                  | 215HP               | 225/250         | 295/328     | 250                                 | 30                                  | 0.5～2                              | TO-400S(400A)  | CN-300           |
|                  | 270HP               | 290/332         | 380/435     | 300                                 | 38                                  | 0.5～2                              | TO-400S(400A)  | SK-400           |
|                  | 300HP               | 343/393         | 450/515     | 250*2P                              | 50                                  | 0.5～2                              | TO-800S(800A)  | SK-600<br>(800A) |
|                  | 375HP               | 400/446         | 523/585     | 250*2P                              | 50                                  | 0.5～2                              | TE-1000(1000A) | SK-600<br>(800A) |
|                  | 425HP               | 446/446         | 585/585     | 250*2P                              | 50                                  | 0.5～2                              | TE-1000(1000A) | SK-600<br>(800A) |
| 575V<br>3_Ø_     | 1HP                 | 1.7/3.0         | 1.7/3.0     | 2～5.5                              | 2～5.5                              | 0.5～2                              | TO-50EC(15A)   | CU-11            |
|                  | 2HP                 | 3/4.2           | 3/4.2       | 2～5.5                              | 2～5.5                              | 0.5～2                              | TO-50EC(15A)   | CU-11            |
|                  | 3HP                 | 4.2/5.8         | 4.2/5.8     | 2～5.5                              | 3.5～5.5                            | 0.5～2                              | TO-50EC(15A)   | CU-11            |
|                  | 5HP                 | 6.6/8.8         | 6.6/8.8     | 2～5.5                              | 3.5～5.5                            | 0.5～2                              | TO-50EC(15A)   | CU-11            |
|                  | 7.5HP               | 9.9/12.1        | 9.9/12.2    | 3.5～5.5                            | 3.5～5.5                            | 0.5～2                              | TO-50EC(15A)   | CU-18            |
|                  | 10HP                | 11.4/14.4       | 11.4/14.5   | 3.5～5.5                            | 5.5                                 | 0.5～2                              | TO-50EC(20A)   | CU-25            |
| 575~690V<br>3_Ø_ | 15HP                | 17.9/22.7       | 15/19       | 5.5                                 | 8                                   | 0.5～2                              | TO-50EC(30A)   | CU-25            |
|                  | 20HP                | 22.7/26.3       | 19/22       | 8                                   | 8                                   | 0.5～2                              | TO-50EC(30A)   | CU-35            |
|                  | 25HP                | 26.3/32.3       | 22/27       | 8                                   | 8                                   | 0.5～2                              | TO-100S(50A)   | CU-35            |
|                  | 30HP                | 32.3/40.6       | 27/34       | 8                                   | 8                                   | 0.5～2                              | TO-100S(50A)   | CU-50            |
|                  | 40HP                | 40.6/50.2       | 34/42       | 8                                   | 8                                   | 0.5～2                              | TO-100S(50A)   | CU-50            |
|                  | 50HP                | 50.2/62.1       | 42/52       | 14                                  | 8                                   | 0.5～2                              | TO-100S(75A)   | CU-65            |
|                  | 60HP                | 64.5/74.1       | 54/62       | 14                                  | 14                                  | 0.5～2                              | TO-100S(100A)  | CU-80            |
|                  | 75HP                | 74.1/95.6       | 62/80       | 22                                  | 14                                  | 0.5～2                              | TO-225S(150A)  | CN-100           |
|                  | 100HP               | 103/118         | 86/99       | 38                                  | 22                                  | 0.5～2                              | TO-225S(150A)  | CN-125           |
|                  | 125HP               | 114/149         | 99/125      | 60                                  | 38                                  | 0.5～2                              | TO-225S(175A)  | CN-150           |
|                  | 150HP               | 157/175         | 131/147     | 60                                  | 60                                  | 0.5～2                              | TO-225S(175A)  | CN-150           |
|                  | 175HP               | 176/194         | 147/163     | 80                                  | 60                                  | 0.5～2                              | TO-225S(225A)  | CN-300           |
|                  | 215HP               | 195/253         | 163/212     | 150                                 | 80                                  | 0.5～2                              | TO-225S(225A)  | CN-300           |
|                  | 250HP               | 230/258         | 192/216     | 150                                 | 150                                 | 0.5～2                              | TO-400S(400A)  | CN-300           |
|                  | 270HP               | 258/294         | 216/246     | 150                                 | 150                                 | 0.5～2                              | TO-400S(400A)  | CN-300           |

- *1: Constant torque rating.

- *2: The main circuit terminals: R/L1, S/L2, T/L3, U/T1, V/T2, W/T3, B1 ／ P, B2, , ○[+]

- *3: Control line is the terminal wire on the control board.

- *4: The NFB and MCB listed in the table are of TECO product numbers, products with same rated specification of other brands may be used. To reduce electrical noise interference, ensure that a RC surge absorber (R: 10Ω/ 5W, C: 0.1μf/1000VDC) is added to both sides of MCB coil.

3-42

## **3.17 Control Circuit Wiring**

- **(1)** Separate the wiring for control circuit terminals from main circuit wiring for terminals (R/L1, S/L2, T/L3, U/T1, V/T2, W/T3).

- **(2)** Separate the wiring for control circuit terminals R1A-R1B-R1C (or R2A, R2C) (Relay outputs) from wiring for terminals  - , A01, A02, GND, DO1, DO2, DOG, +10V, (-10V), AI1, AI2 and GND wiring.

- **(3)** Use shielded twisted-pair cables (#24 - #14 AWG / 0.5 -2 mm[2] ) shown in Fig. 3.17.1 for control circuits to minimize noise problems. The maximum wiring distance should not exceed 50m (165 ft).

![](documentation/pdf_references/A510_instruction_manual.pdf-0056-04.png)

**----- Start of picture text -----**<br>
Wrap with insulating Tape Twisted Pair<br>Shield<br>DO NOT Ground Shield at<br>Ground Shield at Inverter<br>this end<br>end ONLY<br>**----- End of picture text -----**<br>

## **Fig. 3.17.1 Shielded Twisted-Pair**

- **(4)** When the digital multi-function output terminals (DO1, DO2) are connected to an external relay, a freewheeling diode should be connected across the relay coil to prevent an inductive voltage spike from damaging the output circuitry as shown in Fig. 3.17.2 below.

![](documentation/pdf_references/A510_instruction_manual.pdf-0056-07.png)

**----- Start of picture text -----**<br>
Relay Coil<br>50 mA max.<br>DO1, DO2 + 48V max.<br>Free-wheeling diode<br>(100V, > 100mA)<br>A510S<br>**----- End of picture text -----**<br>

**Fig. 3.17.2 Photo-Coupler Connected to an External Relay**

3-43

- **(5)** In Section 3.8 the control boards referenced have a jumper SW3 that can select the digital input to terminals  -  to be set for SINK or SOURCE. The following Fig. 3.17.3 (a.) – (d.) shows examples for the various SINK / Source interfaces.

![](documentation/pdf_references/A510_instruction_manual.pdf-0057-01.png)

**----- Start of picture text -----**<br>
Sink Configuration<br>SW3 +24V SW3<br>Source Source<br>Sink Sink<br>Input Digital Input Digital<br>Terminals S1 - S8 Terminals S1 - S8<br>NPN<br>24VG<br>24VG<br>(a.) Open Collector Interface (b.) NPN Sensor Interface<br>Source Configuration<br>+24V SW3<br>Source<br>+24V SW3<br>Sink<br>Source<br>Input Digital<br>Sink Terminals S1 - S8<br>PNP<br>Input Digital<br>Terminals S1 - S8 24VG<br>(c.) Open Collector Interface (d.) PNP Sensor Interface<br>**----- End of picture text -----**<br>

**Fig. 3.17.3 Sink / Source Configurations**

3-44

## **3.18 Inverter Specifications**

**Basic Specifications 230V class**

|                  | **Inverter capacity (HP)**                                                       | **Inverter capacity (HP)**        | **1**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | **2**      | **3**      | **5**        | **5**                      | **7.5**      | **10**      | **15**       | **20**       | **25**       |
| ---------------- | -------------------------------------------------------------------------------- | --------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------- | ---------- | ------------ | -------------------------- | ------------ | ----------- | ------------ | ------------ | ------------ |
| **Output rated** |                                                                                  | **Rated output Capacity (KVA)**   | 1.9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | 3          | 4.2        | 6.7          |                            | 9.5          | 12.6        | 17.9         | 22.9         | 27.8         |
|                  | **Heavy Duty type**<br>                                                          | **Rated output current(A)**       | 5                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | 8          | 11         | 17.5         |                            | 25           | 33          | 47           | 60           | 73           |
|                  | **H.D.**<br>                                                                     | *_Maximum applicable motor *1HP*_ | 1<br>(0.75)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | 2<br>(1.5) | 3<br>(2.2) | 5<br>(3.7)   |                            | 7.5<br>(5.5) | 10<br>(7.5) | 15<br>(11)   | 20<br>(15)   | 25<br>(18.5) |
|                  | **(150%/1min)**<br>                                                              | **(KW)**                          |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |            |            |              |                            |              |             |              |              |              |
|                  |                                                                                  | *_Motor rated current (A) *1*_    | 3.4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | 6.1        | 8.7        | 13.5         |                            | 20.1         | 25.1        | 36.7         | 50.3         | 62.9         |
|                  |                                                                                  | **Rated output Capacity (KVA)**   | 2.3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | 3.7        | 4.6        | 8.4          |                            | 11.4         | 16.0        | 21.3         | 26.3         | 30.1         |
|                  | **Normal Duty**<br>**type**<br>**N.D.**<br>**(120%/1min)**<br><br> <br> <br><br> |                                   |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |            |            |              |                            |              |             |              |              |              |
|                  |                                                                                  | **Rated output current(A)**       | 6                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | 9.6        | 12         | 22           |                            | 30           | 42          | 56           | 69           | 80           |
|                  |                                                                                  | **Maximum applicable motor\*1HP** | 2<br>(1.5)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | 3<br>(2.2) | 5<br>(3.7) | 7.5<br>(5.5) |                            | 10<br> (7.5) | 15<br>(11)  | 20<br>(15)   | 25<br>(18.5) | 30<br>(22)   |
|                  |                                                                                  | **(KW)**                          |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |            |            |              |                            |              |             |              |              |              |
|                  |                                                                                  | *_Motor rated current (A) *1*_    | 6.1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | 8.7        | 13.5       | 20.1         |                            | 25.1         | 36.7        | 50.3         | 62.9         | 72.9         |
|                  |                                                                                  |                                   |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |            |            |              |                            |              |             |              |              |              |
|                  | **The maximum output voltage (V)**                                               |                                   | 3-phase,200V ~ 240V                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |            |            |              |                            |              |             |              |              |              |
|                  | **The maximum output frequency (Hz)**                                            |                                   | Based onparameter setting0.1~599.0 Hz                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |            |            |              |                            |              |             |              |              |              |
| **er**           |                                                                                  |                                   | Single/3-phase<br>200V~240V, 50/60Hz                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |            |            |              | 3-phase 200V~240V, 50/60Hz |              |             |              |              |              |
|                  | **Rated voltage, frequency**                                                     |                                   |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |            |            |              |                            |              |             |              |              |              |
|                  |                                                                                  |                                   |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |            |            |              |                            |              |             |              |              |              |
| **Pow**          | **Allowable voltage fluctuation**                                                |                                   | -15% ~ +10%                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |            |            |              |                            |              |             |              |              |              |
|                  | **Allowable frequency fluctuation**                                              |                                   | ±5%                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |            |            |              |                            |              |             |              |              |              |
|                  |                                                                                  |                                   | **30**<br>**40**<br>**50**<br>**60**<br>**75**<br>**100**<br>**125**<br>**150**<br>32.4<br>43.8<br>55.3<br>68.6<br>81.9<br>108<br>132<br>158<br>85<br>115<br>145<br>180<br>215<br>283<br>346<br>415<br>30<br>(22)<br>40<br>(30)<br>50<br>(37)<br>60<br>(45)<br>75<br>(55)<br>100<br>(75)<br>125<br>(90)<br>150<br>(110)<br>72.9<br>96.7<br>124<br>143.5<br>183.5<br>230<br>272<br>344<br>41.9<br>52.6<br>64.4<br>76.2<br>95.3<br>118.9<br>152.4<br>172<br>110<br>138<br>169<br>200<br>250<br>312<br>400<br>450<br>40<br>(30)<br>50<br>(37)<br>60<br>(45)<br>75<br>(55)<br>100<br>(75)<br>125<br>(90)<br>150<br>(110)<br>175<br>(130)<br>96.7<br>124<br>143.5<br>183.5<br>230<br>272<br>344<br>370<br>3-phase,200V ~ 240V<br>Based onparameter setting0.1~~599.0 Hz<br>Single/3-phase<br>200V~~240V, 50/60Hz<br>3-phase 200V~240V, 50/60Hz<br>-15% ~ +10%<br>±5% |            |            |              |                            |              |             |              |              |              |
|                  | **Inverter capacity (HP)**                                                       |                                   | **30**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          | **40**     | **50**     | **60**       |                            | **75**       | **100**     | **125**      | **150**      |              |
| **Output rated** |                                                                                  | **Rated output Capacity (KVA)**   | 32.4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | 43.8       | 55.3       | 68.6         |                            | 81.9         | 108         | 132          | 158          |              |
|                  | **Heavy Duty type**                                                              | **Rated output current (A)**      | 85                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              | 115        | 145        | 180          |                            | 215          | 283         | 346          | 415          |              |
|                  | **H.D.**                                                                         | **Maximum applicable motor\*1HP** | 30<br>(22)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | 40<br>(30) | 50<br>(37) | 60<br>(45)   |                            | 75<br>(55)   | 100<br>(75) | 125<br>(90)  | 150<br>(110) |              |
|                  | **(150%/1min)**                                                                  | **(KW)**                          |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |            |            |              |                            |              |             |              |              |              |
|                  |                                                                                  | *_Motor rated current(A) *1*_     | 72.9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | 96.7       | 124        | 143.5        |                            | 183.5        | 230         | 272          | 344          |              |
|                  |                                                                                  | **Rated output Capacity (KVA)**   | 41.9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | 52.6       | 64.4       | 76.2         |                            | 95.3         | 118.9       | 152.4        | 172          |              |
|                  | **Normal Duty type**                                                             | <br>**Rated output current (A)**  | 110                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | 138        | 169        | 200          |                            | 250          | 312         | 400          | 450          |              |
|                  | **N.D.**                                                                         | **Maximum applicable motor\*1HP** | 40<br>(30)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | 50<br>(37) | 60<br>(45) | 75<br>(55)   |                            | 100<br>(75)  | 125<br>(90) | 150<br>(110) | 175<br>(130) |              |
|                  | **(120%/1min)**                                                                  | **(KW)**                          |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |            |            |              |                            |              |             |              |              |              |
|                  |                                                                                  | *_Motor rated current(A) *1*_     | 96.7                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | 124        | 143.5      | 183.5        |                            | 230          | 272         | 344          | 370          |              |
|                  | **The maximum output voltage (V)**                                               |                                   | 3-phase,200V ~ 240V                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |            |            |              |                            |              |             |              |              |              |
|                  | **The maximum output frequency (Hz)**                                            |                                   | Based onparameter setting0.1~599.0 Hz                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |            |            |              |                            |              |             |              |              |              |
| **er**           |                                                                                  |                                   | Single/3-phase<br>200V~240V, 50/60Hz                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |            |            |              | 3-phase 200V~240V, 50/60Hz |              |             |              |              |              |
|                  | **Rated voltage, frequency**                                                     |                                   |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |            |            |              |                            |              |             |              |              |              |
|                  |                                                                                  |                                   |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |            |            |              |                            |              |             |              |              |              |
| **Pow**          | **Allowable voltage fluctuation**                                                |                                   | -15% ~ +10%                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |            |            |              |                            |              |             |              |              |              |
|                  | **Allowable frequency fluctuation**                                              |                                   | ±5%                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |            |            |              |                            |              |             |              |              |              |

3-45

**Basic Specifications 460V class**

|            | **Inverter capacity (HP)**            | **Inverter capacity (HP)**        | **1**                                   | **2**      | **3**      | **5**        | **5**       | **7.5**      | **7.5**     | **10**      | **10**       | **15**     | **15**       | **20**       | **20**       | **25**       | **25**       | **30**     |
| ---------- | ------------------------------------- | --------------------------------- | --------------------------------------- | ---------- | ---------- | ------------ | ----------- | ------------ | ----------- | ----------- | ------------ | ---------- | ------------ | ------------ | ------------ | ------------ | ------------ | ---------- |
|            |                                       | **Rated output Capacity (KVA)**   | 2.6                                     | 3.2        | 4.2        | 7            |             | 11.3         |             | 13.7        |              | 18.3       |              | 23.6         |              | 29.7         |              | 34.3       |
|            | **Heavy Duty type**                   | <br>**Rated output current(A)**   | 3.4                                     | 4.2        | 5.5        | 9.2          |             | 14.8         |             | 18          |              | 24         |              | 31           |              | 39           |              | 45         |
| **ed **    | **H.D.**                              | **Maximum applicable motor\*1HP** | 1<br>(0.75)                             | 2<br>(1.5) | 3<br>(2.2) | 5<br>(3.7)   |             | 7.5<br>(5.5) |             | 10<br>(7.5) |              | 15<br>(11) |              | 20<br>(15)   |              | 25<br>(18.5) |              | 30<br>(22) |
|            | **(150%/1min)**                       | <br>**(KW)**                      |                                         |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |
|            |                                       | *_Motor rated current(A)*1*_      | 1.7                                     | 3.1        | 4.2        | 7            |             | 10.1         |             | 12.6        |              | 18.6       |              | 24.8         |              | 31.1         |              | 36.3       |
| **rat**    |                                       | **Rated output Capacity (KVA)**   | 3.1                                     | 4.1        | 5.3        | 9.2          |             | 13.3         |             | 17.5        |              | 23.6       |              | 29.0         |              | 33.5         |              | 44.2       |
| **put **   | **Normal Duty type**                  | <br>**Rated output current(A)**   | 4.1                                     | 5.4        | 6.9        | 12.1         |             | 17.5         |             | 23          |              | 31         |              | 38           |              | 44           |              | 58         |
| **Out**    | **N.D.**                              | **Maximum applicable motor\*1HP** | 2<br>(1.5)                              | 3<br>(2.2) | 5<br>(3.7) | 7.5<br>(5.5) |             | 10<br>(7.5)  |             | 15<br>(11)  |              | 20<br>(15) |              | 25<br>(18.5) |              | 30<br>(22)   |              | 40<br>(30) |
|            | **(120%/1min)**                       | <br>**(KW)**                      |                                         |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |
|            |                                       | *_Motor rated current (A)*1*_     | 3.1                                     | 4.2        | 7          | 10.1         |             | 12.6         |             | 18.6        |              | 24.8       |              | 31.1         |              | 36.3         |              | 48.7       |
|            | **The maximum output voltage (V)**    |                                   | 3-phase 380V~ 480V                      |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |
|            | **The maximum output frequency (Hz)** |                                   | Based on parameter setting 0.1~599.0 Hz |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |
| **Power ** | **Rated voltage, frequency**          |                                   | 3-phase 380V ~ 480V, 50/60Hz            |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |
|            | **Allowable voltage fluctuation**     |                                   | -15% ~ +10%                             |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |
|            | **Allowable frequency fluctuation**   |                                   | ±5%                                     |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |
|            |                                       |                                   |                                         |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |
|            | **Inverter capacity (HP)**            |                                   | **40**                                  | **50**     | **60**     |              | **75**      |              | **100**     |             | **125**      |            | **150**      |              | **175**      |              | **215**      |            |
|            |                                       | **Rated output Capacity (KVA)**   | 45.7                                    | 57.2       | 69.3       |              | 89.9        |              | 114         |             | 137          |            | 165          |              | 198          |              | 225          |            |
|            | **Heavy Duty type**                   | <br>**Rated output current(A)**   | 60                                      | 75         | 91         |              | 118         |              | 150         |             | 180          |            | 216          |              | 260          |              | 295          |            |
| **ed **    | **H.D.**                              | **Maximum applicable motor\*1HP** | 40<br>(30)                              | 50<br>(37) | 60<br>(45) |              | 75<br>(55)  |              | 100<br>(75) |             | 125<br>(90)  |            | 150<br>(110) |              | 175<br>(132) |              | 215<br>(160) |            |
|            | **(150%/1min)**                       | <br>**(KW)**                      |                                         |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |
|            |                                       | *_Motor rated current (A)*1*_     | 48.7                                    | 59         | 70.5       |              | 88          |              | 114         |             | 145          |            | 175          |              | 205          |              | 248          |            |
| **rat**    |                                       | **Rated output Capacity (KVA)**   | 55.6                                    | 67.1       | 78.5       |              | 111         |              | 128         |             | 159          |            | 191          |              | 226          |              | 250          |            |
| **put **   | **Normal Duty type**                  | <br>**Rated output current(A)**   | 73                                      | 88         | 103        |              | 145         |              | 168         |             | 208          |            | 250          |              | 296          |              | 328          |            |
| **Out**    | **N.D.**                              | **Maximum applicable motor\*1HP** | 50<br>(37)                              | 60<br>(45) | 75<br>(55) |              | 100<br>(75) |              | 125<br>(90) |             | 150<br>(110) |            | 175<br>(132) |              | 215<br>(160) |              | 250<br>(185) |            |
|            | **(120%/1min)**                       | <br>**(KW)**                      |                                         |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |
|            |                                       | *_Motor rated current(A)*1*_      | 59                                      | 70.5       | 88         |              | 114         |              | 145         |             | 175          |            | 205          |              | 248          |              | 270          |            |
|            | **The maximum output voltage (V)**    |                                   | 3-phase 380V~480V                       |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |
|            | **The maximum output frequency (Hz)** |                                   | Based on parameter setting 0.1~599.0 Hz |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |
| **Power ** | **Rated voltage, frequency**          |                                   | 3-phase 380V ~ 480V, 50/60Hz            |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |
|            | **Allowable voltage fluctuation**     |                                   | -15% ~ +10%                             |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |
|            | **Allowable frequency fluctuation**   |                                   | ±5%                                     |            |            |              |             |              |             |             |              |            |              |              |              |              |              |            |

3-46

|           | **Inverter capacity (HP)**            | **Inverter capacity (HP)**        | **270**                              | **300**      | **375**      | **425**      |
| --------- | ------------------------------------- | --------------------------------- | ------------------------------------ | ------------ | ------------ | ------------ |
|           |                                       | **Rated Output capacity (KVA)**   | 290                                  | 343          | 400          | 446          |
|           | **Heavy Duty type**                   | <br>**Rated output current(A)**   | 380                                  | 450          | 523          | 585          |
| **ted**   | **H.D.**                              | **Maximum applicable motor\*1HP** | 270<br>(200)                         | 300<br>(220) | 375<br>(280) | 425<br>(315) |
|           | **(150%/1min)**                       | <br>**(KW)**                      |                                      |              |              |              |
|           |                                       | *_Motor rated current(A)*1*_      | 300                                  | 348          | 465          | 500          |
| **t ra**  |                                       | **Rated Output capacity (KVA)**   | 332                                  | 393          | 446          | 446          |
| **tpu**   | **Normal Duty type**                  | <br>**Rated output current(A)**   | 435                                  | 515          | 585          | 585          |
| **Ou**    | **N.D.**                              | **Maximum applicable motor\*1HP** | 300<br>(220)                         | 335<br>(250) | 425<br>(315) | 425<br>(315) |
|           | **(120%/1min)**                       | <br>**(KW)**                      |                                      |              |              |              |
|           |                                       | *_Motor rated current(A)*1*_      | 348                                  | 465          | 500          | 615          |
|           | **The maximum output voltage (V)**    |                                   | 3-phase 380V~480V                    |              |              |              |
|           | **The maximum output frequency (Hz)** |                                   | Based onparametersetting 0.1~599.0Hz |              |              |              |
| **Power** | **Rated voltage, frequency**          |                                   | 3-phase 380V ~ 480V，50/60Hz         |              |              |              |
|           | **Allowable voltage fluctuation**     |                                   | -15%~ +10%                           |              |              |              |
|           | **Allowable frequency fluctuation**   |                                   | ±5%                                  |              |              |              |

## **Basic Specifications 575/690V class**

|                  | **Inverter capacity (HP)**            | **Inverter capacity (HP)**                   | **1**                                   | **2**      | **3**      | **5**        | **7.5**      | **10**      | **15**                    | **20**       | **25**       | **30**       |
| ---------------- | ------------------------------------- | -------------------------------------------- | --------------------------------------- | ---------- | ---------- | ------------ | ------------ | ----------- | ------------------------- | ------------ | ------------ | ------------ |
| **Output rated** | **Rated output Capacity (KVA)**       |                                              | 1.7                                     | 3.0        | 4.2        | 6.6          | 9.9          | 11.4        | 17.9                      | 22.7         | 26.3         | 32.3         |
|                  |                                       | **Rated output current (A)**                 | 1.7                                     | 3.0        | 4.2        | 6.6          | 9.9          | 11.4        | 15                        | 19           | 22           | 27           |
|                  | **Heavy Duty type**<br>               | **Maximum applicable motor**~~***1**~~**HP** | 1<br>(0.75)                             | 2<br>(1.5) | 3<br>(2.2) | 5<br>(3.7)   | 7.5<br>(5.5) | 10<br>(7.5) | 10<br>(7.5)               | 15<br>(11)   | 20<br>(15)   | 25<br>(18.5) |
|                  | **H.D.**<br>                          | <br>**(KW) for 575v**                        |                                         |            |            |              |              |             |                           |              |              |              |
|                  | **(150%/1min)**                       | **Maximum applicable motor**~~***1**~~**HP** | 1<br>(0.75)                             | 2<br>(1.5) | 3<br>(2.2) | 5<br>(3.7)   | 7.5<br>(5.5) | 10<br>(7.5) | 15<br>(11)                | 20<br>(15)   | 25<br>(18.5) | 30<br>(22)   |
|                  |                                       | <br>**(KW) for 690v**                        |                                         |            |            |              |              |             |                           |              |              |              |
|                  | **Rated output Capacity (KVA)**       |                                              | 3.0                                     | 4.2        | 5.8        | 8.8          | 12.2         | 14.5        | 22.7                      | 26.3         | 32.3         | 40.6         |
|                  |                                       | **Rated output current (A)**<br>             | 3.0                                     | 4.2        | 5.8        | 8.8          | 12.2         | 14.5        | 19                        | 22           | 27           | 34           |
|                  | **Normal Duty**                       |                                              |                                         |            |            |              |              |             |                           |              |              |              |
|                  | <br>**type**                          | **Maximum applicable motor**~~***1**~~**HP** | 2<br>(1.5)                              | 3<br>(2.2) | 5<br>(3)   | 7.5<br>(5.5) | 10<br>(7.5)  | 15<br>(11)  | 15<br>11)                 | 20<br>(15)   | 25<br>(18.5) | 30<br>(22)   |
|                  | <br>**N.D.**                          | **(KW) for 575v **<br>                       |                                         |            |            |              |              |             |                           |              |              |              |
|                  | **(120%/1min)**                       | **Maximum applicable motor**~~***1**~~**HP** | -                                       | -          | -          | -            | -            | -           | 20<br> (15)               | 25<br>(18.5) | 30<br>(22)   | 40<br>(30)   |
|                  |                                       | **(KW) for 690v**                            |                                         |            |            |              |              |             |                           |              |              |              |
|                  |                                       |                                              | 3-phase575/690V                         |            |            |              |              |             |                           |              |              |              |
|                  | **The maximum output voltage (V)**    |                                              |                                         |            |            |              |              |             |                           |              |              |              |
|                  |                                       |                                              |                                         |            |            |              |              |             |                           |              |              |              |
|                  |                                       |                                              | Based on parameter setting 0.1~599.0 Hz |            |            |              |              |             |                           |              |              |              |
|                  | **The maximum output frequency (Hz)** |                                              |                                         |            |            |              |              |             |                           |              |              |              |
|                  |                                       |                                              |                                         |            |            |              |              |             |                           |              |              |              |
| **Power**        |                                       |                                              | 3-phase 500~600V, 50/60Hz               |            |            |              |              |             | 3-phase 575~690V, 50/60Hz |              |              |              |
|                  | **Rated voltage, frequency**          |                                              |                                         |            |            |              |              |             |                           |              |              |              |
|                  |                                       |                                              |                                         |            |            |              |              |             |                           |              |              |              |
|                  |                                       |                                              | -15% ~ +10%                             |            |            |              |              |             |                           |              |              |              |
|                  | **Allowable voltage fluctuation**     |                                              |                                         |            |            |              |              |             |                           |              |              |              |
|                  |                                       |                                              |                                         |            |            |              |              |             |                           |              |              |              |
|                  |                                       |                                              | ±5%                                     |            |            |              |              |             |                           |              |              |              |
|                  | **Allowable frequency fluctuation**   |                                              |                                         |            |            |              |              |             |                           |              |              |              |
|                  |                                       |                                              |                                         |            |            |              |              |             |                           |              |              |              |

3-47

|                  | **Inverter capacity (HP)**            | **Inverter capacity (HP)**            | **40**                                  | **50**     | **60**     | **75**      | **100**     | **125**      | **150**      | **175**      | **215**      | **250**      | **270**      |
| ---------------- | ------------------------------------- | ------------------------------------- | --------------------------------------- | ---------- | ---------- | ----------- | ----------- | ------------ | ------------ | ------------ | ------------ | ------------ | ------------ |
| **Output rated** | **Rated output Capacity (KVA)**       |                                       | 40.6                                    | 50.2       | 64.5       | 74.1        | 103         | 114          | 157          | 176          | 195          | 230          | 258          |
|                  |                                       | **Rated output current (A)**          | 34                                      | 42         | 54         | 62          | 86          | 99           | 131          | 147          | 163          | 192          | 216          |
|                  | **Heavy Duty**                        |                                       |                                         |            |            |             |             |              |              |              |              |              |              |
|                  | <br>**type**                          | **Maximum applicable motor**<br>***** | 30<br>(22)                              | 40<br>(30) | 50<br>(37) | 60<br>(45)  | 75<br>(55)  | 100<br>(75)  | 125<br>(90)  | 150<br>(110) | 150<br>(110) | 200<br>(150) | 200<br>(150) |
|                  | <br>**H.D.**                          | **1HP(KW) for 575v **                 |                                         |            |            |             |             |              |              |              |              |              |              |
|                  | **(150%/1min)**                       | **Maximum applicable motor**<br>***** | 40<br>(30)                              | 50<br>(37) | 60<br>(45) | 75<br>(55)  | 100<br>(75) | 125<br>(90)  | 150<br>(110) | 175<br>(132) | 215<br>(160) | 250<br>(185) | 270<br>(202) |
|                  |                                       | **1HP(KW) for 690v**                  |                                         |            |            |             |             |              |              |              |              |              |              |
|                  | **Rated output Capacity (KVA)**       |                                       | 50.2                                    | 64.5       | 74.1       | 95.6        | 114         | 149          | 176          | 195          | 253          | 258          | 294          |
|                  |                                       | **Rated output current (A)**          | 42                                      | 52         | 62         | 80          | 99          | 125          | 147          | 163          | 212          | 216          | 246          |
|                  | **Normal Duty**                       |                                       |                                         |            |            |             |             |              |              |              |              |              |              |
|                  | <br>**type**                          | **Maximum applicable motor**<br>***** | 40<br>(30)                              | 50<br>(37) | 60<br>(45) | 75<br>(55)  | 100<br>(75) | 125<br>(90)  | 150<br>(110) | 150<br>(110) | 200<br>(150) | 200<br>(150) | 250<br>(185) |
|                  | <br>**N.D.**                          | **1HP(KW) for 575v**                  |                                         |            |            |             |             |              |              |              |              |              |              |
|                  | **(120%/1min)**                       | **Maximum applicable motor**<br>***** | 50<br>(37)                              | 60<br>(45) | 75<br>(55) | 100<br>(75) | 125<br>(90) | 150<br>(110) | 175<br>(132) | 215<br>(160) | 250<br>(185) | 270<br>(202) | 335<br>(251) |
|                  |                                       | **1HP(KW) for 690v **                 |                                         |            |            |             |             |              |              |              |              |              |              |
|                  |                                       |                                       | 3-phase575/690V                         |            |            |             |             |              |              |              |              |              |              |
|                  | **The maximum output voltage (V)**    |                                       |                                         |            |            |             |             |              |              |              |              |              |              |
|                  |                                       |                                       |                                         |            |            |             |             |              |              |              |              |              |              |
|                  |                                       |                                       | Based on parameter setting 0.1~599.0 Hz |            |            |             |             |              |              |              |              |              |              |
|                  | **The maximum output frequency (Hz)** |                                       |                                         |            |            |             |             |              |              |              |              |              |              |
|                  |                                       |                                       |                                         |            |            |             |             |              |              |              |              |              |              |
| **Power**        |                                       |                                       | 3-phase 575~690v, 50/60Hz               |            |            |             |             |              |              |              |              |              |              |
|                  | **Rated voltage, frequency**          |                                       |                                         |            |            |             |             |              |              |              |              |              |              |
|                  |                                       |                                       |                                         |            |            |             |             |              |              |              |              |              |              |
|                  | **Allowable voltage fluctuation**     |                                       | -15% ~ +10%                             |            |            |             |             |              |              |              |              |              |              |
|                  |                                       |                                       |                                         |            |            |             |             |              |              |              |              |              |              |
|                  |                                       |                                       | ±5%                                     |            |            |             |             |              |              |              |              |              |              |
|                  | **Allowable frequency fluctuation**   |                                       |                                         |            |            |             |             |              |              |              |              |              |              |
|                  |                                       |                                       |                                         |            |            |             |             |              |              |              |              |              |              |

- *1: Take TECO standard 4-pole induction motor as the base.

- *2: A510 model is designed to use in heavy duty conditions, the factory setting is the HD (Heavy Duty type) mode.

- *3: The overload capacity of A510 model HD (Heavy Duty) is 150% / 1min, 200% / 2sec. See the table below for the carrier frequency default setting and range.

- *4: The overload capacity of A510 model ND (Normal Duty) is 120%/1min, carrier range: 2 KHz ~ 16 KHz, the default setting is 2 KHz. The default setting is 1.5 KHz for 575/690v inverter that over 215hp

- *5: If it is greater than default carrier frequency, you need to adjust the load current based on the de-rating curve.

| **Inverter Voltage and Capacity** | **Inverter Voltage and Capacity** | **HD mode**<br>**carrier frequency range** | **HD mode**<br>**carrier frequency factory setting**<br>8KHz |
| --------------------------------- | --------------------------------- | ------------------------------------------ | ------------------------------------------------------------ |
| **230V class**                    | **460V class**                    |                                            |                                                              |
| 1~20HP                            | 1~30HP                            | 2~16KHz                                    |                                                              |
| 25HP                              | -                                 | 2~12KHz                                    | 6KHz                                                         |
| 30~40HP                           | 40~50HP                           | 2~12KHz(*6)                                | 5KHz                                                         |
| 50~100HP                          | 60~175HP                          | 2~10KHz (*6)                               | 5KHz                                                         |
|                                   | 125HP                             | 2~10KHz                                    | 4KHz                                                         |
|                                   | 215HP                             | 2~8KHz                                     | 3KHz                                                         |
| 125~150HP                         |                                   | 2~5KHz                                     | 5KHz                                                         |
|                                   | 270-375HP                         | 2~5KHz                                     | 4KHz                                                         |
|                                   | 425HP                             | 2~5KHz                                     | 2KHz                                                         |

| **Inverter Voltage and Capacity** | **Inverter Voltage and Capacity** | **HD mode**<br>**carrier frequency range ** | **HD mode**<br>**carrier frequency factory setting** |
| --------------------------------- | --------------------------------- | ------------------------------------------- | ---------------------------------------------------- |
| **575V class**                    | **690V class**                    |                                             |                                                      |
| 1~10HP                            | -                                 | 1.5~16KHz                                   | 8KHz                                                 |
| 15~75HP                           | 15~75HP                           | 1.5~8KHz                                    | 4KHz                                                 |
| 100~150HP                         | 100~150HP                         | 1.5~6KHz                                    | 3KHz                                                 |
| 175~270HP                         | 175~270HP                         | 1.5~4KHz                                    | 2KHz                                                 |

- *6: If control mode (00-00) is set to 2 (SLV mode) and maximum frequency (01-02) is larger than 80Hz, the carrier frequency range is 2~8 KHz.

3-48

## The following table shows maximum output frequency for each control mode.

| **Duty Cycle**           | **Control mode**               | **Other settings**                                                                 | **Maximum output frequency** |
| ------------------------ | ------------------------------ | ---------------------------------------------------------------------------------- | ---------------------------- |
| Heavy Duty<br>(00-27=0)  | V/F<br>V/F + PG<br>SLV2        | maximum frequency set to<br>599Hz                                                  | 599Hz                        |
|                          | SLV                            | 230V 1~~10HP, 460V 1~~15HP                                                         | 150Hz                        |
|                          |                                | 230V 15~25HP,460V 20HP                                                             | 110Hz                        |
|                          |                                | 460V 25~30HP                                                                       | 100Hz                        |
|                          |                                | 230V 30~~100HP,<br>460V 40~~215HP,<br>carrier (11-01) is set as 8K or<br>below8K   | 100Hz                        |
|                          |                                | 230V 125~~150HP,<br>460V 220~~425HP,<br>carrier (11-01) is set as 5K or<br>below5K |                              |
|                          |                                | 230V 30~~100HP,<br>460V 40~~175HP,<br>carrier (11-01) is above 8K                  | 80Hz                         |
|                          | SV                             | unlimited                                                                          | 599Hz                        |
|                          | PMSV                           | unlimited                                                                          | Twice of Base frequency      |
|                          | PMSLV                          | unlimited                                                                          | 599Hz                        |
| Normal Duty<br>(00-27=1) | V/F<br>V/F + PG                | maximum frequency set to<br>120Hz                                                  | 120Hz                        |
|                          | SLV /SV<br>PMSV/ PMSLV<br>SLV2 | No normal duty mode                                                                | -                            |

3-49

## **General Specifications**

| **Control characteristics** |                                     | LCD keypad with parameter copy function (Optional Seven-segment display * 5 +<br>LED keypad)                                                                                                                                                                                                                                                                                                     |
| --------------------------- | ----------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
|                             | Operation mode                      |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             | Control mode                        | V/F,V/F+PG,SLV,SV,PMSV,PMSLV,SLV2* with space vector PWM mode                                                                                                                                                                                                                                                                                                                                    |
|                             | Frequencycontrol range              | 0.1Hz～599.0Hz                                                                                                                                                                                                                                                                                                                                                                                   |
|                             | Output frequency accuracy           | Digital references: ±0.01％(-10 to +40°C) Analog references: ±0.1% (25°C<br>±10°C)                                                                                                                                                                                                                                                                                                               |
|                             | (Temperature change)                |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             | Speed control accuracy              | ±0.1%(vector control(SV))，±0.5%(vector control / open-loop)                                                                                                                                                                                                                                                                                                                                     |
|                             |                                     | Digital references: 0.01Hz, Analog references: 0.03Hz/60Hz (If the maximum output<br>frequencyof motor is over 300HZ,the frequencyresolution is changed to 0.1Hz)                                                                                                                                                                                                                                |
|                             | Frequency setting resolution        |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     | 0.01Hz (If the maximum output frequency of motor is over 300HZ,the frequency<br>resolution is changed to 0.1Hz)                                                                                                                                                                                                                                                                                  |
|                             | Output frequency resolution         |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     | Rated output current 150%/1 min, 200%/2sec (HD mode),120%/1 min (ND mode)<br>Factory150%/1 min,200%/2sec                                                                                                                                                                                                                                                                                         |
|                             | Inverter overload                   |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             | Frequencysettingsignal              | 0 to +10VDC / 4 to 20mA or -10V to +10VDC andpulse input command frequency                                                                                                                                                                                                                                                                                                                       |
|                             | Acceleration / deceleration time    | 0.0 - 6000.0 second(separatelyset acceleration and deceleration time)                                                                                                                                                                                                                                                                                                                            |
|                             | Voltage,frequencycharacteristics    | Custom V/f curve based onparameters                                                                                                                                                                                                                                                                                                                                                              |
|                             | Brakingtorque                       | About 20%                                                                                                                                                                                                                                                                                                                                                                                        |
|                             |                                     | Auto-tuning, Zero Servo, torque control, position control, Droop, Soft-PWM,<br>over-voltage protection, dynamic braking, speed search, frequency traversing,<br>instantaneous power fault restart, PID control, automatic torque compensation,<br>automatic speed regulation, RS-485 communication standard, speed feedback<br>control,simple PLC function,2 sets of analogoutputs,safetyswitch. |
|                             | Main control functions              |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     | Accumulated power-on / run time, 30 sets of fault history records and latest fault<br>record state, energy-saving function setting, single phase protection, smart braking,<br>DC braking, Dwell, S curve acceleration and deceleration, Up / Down operation,<br>MODBUS protocol, pulse output, engineering units, SINK / SOURCE digital inputs,<br>RTC function(onlyfor UE LCD type).           |
|                             | Other functions                     |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     |                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Protection functions**    |                                     | Stall prevention level can be set independently in acceleration, deceleration and<br>constant speed.                                                                                                                                                                                                                                                                                             |
|                             | Stall protection                    |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             | Instantaneous over current (OC)     | Inverter stops when the output current exceeds 200% of the inverter rated current.                                                                                                                                                                                                                                                                                                               |
|                             | and output short-circuit (SC)       |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             | protection                          |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     | HD mode: If inverter rated current 150%/1 min., or 200%/2sec is exceeded inverter<br>stops, factory default carrier frequency setting is 8~2KHz. ND mode: If inverter rated<br>current 120%/1 min is exceeded inverter stops , factory default carrier frequency is<br>2KHz.                                                                                                                     |
|                             | Inverter overload Protection (OL2)  |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             | Motor overload(OL1) protection      | Electrical overload protection curve I²T                                                                                                                                                                                                                                                                                                                                                         |
|                             |                                     | If the main circuit DC voltage rises over 410V (230V class) / 820V (460V class), and<br>over 1050V(575V class)/ 1230V(690V class),the motor stops running.                                                                                                                                                                                                                                       |
|                             | Over voltage(OV) protection         |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     | If the main circuit DC voltage falls below 190V (230V class) / 380V (460V class),and<br>546V(575/690V class),the motor stops running.                                                                                                                                                                                                                                                            |
|                             | Under voltage (UV)                  |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             | Automatic restart after             | Power fault exceeds 15ms.<br>Automatic restart function available after instantaneouspower fault in 2sec.                                                                                                                                                                                                                                                                                        |
|                             | instantaneouspower fault            |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             | Overheatprotection(OH)              | Uses temperature sensor for protection.                                                                                                                                                                                                                                                                                                                                                          |
|                             | Ground Faultprotection(GF)          | Use current sensor for protection.                                                                                                                                                                                                                                                                                                                                                               |
|                             | DC bus charge indicator             | When main circuit DC voltage≧50V, the CHARGE LED turns on.                                                                                                                                                                                                                                                                                                                                       |
|                             | Inputphase lossprotection(IPL)      | If the IPL is detected the motor stops automatically.                                                                                                                                                                                                                                                                                                                                            |
|                             | Output phase loss protection        | If the OPL is detected the motor stops automatically.                                                                                                                                                                                                                                                                                                                                            |
|                             | (OPL)                               |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     | <br>Per UL 508C, the drive is suitable for use on a circuit capable of delivering not more<br>than 100KA symmetrical amperes (rms) when protected by fuses given in the fuse<br>table                                                                                                                                                                                                            |
|                             | Short-circuit current rating (SCCR) |                                                                                                                                                                                                                                                                                                                                                                                                  |
|                             |                                     |                                                                                                                                                                                                                                                                                                                                                                                                  |

3-50

| **Environment Specification** | Location               | Location | Indoor (protected from corrosive gases and dust).                                                                                                                                                                    |
| ----------------------------- | ---------------------- | -------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
|                               |                        |          | -10~+40°C (14°F~~104°F) (IP20/IP21), -10~~+50°C (14°F~122°F) (IP00or top<br>anti-dust cover removed); with de-rating, its maximum operation temperature is<br>60°C(140°F) (UE type frame 5 is 50°C without de-rating |
|                               | Ambient temperature    |          |                                                                                                                                                                                                                      |
|                               |                        |          |                                                                                                                                                                                                                      |
|                               | Storage temperature    |          | -20~+70°C (-4°F~+158°F)                                                                                                                                                                                              |
|                               | Humidity               |          | 95％RH or less ( no condensation )                                                                                                                                                                                   |
|                               | Altitude and vibration |          | Altitude of 1000m (3181ft) or below ; 1.0G, in compliance with IEC 60068-2-6                                                                                                                                         |
|                               | Pollution degree       |          | Meet IEC 60721-3-3 Class 3C2                                                                                                                                                                                         |
| Communication function        |                        |          | RS-485 standard (MODBUS RTU / ASCII protocol) (RJ45 & S(+), S(-) terminal)                                                                                                                                           |
| PLC function                  |                        |          | Built-in                                                                                                                                                                                                             |
|                               |                        |          | The built-in noise filter complies with EN61800-3 available for inverters 460V 60HP<br>or below.                                                                                                                     |
| EMI protection                |                        |          |                                                                                                                                                                                                                      |
|                               |                        |          |                                                                                                                                                                                                                      |
| EMS protection                |                        |          | EN61800-3                                                                                                                                                                                                            |
|                               |                        |          | EN61800-3 (CE & RE)<br>EN61800-5-1(LVD)                                                                                                                                                                              |
|                               |                        | CE       |                                                                                                                                                                                                                      |
| Certification                 |                        |          |                                                                                                                                                                                                                      |
|                               |                        |          |                                                                                                                                                                                                                      |
|                               |                        | UL       | UL508C                                                                                                                                                                                                               |

3-51

## **3.19 Inverter Derating Based on Carrier Frequency**

## **230V Models**

## **1 - 20 HP 25 HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0065-03.png)

**----- Start of picture text -----**<br>
Iout Iout<br>ND ND<br>HD HD<br>80% of HD 80% of HD<br>Fc Fc<br>0 2kHz 8kHz 16kHz 0 2kHz 6kHz 12kHz<br>30 – 40 HP 50 - 100 HP<br>Iout Iout<br>ND ND<br>HD HD<br>80% of HD 80% of HD<br>Fc Fc<br>0 2kHz 5kHz 12kHz 0 2kHz 5kHz 10kHz<br>**----- End of picture text -----**<br>

## **30 – 40 HP**

## **125 – 150 HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0065-06.png)

**----- Start of picture text -----**<br>
Iout<br>ND<br>HD<br>Fc<br>0 2kHz 5kHz<br>**----- End of picture text -----**<br>

3-52

## **460V Models**

## **1 - 30 HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0066-02.png)

**----- Start of picture text -----**<br>
Iout<br>ND<br>HD<br>60% of HD<br>Fc<br>0 2kHz 8kHz 16kHz<br>**----- End of picture text -----**<br>

## **60 – 100 HP & 150~175HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0066-04.png)

**----- Start of picture text -----**<br>
Iout<br>ND<br>HD<br>70% of HD<br>Fc<br>0 2kHz 5kHz 10kHz<br>**----- End of picture text -----**<br>

## **40 - 50 HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0066-06.png)

**----- Start of picture text -----**<br>
Iout<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0066-07.png)

**----- Start of picture text -----**<br>
ND<br>HD<br>80% of HD<br>Fc<br>0 2kHz 5kHz 12kHz<br>**----- End of picture text -----**<br>

## **125 HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0066-09.png)

**----- Start of picture text -----**<br>
Iout<br>ND<br>HD<br>70% of HD<br>Fc<br>0 2kHz 4kHz 10kHz<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0066-10.png)

**----- Start of picture text -----**<br>
215 HP<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0066-11.png)

**----- Start of picture text -----**<br>
Iout<br>ND<br>HD<br>70% of HD<br>Fc<br>0 2kHz 3kHz 8kHz<br>**----- End of picture text -----**<br>

3-53

**215HP(Note) - 375 HP 425 HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0067-01.png)

**----- Start of picture text -----**<br>
Iout Iout<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0067-02.png)

**----- Start of picture text -----**<br>
ND ND<br>HD HD<br>90% of HD 90% of HD<br>fh Fc EBS Fc<br>0 2kHz 4kHz 5kHz 0 2kHz 5kHz<br>**----- End of picture text -----**<br>

**Note: The spec. please refer to Chapter 3.18, the rated current is 330/370A.**

## **575/690V Models**

**575V 1 - 10 HP 575/690V 15 - 30 HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0067-06.png)

**----- Start of picture text -----**<br>
Iout Iout<br>ND ND<br>HD HD<br>80% of HD 83% 80% of HD80% of HD<br>Fe Fc<br>0 2kHz 8kHz 16kHz 0<br>575/690V 40 - 60 HP 575/690V<br>Iout<br>ND<br>ND<br>HD<br>HD<br>70% 70% of HD<br>80% of HD<br>ES Fc<br>0<br>0 2kHz 5kHz 10kHz8kHz<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0067-07.png)

**----- Start of picture text -----**<br>
ND<br>HD<br>83% 80% of HD80% of HD<br>BB Fc<br>0 2kHz 5kHz 10kHz8kHz<br>75HP<br>Iout<br>ND<br>HD<br>70% of HD<br>Fc<br>ES<br>0 2kHz 3kHz4kHz 8kHz<br>**----- End of picture text -----**<br>

**575/690V 40 - 60 HP 575/690V 75HP**

3-54

**575/690V 100 - 150 HP 575/690V** 1 **75 - 270 HP**

![](documentation/pdf_references/A510_instruction_manual.pdf-0068-01.png)

**----- Start of picture text -----**<br>
Iout Iout<br>ND ND<br>HD HD<br>70% of HD 70% of HD<br>Fc Fc<br>0 2kHz 3kHz 8kHz6kHz 0 2kHz1.5kHz 3kHz2kHz 8kHz4kHz<br>**----- End of picture text -----**<br>

## **3.20 Inverter Derating Based on Temperature**

Iout

![](documentation/pdf_references/A510_instruction_manual.pdf-0068-04.png)

**----- Start of picture text -----**<br>
ND<br>N<br>N<br>HD<br>te ~X<br>60% of ND “> IP20 IP20<br>60% of HD<br>FSS Temperature<br>0 40°C 60°C<br>Iout<br>ND<br>N<br>aN<br>HD seseeeeccessccsesecceeeee._ aN<br>80% of ND ctieutianstionstiontionstin titentemetiention<br>80% of HD<br>IP00<br>Temperature<br>0 50°C 60°C<br>**----- End of picture text -----**<br>

3-55

## ◆ **Capacitor reforming Guide after long storage**

For correct performance of this product after long storage before use it is important that Inverter Capacitors are reformed according to the guide below:

| Storage<br>time     | Procedure to re-apply voltage                                                                                                                                                                                                                                                                                                                                     |
| ------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| ≦1year              | Applyrated voltage(*1)of inverter in the normal way                                                                                                                                                                                                                                                                                                               |
| Between<br>1-2years | Apply rated voltage of inverter to the product for one hour                                                                                                                                                                                                                                                                                                       |
| ≧2 years            | Use a variable AC power supply to<br>1. Connecting 25% of inverter rated voltage for 30 minutes.<br>2. Connecting 50% of inverter rated voltage for 30 minutes.<br>3. Connecting 75% of inverter rated voltage for 30 minutes.<br>4. Connecting 100% of inverter rated voltage for 210 minutes.<br>Once the procedures completed,inverterjust canbe usednormally. |

*1 ： Rated voltage: please connects rated voltage according to model label of inverter.

3-56

## **3.21 Inverter Dimensions**

## **(a) 230V: 1 – 7.5HP / 460V: 1 - 7.5HP/ 575V:1-3HP (IP20/NEMA1)**

| **Inverter Model**<br>~~ee~~<br>~~—~~<br>~~ET~~                     | **Dimensions in mm(inch)**<br>~~reeescreeeresee~~                    | **Dimensions in mm(inch)**<br>~~reeescreeeresee~~                    | **Dimensions in mm(inch)**<br>~~reeescreeeresee~~                     | **Dimensions in mm(inch)**<br>~~reeescreeeresee~~       | **Dimensions in mm(inch)**<br>~~reeescreeeresee~~        | **Dimensions in mm(inch)**<br>~~reeescreeeresee~~  | **Dimensions in mm(inch)**<br>~~reeescreeeresee~~ | **Net Weight in kg**<br>**(lbs)**   |
| ------------------------------------------------------------------- | -------------------------------------------------------------------- | -------------------------------------------------------------------- | --------------------------------------------------------------------- | ------------------------------------------------------- | -------------------------------------------------------- | -------------------------------------------------- | ------------------------------------------------- | ----------------------------------- |
|                                                                     | **W**<br>~~re~~<br>~~ET~~                                            | **H**<br>~~ees~~<br>~~ETEt~~                                         | **D**<br>~~cree~~<br>~~Et~~                                           | **W1**<br>~~cree~~<br>~~Et~~                            | **H1**<br>~~eres~~                                       | **t**<br>~~eres~~                                  | **d**<br>~~eresee~~                               |                                     |
| **A510-2001-C-UE**<br>~~ee ~~<br>~~—~~<br>~~ET~~<br>~~—~~<br>~~oT~~ | **130**<br>**(5.12)**<br> ~~re ~~<br>~~ET~~<br>~~oTcE~~              | **215**<br>**(8.46)**<br> ~~ees ~~<br>~~ETEt~~<br>~~cEcE~~           | **150**<br>**(5.91)**<br> ~~cree~~<br>~~Et~~<br>~~cEEE~~              | **118**<br>**(4.65)**<br>~~cree ~~<br>~~Et~~<br>~~EE~~  | **203**<br>**(7.99)**<br> ~~eres~~<br>~~EE~~             | **5**<br>**(0.20)**<br>~~eres~~                    | **M5**<br>~~eres ee~~                             | **2.2**<br>**(4.9)**                |
| **A510-2002-C-UE**<br>~~—~~<br>~~ET~~<br>~~—~~<br>~~oT~~<br>~~FE~~  | **130**<br>**(5.12)**<br>~~ET~~<br>~~oTcE~~<br>~~FEEE~~              | **215**<br>**(8.46)**<br>~~ET Et~~<br>~~cEcE~~<br>~~EE~~             | **150**<br>**(5.91)**<br>~~Et~~<br>~~cEEE~~<br>~~EEET~~               | **118**<br>**(4.65)**<br>~~Et~~<br>~~EE~~<br>~~ET~~     | **203**<br>**(7.99)**<br>~~EE~~<br>~~ET~~                | **5**<br>**(0.20)**                                | **M5**                                            | **2.2**<br>**(4.9)**                |
| **A510-2003-C-UE**<br>~~—~~<br>~~oT~~<br>~~FE~~<br>~~Ft~~           | **140**<br>**(5.51)**<br>~~oT cE~~<br>~~FEEE~~<br>~~Ftr~~~~**t**~~   | **279**<br>**(10.98)**<br>~~cE cE~~<br>~~EE~~<br>~~**t**~~           | **177**<br>**(6.97)**<br>~~cE EE~~<br>~~EEET~~                        | **122**<br>**(4.80)**<br>~~EE~~<br>~~ET~~               | **267**<br>**(10.51)**<br>~~EE~~<br>~~ET~~               | **7**<br>**(0.28)**                                | **M6**                                            | **3.8**<br>**(8.4)**                |
| **A510-2005-C3-UE**<br>~~FE~~<br>~~Ft~~                             | **140**<br>**(5.51)**<br>~~FE EE~~<br>~~Ftr~~~~**t**~~               | **279**<br>**(10.98)**<br>~~EE~~<br>~~**t**~~                        | **177**<br>**(6.97)**<br>~~EE ET~~                                    | **122**<br>**(4.80)**<br>~~ET~~                         | **267**<br>**(10.51)**<br>~~ET~~                         | **7**<br>**(0.28)**<br>~~r~~                       | **M6**<br>~~r~~                                   | **3.8**<br>**(8.4)**<br>~~r~~       |
| **A510-2008-C3-UE**<br>~~Ft~~<br>~~eee~~<br>~~hE~~                  | **140**<br>**(5.51)**<br>~~Ft r~~~~**t**~~<br>~~eee~~<br>~~hErT~~    | **279**<br>**(10.98)**<br>~~**t**~~<br>~~eee~~<br>~~rTdT~~           | **177**<br>**(6.97)**<br>~~eee~~<br>~~dTrT~~                          | **122**<br>**(4.80)**<br>~~eee~~<br>~~rT~~              | **267**<br>**(10.51)**<br>~~eee~~<br>~~ET~~              | **7**<br>**(0.28)**<br>~~eee~~<br>~~ET~~           | **M6**<br>~~eee~~<br>~~ET~~                       | **3.8**<br>**(8.4)**<br>~~eee~~     |
| **A510-4001-C3-UE**<br>~~eee~~<br>~~hE~~<br>~~FE~~                  | **130**<br>**(5.12)**<br>~~eee~~<br>~~hErT~~<br>~~FE~~<br>~~ET~~     | **215**<br>**(8.46)**<br>~~eee~~<br>~~rTdT~~<br>~~ETrE~~             | **150**<br>**(5.91)**<br>~~eee~~<br>~~dTrT~~<br>~~rEET~~              | **118**<br>**(4.65)**<br>~~eee~~<br>~~rT~~<br>~~ET~~    | **203**<br>**(7.99)**<br>~~eee~~<br>~~ET~~<br>~~ETtt~~   | **5**<br>**(0.20)**<br>~~eee~~<br>~~ET~~<br>~~tt~~ | **M5**<br>~~eee~~<br>~~ET~~<br>~~tt~~             | **2.2**<br>**(4.9)**<br>~~eee~~     |
| **A510-4002-C3-UE**<br>~~hE~~<br>~~FE~~                             | **130**<br>**(5.12)**<br>~~hE rT~~<br>~~FE~~<br>~~ET~~               | **215**<br>**(8.46)**<br>~~rT dT~~<br>~~ETrE~~                       | **150**<br>**(5.91)**<br>~~dT rT~~<br>~~rEET~~                        | **118**<br>**(4.65)**<br>~~rT ~~<br>~~ET~~              | **203**<br>**(7.99)**<br> ~~ET~~<br>~~ETtt~~             | **5**<br>**(0.20)**<br>~~ET~~<br>~~tt~~            | **M5**<br>~~ET~~<br>~~tt~~                        | **2.2**<br>**(4.9)**                |
| **A510-4003-C3-UE**<br>~~FE~~<br>~~eee~~<br>~~oT~~                  | **130**<br>**(5.12)**<br>~~FE~~<br>~~ET~~<br>~~eee~~<br>~~oTrt~~     | **215**<br>**(8.46)**<br>~~ET rE~~<br>~~eee~~<br>~~rt~~              | **150**<br>**(5.91)**<br>~~rE ET~~<br>~~eee~~<br>                     | **118**<br>**(4.65)**<br>~~ET~~<br>~~eee~~<br>          | **203**<br>**(7.99)**<br>~~ET tt~~<br>~~eee~~<br>        | **5**<br>**(0.20)**<br>~~tt~~<br>~~eee~~<br>       | **M5**<br>~~tt~~<br>~~eee~~<br>                   | **2.2**<br>**(4.9)**<br>~~eee~~<br> |
| **A510-4005-C3-UE**<br>~~oT~~<br>~~fT~~<br>~~FE~~                   | **140**<br>**(5.51)**<br>~~oTrt~~<br>~~fTrt~~<br>~~FE~~              | **279**<br>**(10.98)**<br>~~rttr~~<br>~~rtrt~~<br>                   | **177**<br>**(6.97)**<br>~~tr~~<br>~~rt~~<br>                         | **122**<br>**(4.80)**<br>~~tr~~<br>                     | **267**<br>**(10.51)**<br>~~tr~~<br>                     | **7**<br>**(0.28)**<br>~~tr~~                      | **M6**<br>~~tr~~                                  | **3.8**<br>**(8.4)**<br>~~tr~~      |
| **A510-4008-C3-UE**<br>~~oT~~<br>~~fT~~<br>~~FE~~<br>~~FE~~         | **140**<br>**(5.51)**<br>~~oT rt~~<br>~~fTrt~~<br>~~FEEt~~<br>~~FE~~ | **279**<br>**(10.98)**<br>~~rttr~~<br>~~rtrt~~<br>~~Et~~<br>         | **177**<br>**(6.97)**<br>~~tr~~<br>~~rt~~<br>~~EtET~~<br>             | **122**<br>**(4.80)**<br>~~tr~~<br>~~ET~~<br>           | **267**<br>**(10.51)**<br>~~tr~~<br>~~ET~~<br>           | **7**<br>**(0.28)**<br>~~tr~~                      | **M6**<br>~~tr~~                                  | **3.8**<br>**(8.4)**<br>~~tr~~      |
| **A510-5001-C3-UE**<br><br>~~fT~~<br>~~FE~~<br>~~FE~~<br>~~ae~~     | **140**<br>**(5.51)**<br><br>~~fT rt~~<br>~~FEEt~~<br>~~FEEt~~<br>   | **279**<br>**(10.98)**<br>~~tr~~<br>~~rtrt~~<br>~~Et~~<br>~~Et~~<br> | **177**<br>**(6.97)**<br>~~tr~~<br>~~rt~~<br>~~EtET~~<br>~~EtET~~<br> | **122**<br>**(4.80)**<br>~~tr~~<br>~~ET~~<br>~~ET~~<br> | **267**<br>**(10.51)**<br>~~tr~~<br>~~ET~~<br>~~ET~~<br> | **7**<br>**(0.28)**<br>~~tr~~<br>                  | **M6**<br>~~tr~~<br>                              | **3.8**<br>**(8.4)**<br>~~tr~~<br>  |
| **A510-5002-C3-UE**<br><br>~~FE~~<br>~~FE~~<br>~~ae~~               | **140**<br>**(5.51)**<br> ~~rt~~<br>~~FE Et~~<br>~~FEEt~~<br>~~ee~~  | **279**<br>**(10.98)**<br>~~rt rt~~<br>~~Et~~<br>~~Et~~<br>~~ee~~    | **177**<br>**(6.97)**<br>~~rt~~<br>~~EtET~~<br>~~EtET~~<br>~~ee~~     | **122**<br>**(4.80)**<br>~~ET~~<br>~~ET~~<br>~~ee~~     | **267**<br>**(10.51)**<br>~~ET~~<br>~~ET~~<br>~~ee~~     | **7**<br>**(0.28)**<br>~~ee~~                      | **M6**<br>~~ee~~                                  | **3.8**<br>**(8.4)**<br>~~ee~~      |
| **A510-5003-C3-UE**<br><br>~~FE~~<br>~~ae~~                         | **140**<br>**(5.51)**<br> ~~Et~~<br>~~FE Et~~<br>~~ee~~              | **279**<br>**(10.98)**<br>~~Et~~<br>~~Et~~<br>~~ee~~                 | **177**<br>**(6.97)**<br>~~Et ET~~<br>~~EtET~~<br>~~ee~~              | **122**<br>**(4.80)**<br>~~ET~~<br>~~ET~~<br>~~ee~~     | **267**<br>**(10.51)**<br>~~ET~~<br>~~ET~~<br>~~ee~~     | **7**<br>**(0.28)**<br>~~ee~~                      | **M6**<br>~~ee~~                                  | **3.8**<br>**(8.4)**<br>~~ee~~      |

3-57

## **(b) 230V: 10 - 25HP / 460V: 10 - 30HP / 575V: 5~~10HP / 690V: 15~~40HP (IP20/NEMA1)**

| **Inverter Model**<br>~~ee~~                      | **Dimensions in mm(inch)**<br>~~eeereereeneee~~ | **Dimensions in mm(inch)**<br>~~eeereereeneee~~ | **Dimensions in mm(inch)**<br>~~eeereereeneee~~ | **Dimensions in mm(inch)**<br>~~eeereereeneee~~ | **Dimensions in mm(inch)**<br>~~eeereereeneee~~ | **Dimensions in mm(inch)**<br>~~eeereereeneee~~ | **Dimensions in mm(inch)**<br>~~eeereereeneee~~ | **Net Weight in kg**<br>**(lbs)** |
| ------------------------------------------------- | ----------------------------------------------- | ----------------------------------------------- | ----------------------------------------------- | ----------------------------------------------- | ----------------------------------------------- | ----------------------------------------------- | ----------------------------------------------- | --------------------------------- |
|                                                   | **W**<br>~~ee~~                                 | **H**<br>~~ee~~                                 | **D**<br>~~ere~~                                | **W1**<br>~~ere~~                               | **H1**<br>~~er~~                                | **t**<br>~~een~~                                | **d**<br>~~eee~~                                |                                   |
| **A510-2010-C3-UE**<br>~~ee~~<br>~~a~~            | **210**<br>**(8.27)**<br>~~ee~~                 | **300**<br>**(11.81)**<br>~~ee ~~               | **215**<br>**(8.46)**<br> ~~ere~~               | **192**<br>**(7.56)**<br>~~ere ~~               | **286**<br>**(11.26)**<br> ~~er ~~              | **1.6**<br>**(0.06)**<br> ~~een ~~              | **M6**<br> ~~eee~~                              | **6.2**<br>**(13.67)**            |
| **A510-2015-C3-UE**<br>~~a~~<br>~~ee~~            | **265**<br>**(10.43)**                          | **360**<br>**(14.17)**                          | **225**<br>**(8.86)**                           | **245**<br>**(9.65)**                           | **340**<br>**(13.39)**                          | **1.6**<br>**(0.06)**                           | **M8**                                          | **10**<br>**(22.05)**             |
| **A510-2020-C3-UE**<br>~~a~~<br>~~ee~~            | **265**<br>**(10.43)**                          | **360**<br>**(14.17)**                          | **225**<br>**(8.86)**                           | **245**<br>**(9.65)**                           | **340**<br>**(13.39)**                          | **1.6**<br>**(0.06)**                           | **M8**                                          | **10**<br>**(22.05)**             |
| **A510-2025-C3-UE**<br>~~ee~~<br>~~a~~<br>~~ee~~  | **265**<br>**(10.43)**                          | **360**<br>**(14.17)**                          | **225**<br>**(8.86)**                           | **245**<br>**(9.65)**                           | **340**<br>**(13.39)**                          | **1.6**<br>**(0.06)**                           | **M8**                                          | **10**<br>**(22.05)**             |
| **A510-4010-C3-UE**<br>~~ee~~<br>~~ee~~<br>~~ee~~ | **210**<br>**(8.27)**                           | **300**<br>**(11.81)**                          | **215**<br>**(8.46)**                           | **192**<br>**(7.56)**                           | **286**<br>**(11.26)**                          | **1.6**<br>**(0.06)**                           | **M6**                                          | **6.2**<br>**(13.67)**            |
| **A510-4015-C3-UE**<br>~~ee~~<br>~~ee~~           | **210**<br>**(8.27)**                           | **300**<br>**(11.81)**                          | **215**<br>**(8.46)**                           | **192**<br>**(7.56)**                           | **286**<br>**(11.26)**                          | **1.6**<br>**(0.06)**                           | **M6**                                          | **6.2**<br>**(13.67)**            |
| **A510-4020-C3-UE**<br>~~ee~~<br>~~ee~~<br>~~a~~  | **210**<br>**(8.27)**                           | **300**<br>**(11.81)**                          | **215**<br>**(8.46)**                           | **192**<br>**(7.56)**                           | **286**<br>**(11.26)**                          | **1.6**<br>**(0.06)**                           | **M6**                                          | **6.2**<br>**(13.67)**            |
| **A510-4025-C3-UE**<br>~~ee~~<br>~~a~~<br>~~es~~  | **265**<br>**(10.43)**                          | **360**<br>**(14.17)**                          | **225**<br>**(8.86)**                           | **245**<br>**(9.65)**                           | **340**<br>**(13.39)**                          | **1.6**<br>**(0.06)**                           | **M8**                                          | **10**<br>**(22.05)**             |
| **A510-4030-C3-UE**<br>~~es~~<br>~~ee~~           | **265**<br>**(10.43)**                          | **360**<br>**(14.17)**                          | **225**<br>**(8.86)**                           | **245**<br>**(9.65)**                           | **340**<br>**(13.39)**                          | **1.6**<br>**(0.06)**                           | **M8**                                          | **10**<br>**(22.05)**             |
| **A510-5005-C3-UE**<br>~~es~~<br>~~ee~~<br>~~ee~~ | **210**<br>**(8.27)**<br>                       | **300**<br>**(11.81)**<br>                      | **215**<br>**(8.46)**<br>                       | **192**<br>**(7.56)**<br>                       | **286**<br>**(11.26)**<br>                      | **1.6**<br>**(0.06)**<br>                       | **M6**<br>                                      | **6.2**<br>**(13.67)**<br>        |
| **A510-5008-C3-UE**<br>~~es~~<br>~~ee~~<br>~~ee~~ | **210**<br>**(8.27)**<br>                       | **300**<br>**(11.81)**<br>                      | **215**<br>**(8.46)**<br>                       | **192**<br>**(7.56)**<br>                       | **286**<br>**(11.26)**<br>                      | **1.6**<br>**(0.06)**<br>                       | **M6**<br>                                      | **6.2**<br>**(13.67)**<br>        |
| **A510-5010-C3-UE**<br>~~ee~~<br>~~eepr~~         | **210**<br>**(8.27)**<br>~~pr~~                 | **300**<br>**(11.81)**<br>~~pr~~                | **215**<br>**(8.46)**<br>~~pr~~                 | **192**<br>**(7.56)**<br>~~pr~~                 | **286**<br>**(11.26)**<br>~~pr~~                | **1.6**<br>**(0.06)**<br>~~pr~~                 | **M6**<br>~~pr~~                                | **6.2**<br>**(13.67)**<br>~~pr~~  |
| **A510-6015-C3-UE**<br>~~eepr~~<br>~~a~~          | **265**<br>**(10.43)**<br>~~pr~~                | **360**<br>**(14.17)**<br>~~pr~~                | **225**<br>**(8.86)**<br>~~pr~~                 | **245**<br>**(9.65)**<br>~~pr~~                 | **340**<br>**(13.39)**<br>~~pr~~                | **1.6**<br>**(0.06)**<br>~~pr~~                 | **M8**<br>~~pr~~                                | **10**<br>**(22.05)**<br>~~pr~~   |

|                     |                        |                        | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Net Weight in kg**  |
| ------------------- | ---------------------- | ---------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | --------------------- |
| **Inverter Model**  |                        |                        |                            |                            |                            |                            |                            |                       |
|                     | **W**                  | **H**                  | **D**                      | **W1**                     | **H1**                     | **t**                      | **d**                      | **(lbs)**             |
|                     |                        |                        |                            |                            |                            |                            |                            |                       |
|                     | **265**<br>**(10.43)** | **360**<br>**(14.17)** | **225**<br>**(8.86)**      | **245**<br>**(9.65)**      | **340**<br>**(13.39)**     | **1.6**<br>**(0.06)**      | **M8**                     | **10**<br>**(22.05)** |
| **A510-6020-C3-UE** |                        |                        |                            |                            |                            |                            |                            |                       |
|                     |                        |                        |                            |                            |                            |                            |                            |                       |
|                     | **265**<br>**(10.43)** | **360**<br>**(14.17)** | **225**<br>**(8.86)**      | **245**<br>**(9.65)**      | **340**<br>**(13.39)**     | **1.6**<br>**(0.06)**      | **M8**                     | **10**<br>**(22.05)** |
| **A510-6025-C3-UE** |                        |                        |                            |                            |                            |                            |                            |                       |
|                     |                        |                        |                            |                            |                            |                            |                            |                       |
|                     | **265**<br>**(10.43)** | **360**<br>**(14.17)** | **225**<br>**(8.86)**      | **245**<br>**(9.65)**      | **340**<br>**(13.39)**     | **1.6**<br>**(0.06)**      | **M8**                     | **10**<br>**(22.05)** |
| **A510-6030-C3-UE** |                        |                        |                            |                            |                            |                            |                            |                       |
|                     |                        |                        |                            |                            |                            |                            |                            |                       |
|                     | **265**<br>**(10.43)** | **360**<br>**(14.17)** | **225**<br>**(8.86)**      | **245**<br>**(9.65)**      | **340**<br>**(13.39)**     | **1.6**<br>**(0.06)**      | **M8**                     | **10**<br>**(22.05)** |
| **A510-6040-C3-UE** |                        |                        |                            |                            |                            |                            |                            |                       |
|                     |                        |                        |                            |                            |                            |                            |                            |                       |

3-59

## **(c) 230V: 30 - 40HP / 460V: 40 - 75HP / 690V 50~75HP (IP20/NEMA1)**

| **Inverter Model**  | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Net Weight in kg**<br>**(lbs)** |
| ------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | --------------------------------- |
|                     | **W**                      | **H**                      | **D**                      | **W1**                     | **H1**                     | **t**                      | **d**                      |                                   |
| **A510-2030-C3-UE** | **286.5**<br>**(11.28)**   | **525**<br>**(20.67)**     | **Note**                   | **220**<br>**(8.66)**      | **505**<br>**(19.88)**     | **3.3**<br>**(0.13)**      | **M8**                     | **24**<br>**(52.91)**             |
| **A510-2040-C3-UE** | **286.5**<br>**(11.28)**   | **525**<br>**(20.67)**     |                            | **220**<br>**(8.66)**      | **505**<br>**(19.88)**     | **3.3**<br>**(0.13)**      | **M8**                     | **24**<br>**(52.91)**             |
| **A510-4040-C3-UE** | **286.5**<br>**(11.28)**   | **525**<br>**(20.67)**     |                            | **220**<br>**(8.66)**      | **505**<br>**(19.88)**     | **3.3**<br>**(0.13)**      | **M8**                     | **24**<br>**(52.91)**             |
| **A510-4050-C3-UE** | **286.5**<br>**(11.28)**   | **525**<br>**(20.67)**     |                            | **220**<br>**(8.66)**      | **505**<br>**(19.88)**     | **3.3**<br>**(0.13)**      | **M8**                     | **24**<br>**(52.91)**             |
| **A510-4060-C3-UE** | **286.5**<br>**(11.28)**   | **525**<br>**(20.67)**     |                            | **220**<br>**(8.66)**      | **505**<br>**(19.88)**     | **3.3**<br>**(0.13)**      | **M8**                     | **24**<br>**(52.91)**             |
| **A510-4075-C3-UE** | **286.5**<br>**(11.28)**   | **525**<br>**(20.67)**     |                            | **220**<br>**(8.66)**      | **505**<br>**(19.88)**     | **3.3**<br>**(0.13)**      | **M8**                     | **24**<br>**(52.91)**             |
| **A510-6050-C3-UE** | **286.5**<br>**(11.28)**   | **525**<br>**(20.67)**     |                            | **220**<br>**(8.66)**      | **505**<br>**(19.88)**     | **3.3**<br>**(0.13)**      | **M8**                     | **24**<br>**(52.91)**             |
| **A510-6060-C3-UE** | **286.5**<br>**(11.28)**   | **525**<br>**(20.67)**     |                            | **220**<br>**(8.66)**      | **505**<br>**(19.88)**     | **3.3**<br>**(0.13)**      | **M8**                     | **24**<br>**(52.91)**             |
| **A510-6075-C3-UE** | **286.5**<br>**(11.28)**   | **525**<br>**(20.67)**     |                            | **220**<br>**(8.66)**      | **505**<br>**(19.88)**     | **3.3**<br>**(0.13)**      | **M8**                     | **24**<br>**(52.91)**             |

Note: U Type is 252mm (9.92 inch), UE Type is 272mm (10.70 inch)

3-60

## **230V: 50 - 100HP / 460V: 100 - 215HP / 690V: 100~270HP (IP00)**

| **Inverter Model**  | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Net Weight in kg**<br>**(lbs)** |
| ------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | --------------------------------- |
|                     | **W**                      | **H**                      | **D**                      | **W1**                     | **H1**                     | **t**                      | **d**                      |                                   |
| **A510-2050-C3-UE** | **344**<br>**(13.54)**     | **580**<br>**(22.83)**     | **300**<br>**(11.81)**     | **250**<br>**(9.84)**      | **560**<br>**(22.05)**     | **1.6**<br>**(0.06)**      | **M8**                     | **40**<br>**(88.18)**             |
| **A510-2060-C3-UE** | **344**<br>**(13.54)**     | **580**<br>**(22.83)**     | **300**<br>**(11.81)**     | **250**<br>**(9.84)**      | **560**<br>**(22.05)**     | **1.6**<br>**(0.06)**      | **M8**                     | **40**<br>**(88.18)**             |
| **A510-2075-C3-UE** | **459**<br>**(18.07)**     | **790**<br>**(31.10)**     | **324.5**<br>**(12.78)**   | **320**<br>**(12.60)**     | **760**<br>**(29.92)**     | **1.6**<br>**(0.06)**      | **M10**                    | **74**<br>**(163.14)**            |
| **A510-2100-C3-UE** | **459**<br>**(18.07)**     | **790**<br>**(31.10)**     | **324.5**<br>**(12.78)**   | **320**<br>**(12.60)**     | **760**<br>**(29.92)**     | **1.6**<br>**(0.06)**      | **M10**                    | **74**<br>**(163.14)**            |
| **A510-4100-C3-UE** | **344**<br>**(13.54)**     | **580**<br>**(22.83)**     | **300**<br>**(11.81)**     | **250**<br>**(9.84)**      | **560**<br>**(22.05)**     | **1.6**<br>**(0.06)**      | **M8**                     | **40**<br>**(88.18)**             |
| **A510-4125-C3-UE** | **344**<br>**(13.54)**     | **580**<br>**(22.83)**     | **300**<br>**(11.81)**     | **250**<br>**(9.84)**      | **560**<br>**(22.05)**     | **1.6**<br>**(0.06)**      | **M8**                     | **40**<br>**(88.18)**             |
| **A510-4150-C3-UE** | **459**<br>**(18.07)**     | **790**<br>**(31.10)**     | **324.5**<br>**(12.78)**   | **320**<br>**(12.60)**     | **760**<br>**(29.92)**     | **1.6**<br>**(0.06)**      | **M10**                    | **74**<br>**(163.14)**            |
| **A510-4215-C3-UE** | **459**<br>**(18.07)**     | **790**<br>**(31.10)**     | **324.5**<br>**(12.78)**   | **320**<br>**(12.60)**     | **760**<br>**(29.92)**     | **1.6**<br>**(0.06)**      | **M10**                    | **74**<br>**(163.14)**            |
| **A510-6100-C3-UE** | **344**<br>**(13.54)**     | **580**<br>**(22.83)**     | **300**<br>**(11.81)**     | **250**<br>**(9.84)**      | **560**<br>**(22.05)**     | **1.6**<br>**(0.06)**      | **M8**                     | **40**<br>**(88.18)**             |
| **A510-6125-C3-UE** | **344**<br>**(13.54)**     | **580**<br>**(22.83)**     | **300**<br>**(11.81)**     | **250**<br>**(9.84)**      | **560**<br>**(22.05)**     | **1.6**<br>**(0.06)**      | **M8**                     | **40**<br>**(88.18)**             |

3-61

| **A510-6150-C3-UE** | **344**<br>**(13.54)** | **580**<br>**(22.83)** | **300**<br>**(11.81)**   | **250**<br>**(9.84)**  | **560**<br>**(22.05)** | **1.6**<br>**(0.06)** | **M8**  | **40**<br>**(88.18)**  |
| ------------------- | ---------------------- | ---------------------- | ------------------------ | ---------------------- | ---------------------- | --------------------- | ------- | ---------------------- |
| **A510-6175-C3-UE** | **459**<br>**(18.07)** | **790**<br>**(31.10)** | **324.5**<br>**(12.78)** | **320**<br>**(12.60)** | **760**<br>**(29.92)** | **1.6**<br>**(0.06)** | **M10** | **74**<br>**(163.14)** |
| **A510-6215-C3-UE** | **459**<br>**(18.07)** | **790**<br>**(31.10)** | **324.5**<br>**(12.78)** | **320**<br>**(12.60)** | **760**<br>**(29.92)** | **1.6**<br>**(0.06)** | **M10** | **74**<br>**(163.14)** |
| **A510-6250-C3-UE** | **459**<br>**(18.07)** | **790**<br>**(31.10)** | **324.5**<br>**(12.78)** | **320**<br>**(12.60)** | **760**<br>**(29.92)** | **1.6**<br>**(0.06)** | **M10** | **74**<br>**(163.14)** |
| **A510-6270-C3-UE** | **459**<br>**(18.07)** | **790**<br>**(31.10)** | **324.5**<br>**(12.78)** | **320**<br>**(12.60)** | **760**<br>**(29.92)** | **1.6**<br>**(0.06)** | **M10** | **74**<br>**(163.14)** |

## **(d) 230V: 50 - 100HP / 460V: 100 - 215HP/ 690V: 100~270HP (IP20/ NEMA1)**

3-62

|                     |                          | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** |         | **Net Weight in kg**   |
| ------------------- | ------------------------ | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | ------- | ---------------------- |
| **Inverter Model**  |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **W**                    | **H**                      | **D**                      | **W1**                     | **H1**                     | **t**                      | **d**   | **(lbs)**              |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **348.5**                | **740**                    | **300**                    | **250**                    | **560**                    | **1.6**                    |         | **44**                 |
| **A510-2050-C3-UE** |                          |                            |                            |                            |                            |                            | **M8**  |                        |
|                     | **(13.72)**              | **(29.13)**                | **(11.81)**                | **(9.84)**                 | **(22.05)**                | **(0.06)**                 |         | **(97.00)**            |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **348.5**                | **740**                    | **300**                    | **250**                    | **560**                    | **1.6**                    |         | **44**                 |
| **A510-2060-C3-UE** |                          |                            |                            |                            |                            |                            | **M8**  |                        |
|                     | **(13.72)**              | **(29.13)**                | **(11.81)**                | **(9.84)**                 | **(22.05)**                | **(0.06)**                 |         | **(97.00)**            |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **463.5**                | **1105**                   | **324.5**                  | **320**                    | **760**                    | **1.6**                    |         | **81**                 |
| **A510-2075-C3-UE** |                          |                            |                            |                            |                            |                            | **M10** |                        |
|                     | **(18.25)**              | **(43.50)**                | **(12.78)**                | **(12.60)**                | **(29.92)**                | **(0.06)**                 |         | **(178.57)**           |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **463.5**<br>**(18.25)** | **1105**<br>**(43.50)**    | **324.5**<br>**(12.78)**   | **320**<br>**(12.60)**     | **760**<br>**(29.92)**     | **1.6**<br>**(0.06)**      | **M10** | **81**<br>**(178.57)** |
| **A510-2100-C3-UE** |                          |                            |                            |                            |                            |                            |         |                        |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **348.5**                | **740**                    | **300**                    | **250**                    | **560**                    | **1.6**                    |         | **44**                 |
| **A510-4100-C3-UE** |                          |                            |                            |                            |                            |                            | **M8**  |                        |
|                     | **(13.72)**              | **(29.13)**                | **(11.81)**                | **(9.84)**                 | **(22.05)**                | **(0.06)**                 |         | **(97.00)**            |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **348.5**                | **740**                    | **300**                    | **250**                    | **560**                    | **1.6**                    |         | **44**                 |
| **A510-4125-C3-UE** |                          |                            |                            |                            |                            |                            | **M8**  |                        |
|                     | **(13.72)**              | **(29.13)**                | **(11.81)**                | **(9.84)**                 | **(22.05)**                | **(0.06)**                 |         | **(97.00)**            |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **463.5**<br>**(18.25)** | **1105**<br>**(43.50)**    | **324.5**<br>**(12.78)**   | **320**<br>**(12.60)**     | **760**<br>**(29.92)**     | **1.6**<br>**(0.06)**      | **M10** | **81**<br>**(178.57)** |
| **A510-4150-C3-UE** |                          |                            |                            |                            |                            |                            |         |                        |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **463.5**<br>**(18.25)** | **1105**<br>**(43.50)**    | **324.5**<br>**(12.78)**   | **320**<br>**(12.60)**     | **760**<br>**(29.92)**     | **1.6**<br>**(0.06)**      | **M10** | **81**<br>**(178.57)** |
| **A510-4215-C3-UE** |                          |                            |                            |                            |                            |                            |         |                        |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **348.5**                | **740**                    | **300**                    | **250**                    | **560**                    | **1.6**                    |         | **44**                 |
| **A510-6100-C3-UE** |                          |                            |                            |                            |                            |                            | **M8**  |                        |
|                     | **(13.72)**              | **(29.13)**                | **(11.81)**                | **(9.84)**                 | **(22.05)**                | **(0.06)**                 |         | **(97.00)**            |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **348.5**                | **740**                    | **300**                    | **250**                    | **560**                    | **1.6**                    |         | **44**                 |
| **A510-6125-C3-UE** |                          |                            |                            |                            |                            |                            | **M8**  |                        |
|                     | **(13.72)**              | **(29.13)**                | **(11.81)**                | **(9.84)**                 | **(22.05)**                | **(0.06)**                 |         | **(97.00)**            |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **348.5**                | **740**                    | **300**                    | **250**                    | **560**                    | **1.6**                    |         | **44**                 |
| **A510-6150-C3-UE** |                          |                            |                            |                            |                            |                            | **M8**  |                        |
|                     | **(13.72)**              | **(29.13)**                | **(11.81)**                | **(9.84)**                 | **(22.05)**                | **(0.06)**                 |         | **(97.00)**            |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **463.5**<br>**(18.25)** | **1105**<br>**(43.50)**    | **324.5**<br>**(12.78)**   | **320**<br>**(12.60)**     | **760**<br>**(29.92)**     | **1.6**<br>**(0.06)**      | **M10** | **81**<br>**(178.57)** |
| **A510-6175-C3-UE** |                          |                            |                            |                            |                            |                            |         |                        |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **463.5**<br>**(18.25)** | **1105**<br>**(43.50)**    | **324.5**<br>**(12.78)**   | **320**<br>**(12.60)**     | **760**<br>**(29.92)**     | **1.6**<br>**(0.06)**      | **M10** | **81**<br>**(178.57)** |
| **A510-6215-C3-UE** |                          |                            |                            |                            |                            |                            |         |                        |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **463.5**<br>**(18.25)** | **1105**<br>**(43.50)**    | **324.5**<br>**(12.78)**   | **320**<br>**(12.60)**     | **760**<br>**(29.92)**     | **1.6**<br>**(0.06)**      | **M10** | **81**<br>**(178.57)** |
| **A510-6250-C3-UE** |                          |                            |                            |                            |                            |                            |         |                        |
|                     |                          |                            |                            |                            |                            |                            |         |                        |
|                     | **463.5**<br>**(18.25)** | **1105**<br>**(43.50)**    | **324.5**<br>**(12.78)**   | **320**<br>**(12.60)**     | **760**<br>**(29.92)**     | **1.6**<br>**(0.06)**      | **M10** | **81**<br>**(178.57)** |
| **A510-6270-C3-UE** |                          |                            |                            |                            |                            |                            |         |                        |
|                     |                          |                            |                            |                            |                            |                            |         |                        |

3-63

## **(e) 230V: 125 - 150HP / 460V: 215HP - 425HP (IP00)**

| **Inverter Model**<br>~~ee~~   | **Dimensions in mm (inch)**<br>~~ee~~ | **Dimensions in mm (inch)**<br>~~ee~~ | **Dimensions in mm (inch)**<br>~~ee~~ | **Dimensions in mm (inch)**<br>~~ee~~ | **Dimensions in mm (inch)**<br>~~ee~~ | **Dimensions in mm (inch)**<br>~~ee~~ | **Dimensions in mm (inch)**<br>~~ee~~ | **Dimensions in mm (inch)**<br>~~ee~~ | **Net Weight in kg**<br>**(lbs)**<br>~~ee~~ |
| ------------------------------ | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------------- |
|                                | **W**<br>~~ee~~                       | **H**<br>~~ee~~                       | **D**<br>~~ee~~                       | **W1**<br>~~ee~~                      | **W2**<br>~~ee~~                      | **H1**<br>~~ee~~                      | **t**<br>~~ee~~                       | **d**<br>~~ee~~                       |                                             |
| **A510-2125-C3-UE**<br>~~ee~~  | **690**<br>**(27.17)**<br>~~ee~~      | **1000**<br>**(39.37)**<br>~~ee~~     | **410**<br>**(16.14)**                | **530**<br>**(20.87)**                | **265**<br>**(10.43)**                | **960**<br>**(37.80)**                | **1.6**<br>**(0.06) **                | **M12**                               | **184**<br>**(405.65)**                     |
| **A510-2150-C3-UE**<br>~~ee ~~ | **690**<br>**(27.17)**<br> ~~ee~~     | **1000**<br>**(39.37)**<br>~~ee~~     | **410**<br>**(16.14)**                | **530**<br>**(20.87)**                | **265**<br>**(10.43)**                | **960**<br>**(37.80)**                | **1.6**<br>**(0.06) **                | **M12**                               | **184**<br>**(405.65)**                     |
| **A510-4270-C3-UE**            | **690**<br>**(27.17)**                | **1000**<br>**(39.37)**               | **410**<br>**(16.14)**                | **530**<br>**(20.87)**                | **265**<br>**(10.43)**                | **960**<br>**(37.80)**                | **1.6**<br>**(0.06) **                | **M12**                               | **184**<br>**(405.65)**                     |
| **A510-4300-C3-UE**            | **690**<br>**(27.17)**                | **1000**<br>**(39.37)**               | **410**<br>**(16.14)**                | **530**<br>**(20.87)**                | **265**<br>**(10.43)**                | **960**<br>**(37.80)**                | **1.6**<br>**(0.06) **                | **M12**                               | **184**<br>**(405.65)**                     |
| **A510-4375-C3-UE**            | **690**<br>**(27.17)**                | **1000**<br>**(39.37)**               | **410**<br>**(16.14)**                | **530**<br>**(20.87)**                | **265**<br>**(10.43)**                | **960**<br>**(37.80)**                | **1.6**<br>**(0.06) **                | **M12**                               | **184**<br>**(405.65)**                     |
| **A510-4425-C3-UE**            | **690**<br>**(27.17)**                | **1000**<br>**(39.37)**               | **410**<br>**(16.14)**                | **530**<br>**(20.87)**                | **265**<br>**(10.43)**                | **960**<br>**(37.80)**                | **1.6**<br>**(0.06) **                | **M12**                               | **184**<br>**(405.65)**                     |

3-64

## **(f) 230V: 125 - 150HP / 460V: 215HP - 425HP (IP20/NEMA1)**

| **Inverter Model**  | **Dimensions in mm (inch)** | **Dimensions in mm (inch)** | **Dimensions in mm (inch)** | **Dimensions in mm (inch)** | **Dimensions in mm (inch)** | **Dimensions in mm (inch)** | **Dimensions in mm (inch)** | **Dimensions in mm (inch)** | **Net Weight in kg**<br>**(lbs)** |
| ------------------- | --------------------------- | --------------------------- | --------------------------- | --------------------------- | --------------------------- | --------------------------- | --------------------------- | --------------------------- | --------------------------------- |
|                     | **W**                       | **H**                       | **D**                       | **W1**                      | **W2**                      | **H1**                      | **t**                       | **d**                       |                                   |
| **A510-2125-C3-UE** | **692**<br>**(27.24)**      | **1313**<br>**(51.69)**     | **410**<br>**(16.14)**      | **530**<br>**(20.87)**      | **265**<br>**(10.43)**      | **960**<br>**(37.80)**      | **1.6**<br>**(0.06) **      | **M12**                     | **194**<br>**(427.70)**           |
| **A510-2150-C3-UE** | **692**<br>**(27.24)**      | **1313**<br>**(51.69)**     | **410**<br>**(16.14)**      | **530**<br>**(20.87)**      | **265**<br>**(10.43)**      | **960**<br>**(37.80)**      | **1.6**<br>**(0.06) **      | **M12**                     | **194**<br>**(427.70)**           |
| **A510-4270-C3-UE** | **692**<br>**(27.24)**      | **1313**<br>**(51.69)**     | **410**<br>**(16.14)**      | **530**<br>**(20.87)**      | **265**<br>**(10.43)**      | **960**<br>**(37.80)**      | **1.6**<br>**(0.06) **      | **M12**                     | **194**<br>**(427.70)**           |
| **A510-4300-C3-UE** | **692**<br>**(27.24)**      | **1313**<br>**(51.69)**     | **410**<br>**(16.14)**      | **530**<br>**(20.87)**      | **265**<br>**(10.43)**      | **960**<br>**(37.80)**      | **1.6**<br>**(0.06) **      | **M12**                     | **194**<br>**(427.70)**           |
| **A510-4375-C3-UE** | **692**<br>**(27.24)**      | **1313**<br>**(51.69)**     | **410**<br>**(16.14)**      | **530**<br>**(20.87)**      | **265**<br>**(10.43)**      | **960**<br>**(37.80)**      | **1.6**<br>**(0.06) **      | **M12**                     | **194**<br>**(427.70)**           |
| **A510-4425-C3-UE** | **692**<br>**(27.24)**      | **1313**<br>**(51.69)**     | **410**<br>**(16.14)**      | **530**<br>**(20.87)**      | **265**<br>**(10.43)**      | **960**<br>**(37.80)**      | **1.6**<br>**(0.06) **      | **M12**                     | **194**<br>**(427.70)**           |

3-65

## **3.22 Dimensions for Models with Built-in Filter**

## **(a) 460V: 1 - 7.5HP**

| **Inverter Model**   | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Net Weight in**<br>**kg (lbs)** |
| -------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | --------------------------------- |
|                      | **W**                      | **H**                      | **D**                      | **W1**                     | **H1**                     | **H2**                     | **t**                      | **d**                      |                                   |
| **A510-4001-C3F-UE** | **130**<br>**(5.12)**      | **306**<br>**(12.05)**     | **150**<br>**(5.91)**      | **118**<br>**(4.65)**      | **203**<br>**(7.99)**      | **215**<br>**(8.46)**      | **5**                      | **M5**                     | **3.5**<br>**(7.71)**             |
| **A510-4002-C3F-UE** | **130**<br>**(5.12)**      | **306**<br>**(12.05)**     | **150**<br>**(5.91)**      | **118**<br>**(4.65)**      | **203**<br>**(7.99)**      | **215**<br>**(8.46)**      | **5**                      | **M5**                     | **3.5**<br>**(7.71)**             |
| **A510-4003-C3F-UE** | **130**<br>**(5.12)**      | **306**<br>**(12.05)**     | **150**<br>**(5.91)**      | **118**<br>**(4.65)**      | **203**<br>**(7.99)**      | **215**<br>**(8.46)**      | **5**                      | **M5**                     | **3.5**<br>**(7.71)**             |
| **A510-4005-C3F-UE** | **140**<br>**(5.51)**      | **400**<br>**(15.75)**     | **177**<br>**(6.97)**      | **122**<br>**(4.80)**      | **267**<br>**(10.51)**     | **279**<br>**(10.98)**     | **7**                      | **M6**                     | **5.5**<br>**(12.13)**            |
| **A510-4008-C3F-UE** | **140**<br>**(5.51)**      | **400**<br>**(15.75)**     | **177**<br>**(6.97)**      | **122**<br>**(4.80)**      | **267**<br>**(10.51)**     | **279**<br>**(10.98)**     | **7**                      | **M6**                     | **5.5**<br>**(12.13)**            |

3-66

## **(b) 460V: 10 - 30HP**

| **Inverter Model**<br>~~eee~~                    | **Dimensions in mm(inch)**<br>~~eee~~     | **Dimensions in mm(inch)**<br>~~eee~~        | **Dimensions in mm(inch)**<br>~~eee~~     | **Dimensions in mm(inch)**<br>~~eee~~     | **Dimensions in mm(inch)**<br>~~eee~~      | **Dimensions in mm(inch)**<br>~~eee~~      | **Dimensions in mm(inch)**<br>~~eee~~     | **Dimensions in mm(inch)**<br>~~eee~~ | **Net Weight in kg**<br>**(lbs)**<br>~~eee~~ |
| ------------------------------------------------ | ----------------------------------------- | -------------------------------------------- | ----------------------------------------- | ----------------------------------------- | ------------------------------------------ | ------------------------------------------ | ----------------------------------------- | ------------------------------------- | -------------------------------------------- |
|                                                  | **W**<br>~~eee~~                          | **H**<br>~~eee~~                             | **D**<br>~~eee~~                          | **W1**<br>~~eee~~                         | **H1**<br>~~eee~~                          | **H2**<br>~~eee~~                          | **t**<br>~~eee~~                          | **d**<br>~~eee~~                      |                                              |
| **A510-4010-C3F-UE**<br>~~eee~~<br>~~a~~         | **210**<br>**(8.27)**<br>~~eee~~<br>~~a~~ | **416.5**<br>**(16.40)**<br>~~eee~~<br>~~a~~ | **215**<br>**(8.46)**<br>~~eee~~<br>~~a~~ | **192**<br>**(7.56)**<br>~~eee~~<br>~~a~~ | **286**<br>**(11.26)**<br>~~eee~~<br>~~a~~ | **300**<br>**(11.81)**<br>~~eee~~<br>~~a~~ | **1.6**<br>**(0.06)**<br>~~eee~~<br>~~a~~ | **M6**<br>~~eee~~<br>~~a~~            | **8.0** <br>**(17.64)**<br>~~eee~~<br>~~a~~  |
| **A510-4015-C3F-UE**<br>~~a~~                    | **210**<br>**(8.27)**<br>~~a~~            | **416.5**<br>**(16.40)**<br>~~a~~            | **215**<br>**(8.46)**<br>~~a~~            | **192**<br>**(7.56)**<br>~~a~~            | **286**<br>**(11.26)**<br>~~a~~            | **300**<br>**(11.81)**<br>~~a~~            | **1.6**<br>**(0.06)**<br>~~a~~            | **M6**<br>~~a~~                       | **8.0** <br>**(17.64)**<br>~~a~~             |
| **A510-4020-C3F-UE**<br>~~a~~<br>~~a~~           | **265**<br>**(10.43)**<br>~~a~~<br>~~a~~  | **500**<br>**(19.69)**<br>~~a~~<br>~~a~~     | **225**<br>**(8.86)**<br>~~a~~<br>~~a~~   | **245**<br>**(9.65)**<br>~~a~~<br>~~a~~   | **340**<br>**(13.39)**<br>~~a~~<br>~~a~~   | **360**<br>**(14.17)**<br>~~a~~<br>~~a~~   | **1.6**<br>**(0.06)**<br>~~a~~<br>~~a~~   | **M8**<br>~~a~~<br>~~a~~              | **12.5**<br>**(27.56)** <br>~~a~~<br>~~a~~   |
| **A510-4025-C3F-UE**<br>~~a~~<br>~~a~~<br>~~ee~~ | **265**<br>**(10.43)**<br>~~a~~<br>~~a~~  | **500**<br>**(19.69)**<br>~~a~~<br>~~a~~     | **225**<br>**(8.86)**<br>~~a~~<br>~~a~~   | **245**<br>**(9.65)**<br>~~a~~<br>~~a~~   | **340**<br>**(13.39)**<br>~~a~~<br>~~a~~   | **360**<br>**(14.17)**<br>~~a~~<br>~~a~~   | **1.6**<br>**(0.06)**<br>~~a~~<br>~~a~~   | **M8**<br>~~a~~<br>~~a~~              | **12.5**<br>**(27.56)** <br>~~a~~<br>~~a~~   |
| **A510-4030-C3F-UE**<br>~~ee~~                   | **265**<br>**(10.43)**                    | **500**<br>**(19.69)**                       | **225**<br>**(8.86)**                     | **245**<br>**(9.65)**                     | **340**<br>**(13.39)**                     | **360**<br>**(14.17)**                     | **1.6**<br>**(0.06)**                     | **M8**                                | **12.5**<br>**(27.56)**                      |

3-67

## **(c) 460V: 40 - 60HP**

| **Inverter Model**   | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Dimensions in mm(inch)** | **Net Weight in kg**<br>**(lbs)** |
| -------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | -------------------------- | --------------------------------- |
|                      | **W**                      | **H**                      | **D**                      | **W1**                     | **H1**                     | **H2**                     | **t**                      | **d**                      |                                   |
| **A510-4040-C3F-UE** | **286.5**<br>**(11.28)**   | **679**<br>**(26.73)**     | **252**<br>**(9.92)**      | **220**<br>**(8.66)**      | **505**<br>**(19.88)**     | **525**<br>**(20.67)**     | **3.3**<br>**(0.13) **     | **M8**                     | **29.5**<br>**(65.04)**           |
| **A510-4050-C3F-UE** | **286.5**<br>**(11.28)**   | **679**<br>**(26.73)**     | **252**<br>**(9.92)**      | **220**<br>**(8.66)**      | **505**<br>**(19.88)**     | **525**<br>**(20.67 **     | **3.3**<br>**(0.13) **     | **M8**                     | **29.5**<br>**(65.04)**           |
| **A510-4060-C3F-UE** | **286.5**<br>**(11.28)**   | **679**<br>**(26.73)**     | **252**<br>**(9.92)**      | **220**<br>**(8.66)**      | **505**<br>**(19.88)**     | **525**<br>**(20.67**      | **3.3**<br>**(0.13) **     | **M8**                     | **29.5**<br>**(65.04)**           |

_****Filter Type Not Standard in US Market****_

3-68

## **Chapter 4 Keypad and Programming Functions**

## **4.1 LED Keypad**

## **4.1.1 Keypad Display and Keys**

![](documentation/pdf_references/A510_instruction_manual.pdf-0082-03.png)

**----- Start of picture text -----**<br>
Reverse Direction<br>Local/ Remote<br>Forward Direction Status Indicator<br>Indicator<br>Status Indicator<br>Fault Status External Reference<br>Indicator Indicator<br>iY wn,<br>FAULT «FWD REV SEQ REF<br>:<br>External Sequence<br>Indicator<br>5 Digit, 7 Segment<br>LED Display<br>Loc Se DSP<br>REM FUN<br>< w | BEAD 8 button<br>RESET ENTER Membrane Keypad<br> Run Status<br>Indicator RUN ‘) stor \Y}a<br> Stop Status<br>e e Indicator<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0082-04.png)

**----- Start of picture text -----**<br>
Reverse Direction<br>Forward Direction Status Indicator External Sequence Status Indicator<br>Status Indicator Indicator<br>Fault Status<br>Fault Status External Reference Indicator<br>Indicator Indicator<br>FAAT FWD REV SEQ REF<br>5 Digit, 7 Segment<br>LED Display<br>fwo | om | bse<br>REV FUN<br>— | , | Bee 8 button<br> Run Status i RESET ENTER Membrane Keypad Run Status<br>Indicator . =EQ Indicator<br>RUN ) stor \yy<br> Stop Status<br>Indicator<br> (U Type)<br>**----- End of picture text -----**<br>

(UE Type)

| **DISPLAY**<br>**Description**                                                                      | **Description**                                                                                                  |
| --------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------- |
| **5 Digit LED Display**<br>Monitor inverter signals, view / edit parameters, fault / alarm display. | Monitor inverter signals, view / edit parameters, fault / alarm display.                                         |
| **LED INDICATORS**                                                                                  |                                                                                                                  |
| **FAULT**<br>LED                                                                                    | LED**ON**when a fault or alarm is active.                                                                        |
| **FWD**<br>LED                                                                                      | LED**ON**when inverter is running in forward direction, flashing when stopping.                                  |
| **REV**<br>On when inverter is running in reverse direction, flashing when stopping.                | On when inverter is running in reverse direction, flashing when stopping.                                        |
| **SEQ**<br>LED<br>communication                                                                     | LED**ON**when RUN command is from the external control terminals or from serial<br>communication                 |
| **REF**<br>LED<br>or from serial communication                                                      | LED**ON**when Frequency Reference command is from the external control terminals<br>or from serial communication |

4-1

|                              |                                                                                                                                                                                                                                                                                                                                                                                                                          |
| ---------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| **KEYS (8)**                 | **Description**                                                                                                                                                                                                                                                                                                                                                                                                          |
|                              |                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **RUN**                      | RUN Inverter in Local Mode                                                                                                                                                                                                                                                                                                                                                                                               |
| **STOP**                     | STOP Inverter                                                                                                                                                                                                                                                                                                                                                                                                            |
| ▲                            | Parameter navigation Up, Increase parameter or reference value                                                                                                                                                                                                                                                                                                                                                           |
| ▼                            | Parameter navigation down, decrease parameter or reference value                                                                                                                                                                                                                                                                                                                                                         |
| **FWD/REV**<br>**(U Type)**  | Used to switch between Forward and Reverse direction                                                                                                                                                                                                                                                                                                                                                                     |
| **LOC/REM**<br>**(UE Type)** | Used to switch between Local Mode and Remote Mode<br>REMOTE Mode: Set by parameters, controlled by control circuit terminals,<br>communication or other ways.<br>LOCAL Mode: Controlled by operator.<br>It displays REMOTE Mode at power-up. Users can switch between LOCAL and<br>REMOTE Mode if they press LOC/ REM keys when the inverter stops. Parameter<br>of 23-41candetermineif LOC/REM keys are enabled or not. |
| **DSP/FUN**                  | Used to scroll to next screen<br>FrequencyscreenFunction selectionMonitorparameter                                                                                                                                                                                                                                                                                                                                     |
| **◄ / RESET**                | Selects active seven segment digit for editing with the ▲▼ keys<br>Used to reset fault condition.                                                                                                                                                                                                                                                                                                                        |
| **READ / ENTER**             | Used to read and save the value of the active parameter                                                                                                                                                                                                                                                                                                                                                                  |

## **Auto-Repeat Keys**

Holding the ▲UP or ▼DOWN key for a longer period of time will initiate the auto-repeat function resulting in the value of the selected digit to automatically increase or decrease.

4-2

## **4.1.2 Seven Segment Display Description**

![](documentation/pdf_references/A510_instruction_manual.pdf-0084-01.png)

**----- Start of picture text -----**<br>
Actual LED Display Actual LED Display Actual LED Display Actual LED Display<br>0 A L Y<br>1 B n -<br>°<br>2 C o<br>3 D P _<br>4 E q<br>.<br>5 F r<br>6 G S<br>7 H t<br>8 I u<br>9 J V<br>**----- End of picture text -----**<br>

| **Display output frequency** | **Frequency Reference** | **Set Frequency Reference** |
| ---------------------------- | ----------------------- | --------------------------- |
| **LED lights on **           | **LED flashes**         | **Flashing digit**          |
|                              |                         |                             |

- At power-up, the display will show the frequency reference setting and all LEDs are flashing. Press the ▲ (UP) or ▼ (DOWN) key to enter the frequency reference edit mode, use the **◄/RESET** key to select which digit to edit (flashing). Use the ▲ (UP) or ▼ (DOWN) key to modify the value and press the **READ / ENTER** key to save the frequency reference and switch back to the frequency reference display mode.

- During run operation, the display will show the output frequency.

- **Note:** When in edit mode and the READ / ENTER is not pressed within 5 sec, the inverter will switch back to the frequency reference display mode.

4-3

## **LED Display Examples**

| **Seven Segment Display** | **Description **                                                                                                  |
| ------------------------- | ----------------------------------------------------------------------------------------------------------------- |
|                           | 1. Displays the frequency reference at power-up.<br>2. Displays the actual output frequency during run operation. |
|                           | Displays parameter code.                                                                                          |
|                           | Displays the setting value of parameter.                                                                          |
|                           | Displays input voltage.                                                                                           |
|                           | Displays inverter current.                                                                                        |
|                           | Displays DC Bus Voltage.                                                                                          |
|                           | Displays temperature.                                                                                             |
|                           | Displays PID feedback value; The displayed digit is set by 12-01.                                                 |
|                           | Error display; refer to chapter 5 Troubleshooting and Maintenance.                                                |
|                           | Displays AI1/ AI2 input (0～100%)                                                                                 |

4-4

## **4.1.3 LED Indicator Description**

##  **Fault LED**

![](documentation/pdf_references/A510_instruction_manual.pdf-0086-02.png)

**----- Start of picture text -----**<br>

|             |                 |           |
| ----------- | --------------- | --------- |
| State       | Description     | FAULT LED |
| Off         | No Fault Active |
| Illuminated | Fault Active    |

**----- End of picture text -----**<br>

##  **Forward LED**

![](documentation/pdf_references/A510_instruction_manual.pdf-0086-04.png)

**----- Start of picture text -----**<br>

|             |                                          |         |
| ----------- | ---------------------------------------- | ------- |
| State       | Description                              | FWD LED |
| Off         | Inverter in reverse direction            |
| Illuminated | Inverter is running in forward direction |
| Flashing    | Forward direction active, no run command |

**----- End of picture text -----**<br>

 **Reverse LED**

![](documentation/pdf_references/A510_instruction_manual.pdf-0086-06.png)

**----- Start of picture text -----**<br>

|             |                                          |         |
| ----------- | ---------------------------------------- | ------- |
| State       | Description                              | REV LED |
| Off         | Inverter in forward direction            |
| Illuminated | Inverter is running in reverse direction |
| Flashing    | Reverse direction active, no run command |

**----- End of picture text -----**<br>

##  **RUN LED**

![](documentation/pdf_references/A510_instruction_manual.pdf-0086-08.png)

**----- Start of picture text -----**<br>

|             |                              |         |
| ----------- | ---------------------------- | ------- |
| State       | Description                  | RUN LED |
| Off         | Inverter stopped             |
| Illuminated | Inverter running             |
| Flashing    | Inverter stopped or stopping |

**----- End of picture text -----**<br>

4-5

| **State**       | **Description**                   | **SEQ LED** |
| --------------- | --------------------------------- | ----------- |
| **Off**         | Sequence controlled from keypad   |             |
| **Illuminated** | Sequence set from external source |             |

##  **REF LED**

| **State**       | **Description**                              | **REF LED** |
| --------------- | -------------------------------------------- | ----------- |
| **Off**         | Frequency reference set from keypad          |             |
| **Illuminated** | Frequency reference set from external source |             |

## **Run / Stop Status Indicators**

![](documentation/pdf_references/A510_instruction_manual.pdf-0087-04.png)

**----- Start of picture text -----**<br>
Output Frequency<br>0<br>|<br>STOP RUN STOP<br>ee |<br>'<br>|<br> Frequency<br>| !<br>Setting |<br>| I<br>\|<br>RUN<br>|] e i<br>STOP<br>|e ci e @<br>ON Flashing OFF<br>**----- End of picture text -----**<br>

4-6

## **4.1.4 Power-up Monitor**

##  **Power-up**

![](documentation/pdf_references/A510_instruction_manual.pdf-0088-02.png)

**Display at Power-up**

After 3 sec.

**Frequency Reference**

![](documentation/pdf_references/A510_instruction_manual.pdf-0088-06.png)

**----- Start of picture text -----**<br>
DSP/FUN<br>DSP/FUN<br>Switch<br>Mode<br>Parameter Selection<br>**----- End of picture text -----**<br>

##  **Changing Monitor at Power-up**

| **12-00** | **Display Selection **                                                                                                                                                |
| --------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
|           | **Highest bit -> 0 0 0 0 0<- Lowest bit**<br>The settingrangeforeachbitis **0 ~ 7**fromthehighest bit to thelowest bit**.**                                           |
| **Range** | **0:**No display<br>**4:**Temperature<br>**1:**Output current<br>**5:**PID feedback<br>**2:**Output voltage<br>**6:**AI1 value<br>**3:**DC voltage<br>**7:**AI2 value |

## **Example: 12- 00=** 【 **10000** 】

![](documentation/pdf_references/A510_instruction_manual.pdf-0088-10.png)

![](documentation/pdf_references/A510_instruction_manual.pdf-0088-11.png)

**----- Start of picture text -----**<br>
Display Voltage Class<br>at Power-up<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0088-12.png)

**----- Start of picture text -----**<br>
After 3 sec.<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0088-13.png)

**----- Start of picture text -----**<br>
DSP/FUN<br>Output Current Parameter Selection<br>DSP/FUN DSP/FUN<br>Switch<br>Mode<br>Frequency Reference<br>**----- End of picture text -----**<br>

4-7

**Example: 12- 00=** 【 **12345** 】

![](documentation/pdf_references/A510_instruction_manual.pdf-0089-01.png)

**----- Start of picture text -----**<br>
DSP/FUN<br>-<br>Heatsink Temperature <4><br>—<br>DSP/FUN DSP/FUN DC Voltage <3><br>Output Voltage <2><br>L __) f<br>PID Feedback <5> DSP/FUN DSP/FUN<br>AvVVYD L) (<br>After 3 sec.<br>LOLI<br>Display Voltage Class Frequency Reference Output Current <1><br>at Power-up<br>DSP/FUN DSP/FUN<br>NS avvyyyl jy<br>Parameter Selection<br>**----- End of picture text -----**<br>

## **4.1.5 Modifying Parameters/ Set Frequency Reference**

## **Example: Modifying Parameters**

![](documentation/pdf_references/A510_instruction_manual.pdf-0089-04.png)

**----- Start of picture text -----**<br>
Frequency Reference<br>Press DSP/FUN<br>Press </RESET Press </RESET<br>Press ▲<br>Press<br>Press ▲ READ/ENTER<br>nan rin <1<br>Press READ/ENTER<br>apie Flashing <P<br>Press DSP/FUN<br>for 3 sec.<br>**----- End of picture text -----**<br>

4-8

## **Example: Set Frequency Reference**

## **Inverter stopped:**

## **Inverter is running:**

![](documentation/pdf_references/A510_instruction_manual.pdf-0090-03.png)

**----- Start of picture text -----**<br>
Display Voltage Class<br>Flashing for 3 seconds<br>**----- End of picture text -----**<br>

**Display Voltage Class**

![](documentation/pdf_references/A510_instruction_manual.pdf-0090-05.png)

**----- Start of picture text -----**<br>
Flashing for 3 seconds<br><4VVVV DP <4VVVVDP<br>Wf i<br>LOLOL POL OO<br>Display Frequency Reference Press 1x ▲ Display Frequency Reference<br>Press RUN 1x<br>ap Y<br>Press </RESET —= = me<br>1x<br>Aea a LOLIPOO Output Frequency LO<br>Set Frequency Reference Press </RESET<br>1x<br>Press 1x<br>Set Frequency Reference 0.01 Hz Set Frequency Reference<br>Press </RESET<br>1x Press </RESET<br>1x a gen<br>Set Frequency Reference 0.1 Hz<br>Set Frequency Reference 0.1 Hz<br>Press </RESET<br>, < = Press </RESET<br>1x<br>1x<br>tHE] —<br>Set Frequency Reference 1Hz<br>Set Frequency Reference 1 Hz<br>Press 1x ▲<br>, Press 1x ▲ _. »<br>Vo aYp4<br>Set Frequency Reference + 1Hz Set Frequency Reference +1 Hz<br>Press READ/ENTER<br>Press READ/ENTER<br>1x<br>1x<br>▲<br>**----- End of picture text -----**<br>

**Inverter automatically reverts back to display the output frequency if no modifications are made within 5 sec.**

**Set Frequency Reference completed.**

**Output frequency**

**Note:** When upper or lower limit is reached during editing of the frequency reference, the edit value will automatically rollover from the lower limit to the upper limit or from the upper limit to the lower limit.

4-9

**4.1.6 Operation Control**

| REV command<br>FWD command<br>RUN command<br>REV command<br>Stop command<br>FWD command<br>Power on<br>**Output Frequency**<br>**Running**<br>**Stopping**<br>**Stopped**<br>**Stopped**<br>~~vaaw ae~~<br>~~poo~~<br>~~OO~~<br>~~[=[oles~~ | REV command<br>FWD command<br>RUN command<br>REV command<br>Stop command<br>FWD command<br>Power on<br>**Output Frequency**<br>**Running**<br>**Stopping**<br>**Stopped**<br>**Stopped**<br>~~vaaw ae~~<br>~~poo~~<br>~~OO~~<br>~~[=[oles~~ | REV command<br>FWD command<br>RUN command<br>REV command<br>Stop command<br>FWD command<br>Power on<br>**Output Frequency**<br>**Running**<br>**Stopping**<br>**Stopped**<br>**Stopped**<br>~~vaaw ae~~<br>~~poo~~<br>~~OO~~<br>~~[=[oles~~ | REV command<br>FWD command<br>RUN command<br>REV command<br>Stop command<br>FWD command<br>Power on<br>**Output Frequency**<br>**Running**<br>**Stopping**<br>**Stopped**<br>**Stopped**<br>~~vaaw ae~~<br>~~poo~~<br>~~OO~~<br>~~[=[oles~~ | REV command<br>FWD command<br>RUN command<br>REV command<br>Stop command<br>FWD command<br>Power on<br>**Output Frequency**<br>**Running**<br>**Stopping**<br>**Stopped**<br>**Stopped**<br>~~vaaw ae~~<br>~~poo~~<br>~~OO~~<br>~~[=[oles~~ | REV command<br>FWD command<br>RUN command<br>REV command<br>Stop command<br>FWD command<br>Power on<br>**Output Frequency**<br>**Running**<br>**Stopping**<br>**Stopped**<br>**Stopped**<br>~~vaaw ae~~<br>~~poo~~<br>~~OO~~<br>~~[=[oles~~ | REV command<br>FWD command<br>RUN command<br>REV command<br>Stop command<br>FWD command<br>Power on<br>**Output Frequency**<br>**Running**<br>**Stopping**<br>**Stopped**<br>**Stopped**<br>~~vaaw ae~~<br>~~poo~~<br>~~OO~~<br>~~[=[oles~~ | REV command<br>FWD command<br>RUN command<br>REV command<br>Stop command<br>FWD command<br>Power on<br>**Output Frequency**<br>**Running**<br>**Stopping**<br>**Stopped**<br>**Stopped**<br>~~vaaw ae~~<br>~~poo~~<br>~~OO~~<br>~~[=[oles~~ | REV command<br>FWD command<br>RUN command<br>REV command<br>Stop command<br>FWD command<br>Power on<br>**Output Frequency**<br>**Running**<br>**Stopping**<br>**Stopped**<br>**Stopped**<br>~~vaaw ae~~<br>~~poo~~<br>~~OO~~<br>~~[=[oles~~ | REV command<br>FWD command<br>RUN command<br>REV command<br>Stop command<br>FWD command<br>Power on<br>**Output Frequency**<br>**Running**<br>**Stopping**<br>**Stopped**<br>**Stopped**<br>~~vaaw ae~~<br>~~poo~~<br>~~OO~~<br>~~[=[oles~~ |
| ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
|                                                                                                                                                                                                                                             | ~~vaaw~~                                                                                                                                                                                                                                    | ~~vaaw~~                                                                                                                                                                                                                                    | ~~vaaw~~                                                                                                                                                                                                                                    | ~~vaaw~~<br>~~OO~~                                                                                                                                                                                                                          | ~~vaaw~~<br>~~OO~~                                                                                                                                                                                                                          | ~~vaaw ae~~<br>~~OO~~                                                                                                                                                                                                                       |                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                             |
|                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                             | FWD command<br>~~poo~~<br>~~OO~~<br>~~[=[oles~~                                                                                                                                                                                             | Stop command<br>~~poo~~<br>~~[oles~~                                                                                                                                                                                                        |                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                             |
| **FWD**<br>**Indicator**<br>~~poo~~                                                                                                                                                                                                         | **FWD**<br>~~poo~~<br>~~ees~~                                                                                                                                                                                                               | **FWD**<br>~~poo~~<br>~~ees~~                                                                                                                                                                                                               | **FWD**<br>~~poo~~<br>~~ees~~                                                                                                                                                                                                               | **FWD**<br>~~poo~~<br>~~OO~~<br>~~ees~~<br>~~[=~~<br>~~2                                                                                                                                                                                    | ~~                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                             | **FWD**<br>~~poo~~<br>~~OO~~<br>~~ees~~<br>~~[=[oles~~<br>~~                                                                                                                                                                                | =[elele~~                                                                                                                                                                                                                                   | **FWD**<br>~~poo~~<br>~~ees~~<br>~~[oles~~<br>~~[elele~~                                                                                                                                                                                    | **FWD**<br>~~poo~~<br>~~ees~~<br>~~[oles~~<br>~~[elele~~  | **FWD**<br>~~[oles~~<br>~~[elele~~                                    |
| **REV**<br>**Indicator**                                                                                                                                                                                                                    | **REV**<br>~~eRe~~                                                                                                                                                                                                                          | **REV**<br>~~eRe~~                                                                                                                                                                                                                          | **REV**<br>~~eRe~~                                                                                                                                                                                                                          | **REV**<br>~~OO~~<br>~~[=~~<br>~~eRe~~<br>~~2                                                                                                                                                                                               | ~~<br>~~                                                                                                                                                                                                                                    | e~~                                                                                                                                                                                                                                         |                                                                                                                                                                                                                                             | **REV**<br>~~OO~~<br>~~[= [oles~~<br>~~eRe~~<br>~~                                                                                                                                                                                          | =[elele~~<br>~~                                                                                                                                                                                                                             | efeel~~                                                   | **REV**<br>~~[oles~~<br>~~eRe~~<br>~~[elele~~<br>~~feel~~             | **REV**<br>~~[oles~~<br>~~eRe~~<br>~~[elele~~<br>~~feel~~             | **REV**<br>~~[oles~~<br>~~[elele~~<br>~~feel~~ |
| **RUN**<br>**Indicator**                                                                                                                                                                                                                    | **RUN**<br>~~eRe~~<br>~~eres~~                                                                                                                                                                                                              | **RUN**<br>~~eRe~~<br>~~eres~~                                                                                                                                                                                                              | **RUN**<br>~~eRe~~<br>~~eres~~                                                                                                                                                                                                              | **RUN**<br>~~eRe~~<br>~~2                                                                                                                                                                                                                   | ~~<br>~~eres~~<br>~~                                                                                                                                                                                                                        | e~~<br>~~Pe~~                                                                                                                                                                                                                               |                                                                                                                                                                                                                                             | **RUN**<br>~~eRe~~<br>~~                                                                                                                                                                                                                    | = [elele~~<br>~~eres~~<br>~~                                                                                                                                                                                                                | efeel~~<br>~~Pe[Flee~~                                    | **RUN**<br>~~eRe~~<br>~~[elele~~<br>~~eres~~<br>~~feel~~<br>~~[Flee~~ | **RUN**<br>~~eRe~~<br>~~[elele~~<br>~~eres~~<br>~~feel~~<br>~~[Flee~~ | **RUN**<br>~~[elele~~<br>~~feel~~<br>~~[Flee~~ |
| **STOP**<br>**Indicator**                                                                                                                                                                                                                   | **STOP**<br>~~eres~~<br>~~errr~~                                                                                                                                                                                                            | **STOP **<br>~~eres~~<br>~~errr~~                                                                                                                                                                                                           | **STOP**<br>~~eres~~<br>~~errr~~                                                                                                                                                                                                            | **STOP**<br>~~eres~~<br>~~                                                                                                                                                                                                                  | e~~<br>~~errr~~<br>~~Pe~~                                                                                                                                                                                                                   |                                                                                                                                                                                                                                             | **STOP**<br>~~eres~~<br>~~                                                                                                                                                                                                                  | e feel~~<br>~~errr~~<br>~~Pe[Flee~~                                                                                                                                                                                                         | **STOP**<br>~~eres~~<br>~~feel~~<br>~~errr~~<br>~~[Flee~~                                                                                                                                                                                   | **STOP**<br>~~eres~~<br>~~feel~~<br>~~errr~~<br>~~[Flee~~ | **STOP**<br>~~feel~~<br>~~[Flee~~                                     |

4-10

## **4.2 LCD Keypad**

## **4.2.1 Keypad Display and Keys**

![](documentation/pdf_references/A510_instruction_manual.pdf-0092-02.png)

**----- Start of picture text -----**<br>
Reverse Direction Reverse Direction<br>Forward Direction Status Indicator External Sequence Forward Direction Status Indicator Local/ Remote<br>Status Indicator Indicator Status Indicator Indicator<br>Fault Status External Reference Fault Status External Reference<br>Indicator oeeee Indicator Indicator e REMOTE © Indicator<br>FAT Monitor FWD REV SEQ REF LCD Display FAULT FWO REV SEQ ~~ REF<br>Fref Ref<br>12-16=005.00Hz External Sequence<br>12-17=000.00Hz Indicator<br>12-18=0000.0A<br>LCD Display<br>Ewe. ~ DSP. Loc psp<br>REV FUN Rew | FUN<br> Run Status Reset< | “ | ENTERREAD || 8 button Membrane Keypad Run Status RESET< = ENTERREAD 8 button Membrane Keypad<br>Indicator run SI stop \\ Indicator RUN stor \<br> Stop Status e ° Stop Status<br>Indicator Indicator<br> (U Type) (UE Type)<br>DISPLAY Description<br>LCD Display Monitor inverter signals, view / edit parameters, fault / alarm display.<br>LED INDICATORS<br>FAULT LED ON when a fault or alarm is active.<br>FWD LED ON when inverter is running in forward direction, flashing when stopping.<br>REV On when inverter is running in reverse direction, flashing when stopping.<br>LED ON when RUN command is from the external control terminals or from serial<br>SEQ<br>communication<br>LED ON when Frequency Reference command is from the external control terminals<br>REF<br>or from serial communication<br>**----- End of picture text -----**<br>

4-11

|                              |                                                                                                                                                                                                                                                                                                                                                                                                                          |
| ---------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| **KEYS (8)**                 | **Description**                                                                                                                                                                                                                                                                                                                                                                                                          |
|                              |                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **RUN**                      | RUN Inverter in Local Mode                                                                                                                                                                                                                                                                                                                                                                                               |
| **STOP**                     | STOP Inverter                                                                                                                                                                                                                                                                                                                                                                                                            |
| ▲                            | Parameter navigation Up, Increase parameter or reference value                                                                                                                                                                                                                                                                                                                                                           |
| ▼                            | Parameter navigation down, decrease parameter or reference value                                                                                                                                                                                                                                                                                                                                                         |
| **FWD/REV**<br>**(U Type)**  | Used to switch between Forward and Reverse direction                                                                                                                                                                                                                                                                                                                                                                     |
| **LOC/REM**<br>**(UE Type)** | Used to switch between Local Mode and Remote Mode<br>REMOTE Mode: Set by parameters, controlled by control circuit terminals,<br>communication or other ways.<br>LOCAL Mode: Controlled by operator.<br>It displays REMOTE Mode at power-up. Users can switch between LOCAL and<br>REMOTE Mode if they press LOC/ REM keys when the inverter stops. Parameter<br>of 23-41candetermineif LOC/REM keys are enabled or not. |
| **DSP/FUN**                  | Used to scroll to next screen<br>FrequencyscreenFunction selectionMonitorparameter                                                                                                                                                                                                                                                                                                                                     |
| **◄ / RESET**                | Selects active seven segment digit for editing with the ▲▼ keys<br>Used to reset fault condition.                                                                                                                                                                                                                                                                                                                        |
| **READ / ENTER**             | Used to read and save the value of the active parameter                                                                                                                                                                                                                                                                                                                                                                  |

## **Auto-Repeat Keys**

Holding the ▲UP or ▼DOWN key for a longer period of time will initiate the auto-repeat function resulting in the value of the selected digit to automatically increase or decrease.

4-12

## **4.2.2 Keypad Menu Structure**

## **Main Menu**

The A510 inverter main menu consists of two main groups (modes). The DSP/FUN key is used to switch between the monitor mode and the parameter group mode.

![](documentation/pdf_references/A510_instruction_manual.pdf-0094-03.png)

**----- Start of picture text -----**<br>
Power On<br>DSP DSP<br>FUN FUN<br>Power-up Monitor Mode Parameter Group Mode<br>Mode Description<br>Monitor Mode View inverter status, signals and fault data.<br>Parameter Group Mode Access to available parameter groups.<br>**----- End of picture text -----**<br>

All the available parameter groups are listed in the Parameter Group Mode use the up and down keys to select a group and press Read/Enter key to access its parameters.

![](documentation/pdf_references/A510_instruction_manual.pdf-0094-05.png)

**----- Start of picture text -----**<br>
Parameter Group Mode Select parameter group<br>READ DSP<br>ENTER FUN<br>Parameter Mode Select parameter<br>READ DSP<br>ENTER FUN<br>Parameter Edit Mode Change parameter setting<br>**----- End of picture text -----**<br>

**Fig. 4.2.2.1 Parameter Group Structure**

## **Notes:**

- Always perform an auto-tune on the motor before operating the inverter in vector control (sensorless vector or flux vector). Auto-tuning mode will not be displayed when the inverter is running or when a fault is active.

- To scroll through the available modes, parameter groups or parameter list press and hold the up or down key.

4-13

## **Monitor Mode**

In monitor mode inverter signals can be monitored such as output frequency, output current and output voltage, etc…) as well as fault information and fault trace. See Fig 4.2.2.2 for keypad navigation.

![](documentation/pdf_references/A510_instruction_manual.pdf-0095-02.png)

**----- Start of picture text -----**<br>
Power ON<br>DSP<br>FUN<br>Group DSP Monitor<br>00 Basic Func. FUN Freq Ref<br>12-16=005.00Hz<br>01 V/F Pattern.<br>12-17=000.00Hz<br>02 Motor Parameter 12-18=0000.0A<br>DSP Monitor<br>FUN Flt Freq Ref<br>12-15=000.00Hz<br>12-17=000.00Hz<br>12-18=0000.0A<br>DSP Monitor<br>FUN<br>Flt DC Voltage<br>12-14=0000.0V<br>12-17=000.00Hz<br>12-18=0000.0A<br>**----- End of picture text -----**<br>

**Fig 4.2.2.2 Monitor Mode**

## **Note:**

- To scroll through the available monitor parameter list, press and hold the ▲ (up) or ▼ (down) key.

4-14

## **Programming Mode**

In programming mode inverter parameters can be read or changed. See Fig 4.2.2.3 for keypad navigation.

![](documentation/pdf_references/A510_instruction_manual.pdf-0096-02.png)

**----- Start of picture text -----**<br>
Power ON<br>Monitor<br>Freq Ref<br>12-16=005.00Hz<br>12-17=000.00Hz<br>12-18=0000.0A<br>Parameter<br>Parameter Group Parameter<br>DSPFUN Selection Mode Group Mode Edit Mode<br>ENTERREAD ENTERREAD Edit 00-00<br>Group PARA 00<br>00 Basic Func. -00 Control Method Control Method<br>DSPFUN 02 Motor Parameter01 V/F Pattern DSPFUN -01 Motor Direction -02 Run Source DSPFUN 0 V/F(0~~4)<0><br>Press ▼ or ▲<br>key to edit<br>READ<br>ENTER Edit 00-01 parameter<br>PARA 00 -00 Control Method Motor Direction value, and<br> -01 Motor Direction 0 Forward press<br> -02 Run Source DSP (0~~1) READ/ENTER<br>FUN <0> key to save<br>the change.<br>PARA 00 ENTERREAD Edit 00-02Run Source<br> -00 Control Method<br> -01 Motor Direction 0 Digital Op<br> -02 Run Source DSPFUN (0~4)<1><br>READ<br>Group ENTER<br>00 Basic Fun.<br>01 V/F Pattern<br>02 Motor Parameter<br>DSP DSP<br>FUN FUN<br>ENTERREAD To parameters<br>Group<br>00 Basic Fun.<br>01 V/F Pattern<br>DSP 02 Motor Parameter<br>FUN DSP<br>FUN<br>**----- End of picture text -----**<br>

**Fig 4.2.2.3 Programming Mode**

## **Notes:**

- The parameters values can be changed from the Edit screen with the up, down and < / RESET shift key.

- To save a parameter press the READ/ENTER key.

- Refer to section 4.4 for parameter details.

- Press the ▲ (up) or ▼ (down) key to scroll parameter groups or parameter list.

4-15

## **Auto-tuning Mode**

In the auto-tuning mode motor parameters can be calculated and set automatically based on the selected control mode. See Fig 4.2.2.4 for keypad navigation.

![](documentation/pdf_references/A510_instruction_manual.pdf-0097-02.png)

**----- Start of picture text -----**<br>
Group<br>17 Auto-tuning<br>18 Slip Compen<br>19 Traverse Func.<br>ENT ERREAD DSPFUN<br>ENT ERREAD Edit 17-00 Press ▲ or ▼ key to change the value.<br>PARA 17 -01 Tune Mode Sel Tune Mode Sel Warning: Do not use “ 0 ” , Rotation<br> -02 Motor Rated Power -03 Motor Rated Curr. DSP 0 Rotational(0 ~ 2) Auto-tune, when load is coupled with<br>FUN < 0 > the motor.<br>READ Edit 17-01<br>ENT ER *1HP = 0.746KW<br>PARA 17 Motor Rated Power<br> -01 Tune Mode Sel<br> -02 Motor Rated Power 5.50 KW<br> -03 Motor Rated Curr. DSP (0.00 – 600.00)<br>FUN < 5.50><br>ENT ERREAD Edit 17-02<br>PARA 17 -01 Tune Mode Sel Motor Sel<br> -02 Motor Rated Power 0006.8 A<br> -03 Motor Rated Curr. DSPFUN (0000.9~~0009.2)< 0006.8 ><br>PARA 17 ENT ERREAD Edit 17-10 ENT ERREAD Edit<br> -08 Mtr No-Load Volt Auto-tuning Run Autotuning ?<br> -10 Auto-tuning Run -11 Auto-tuning Err DSPFUN 1 Enable(0~~1)<0> DSPFUN (Press Run Key)000.00Hz-000.0A<br>RUN<br>Edit<br>Autotuning<br>>>>>>>>>>>>>>>><br>48.0Hz – 14.0A<br>(Rotational)<br>STOP Tuning Tuning<br>successful fault<br>Edit Edit Edit<br>Autotuning Autotuning ATE01<br>>>>>>>>>>>>>>>> >>>>>>>>>>>>>>>>>>>>>>> >>>>>>>>>>>>>>><br>0.0Hz – 0.0A 48.0Hz – 14.0A Motor Data Error<br>Aborted Successful Uncompleted<br>DSP<br>FUN<br>**----- End of picture text -----**<br>

**Fig 4.2.2.4 Auto-tuning Mode**

## **Notes:**

- Set correct motor parameters by referring to motor nameplate.

- Refer to section 4.4 for parameter details.

4-16

## **4.2.2 Notes:**

1. Use the up and down keys to scroll though the auto-tuning parameter list. Depending on the selected control mode in parameter 00-00, part of auto-tuning parameters will not be accessible. (Refer to the Auto-tuning Group 17 parameters).

2. After entering the motor nameplate rated output power (17-01), rated current (17-02), rated voltage (17-03), rated frequency (17-04), rated speed (17-05) and number of motor poles (17-06), select the automatic tuning mode and press the RUN key to perform the auto-tuning operation. When auto-tuning is successful the calculated motor parameters will be saved into parameter group 02 (motor parameter).

3. (a) “Rotational” will be displayed during rotational auto-tuning (17-00=0) and the motor will rotate during auto-tuning. Ensure that it is safe to operate the motor before pressing the RUN key. (b) “Stationary” will be displayed during stationary auto-tuning (17-00=1), the motor shaft does not rotate. (c) “R1 Tuning” will be displayed during stationary auto-tuning (17-00=2), the motor shaft does not rotate. (d) The RUN LED (in the upper left corner of the RUN key) will be lit during auto-tuning.

   - (e) The LCD display shows “>>>” or "Atund" during the auto-tuning process.

4. Press the STOP key on the keypad to abort the auto-tuning operation.

5. In case of an auto-tuning fault, a fault message and the uncompleted message are displayed on the keypad. The RUN LED will be flashing and the motor will coast to stop. (Refer to section 10.4 for the Auto-tuning Faults.) The auto-tuning fault can be cleared by pressing the RESET key after which the keypad displays the auto-tuning mode again.

All motor parameters (group 02 through group 17 parameters) will revert back to their factory settings if a fault occurs. The motor data must be entered again before re-starting auto-tuning. The keypad shows “>>>” during an auto-tuning fault.

6. Upon successful completion of an auto-tune, the RUN LED will turn off. Press the DSP/FUN key to return to the main menu to select the next operation. The auto-tuning procedure takes approximately 50 seconds.

4-17

## **4.3 Parameters**

|                     |                                             |
| ------------------- | ------------------------------------------- |
| **Parameter group** | **Group Name**                              |
|                     |                                             |
| **Group 00**        | BasicParameters                             |
| **Group 01 **       | V/FControl Parameters                       |
| **Group 02 **       | IM Motor Parameters                         |
| **Group 03**        | External Digital Input and OutputParameters |
| **Group 04 **       | External AnalogInput and OutputParameters   |
| **Group 05**        | Multi-SpeedParameters                       |
| **Group 06**        | AutomaticProgramOperation Parameters        |
| **Group 07 **       | Start /StopParameters                       |
| **Group 08**        | Protection Parameters                       |
| **Group 09**        | Communication Parameters                    |
| **Group 10**        | PID Parameters                              |
| **Group 11**        | AuxiliaryParameters                         |
| **Group 12**        | MonitoringParameters                        |
| **Group 13**        | MaintenanceParameters                       |
| **Group 14**        | PLCParameters                               |
| **Group 15**        | PLCMonitoringParameters                     |
| **Group 16**        | LCD Parameters                              |
| **Group 17**        | AutomaticTuningParameters                   |
| **Group 18**        | Slip Compensation Parameters                |
| **Group 19**        | WobbleFrequencyParameters                   |
| **Group 20**        | Speed Control Parameters                    |
| **Group 21**        | TorqueAndPositionControl Parameters         |
| **Group 22**        | PM Motor Parameters                         |

| **Parameter Attribute** | **Parameter Attribute**                                                                | **Parameter Attribute**                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| ----------------------- | -------------------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| ***1**                  | **Parameters can be changed during**<br>**run operation.**                             | **Note1: New added or modified parameters in software V1.00**<br>**Note2: New added or modified parameters in software V1.01**<br>**Note3: New added or modified parameters in software V1.01**<br>**Note4: New added or modified parameters in software V1.01**<br>**Note5: New added or displayed parameters in software**<br>**V1.01, when 00-32=8**<br>**Note6: Parameter edit available for software V1.01above**<br>**Note7: New added or modified parameters in software V1.02** |
| ***2**                  | **Reserved**                                                                           |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| ***3**                  | **Parameter will not reset to default**<br>**during a factory reset(initialization).** |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| ***4**                  | **Read-only parameter**                                                                |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| ***5**                  | **Parameter will be displayed in being**<br>**coupled with the option card.**          |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| ***6**                  | **Parameter will be displayed only in**<br>**LED keypad.**                             |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| ***7**                  | **Parameter will be displayed only in**<br>**LCD keypad.**                             |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| ***8**                  | **When 13-08 setting is changed, the**<br>**value will be also changed.**              |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| ***9**                  | **For UE type only. **                                                                 |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| ***10**                 | **Only available after I/O expansion**<br>**card installed**                           |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |

4-18

|          |                                                   | **Group 00: Basic Parameters**               | **Group 00: Basic Parameters** | **Group 00: Basic Parameters** | **Group 00: Basic Parameters** | **Group 00: Basic Parameters** |                  |        |        |         |              |                   |
| -------- | ------------------------------------------------- | -------------------------------------------- | ------------------------------ | ------------------------------ | ------------------------------ | ------------------------------ | ---------------- | ------ | ------ | ------- | ------------ | ----------------- |
|          |                                                   |                                              |                                |                                |                                |                                | **Control mode** |        |        |         |              |                   |
| **Code** | <br>**Parameter Name**                            | <br>**Setting Range**                        | **Default**                    | **Unit**                       |                                | **V/F**                        |                  |        | **PM** | **PM**  |              | **Attribute**<br> |
|          |                                                   |                                              |                                |                                | **V/F**                        |                                |                  |        |        |         |              |                   |
|          |                                                   |                                              |                                |                                |                                | **+PG**                        | <br>**SLV**      | **SV** | **SV** | **SLV** | <br>**SLV2** |                   |
|          |                                                   |                                              |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-00    | Control Mode<br>Selection                         | 0: V/F                                       | 0                              | -                              | O                              | O                              | O                | O      | O      | O       | O            | *3                |
|          |                                                   | 1: V/F+PG                                    |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 2: SLV                                       |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 3: SV                                        |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 4: PMSV                                      |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 5: PMSLV                                     |                                |                                |                                |                                |                  |        |        |         |              |                   |
