|          |                                                   | 6: SLV2                                      |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-01    | Motor’s Rotation<br>Direction                     | 0: Forward                                   | 0                              | -                              | O                              | O                              | O                | O      | O      | O       | O            | *1                |
|          |                                                   | 1: Reverse                                   |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-02    | <br>Main Run<br>Command Source<br>Selection       | 0: Keypad                                    | 0                              | -                              | O                              | O                              | O                | O      | O      | O       | O            |                   |
|          |                                                   | <br>1: External Terminal<br>(ControlCircuit) |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | <br>2: Communication<br>Control(RS-485)      |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 3: PLC                                       |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-03    | Alternative Run<br>Command<br>Selection           | 0: Keypad                                    | 2<br>(Note4)                   | -                              | O                              | O                              | O                | O      | O      | O       | O            |                   |
|          |                                                   | 1: External Terminal<br>(Control Circuit)    |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 2: Communication<br>Control(RS-485)          |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 3: PLC                                       |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-04    | Language                                          | 0: English                                   | 0                              | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
|          |                                                   | 1: Simplified Chinese                        |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 2: Traditional Chinese                       |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 3: Turkish                                   |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-05    | <br>Main Frequency<br>Command Source<br>Selection | 0: Keypad                                    | 0                              | -                              | O                              | O                              | O                | O      | O      | O       | O            |                   |
|          |                                                   | 1: External Terminal<br>(Analog1)            |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 2: Terminal Command<br>UP/DOWN               |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 3: Communication<br>Control(RS-485)          |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | <br>4: Pulse Input                           |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 5: Reserved                                  |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 6: Reserved                                  |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 7: AI2 Auxiliary<br>Frequency                |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 8: Manual Pulse<br>Generator(MPG) Note4      |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-06    | <br>Alternative<br>Frequency Source<br>Selection  | 0: Keypad                                    | 3<br>(Note4)                   | -                              | O                              | O                              | O                | O      | O      | O       | O            |                   |
|          |                                                   | <br>1: External Terminal<br>(Analog1)        |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                   | 2: Terminal Command                          |                                |                                |                                |                                |                  |        |        |         |              |                   |

4-19

|          |                                                               | **Group 00: Basic Parameters**                                   | **Group 00: Basic Parameters** | **Group 00: Basic Parameters** | **Group 00: Basic Parameters** | **Group 00: Basic Parameters** |                  |        |        |         |              |                   |
| -------- | ------------------------------------------------------------- | ---------------------------------------------------------------- | ------------------------------ | ------------------------------ | ------------------------------ | ------------------------------ | ---------------- | ------ | ------ | ------- | ------------ | ----------------- |
|          |                                                               |                                                                  |                                |                                |                                |                                | **Control mode** |        |        |         |              |                   |
| **Code** | <br>**Parameter Name**                                        | <br>**Setting Range**                                            | **Default**                    | **Unit**                       |                                | **V/F**                        |                  |        | **PM** | **PM**  |              | **Attribute**<br> |
|          |                                                               |                                                                  |                                |                                | **V/F**                        |                                |                  |        |        |         |              |                   |
|          |                                                               |                                                                  |                                |                                |                                | **+PG**                        | <br>**SLV**      | **SV** | **SV** | **SLV** | <br>**SLV2** |                   |
|          |                                                               |                                                                  |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                               | UP/DOWN                                                          |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                               | 3: Communication<br>Control(RS-485)                              |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                               | 4: Pulse Input                                                   |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                               | 5: Reserved                                                      |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                               | 6: Reserved                                                      |                                |                                |                                |                                |                  |        |        |         |              |                   |
|          |                                                               | 7: AI2 Auxiliary<br>Frequency                                    |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-07    | <br>Main and<br>Alternative<br>Frequency<br>Command Modes     | 0: Main Frequency                                                | 0                              | -                              | O                              | O                              | O                | O      | O      | O       | O            |                   |
|          |                                                               | 1: Main frequency +<br>Alternative Frequency                     |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-08    | <br>Communication<br>Frequency<br>Command Range               | 0.00~599.00                                                      | 0.00                           | Hz                             | O                              | O                              | O                | O      | O      | O       | O            |                   |
| 00-09    | <br>Communication<br>Frequency<br>Command<br>Memory Selection | 0: Don’t save when<br>power supply is off.<br>(00-08)            | 0                              | -                              | O                              | O                              | O                | O      | O      | -       |              |                   |
|          |                                                               | 1: Save when power is<br>off.(00-08)                             |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-10    | <br>Minimum<br>frequency<br>detection                         | 0:Show warning if lower<br>than minimum<br>frequency             | 0<br>                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | Note1             |
|          |                                                               | 1:Run as minimum<br>frequency if lower than<br>minimum frequency |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-11    | <br>PID Lower Limit of<br>Frequency<br>Selection              | <br>0: PID Sleep Limit is<br>Lower Limit of<br>Frequency         | 0<br>                          | **-**                          | O                              | O                              | O                | O      | O      | O       | O            |                   |
|          |                                                               | 1: PIDSleepLimitis 0Hz                                           |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-12    | Upper limit<br>Frequency                                      | 0.1~109.0                                                        | 100.0                          | %                              | O                              | O                              | O                | O      | O      | O       | O            |                   |
| 00-13    | Lower limit<br>Frequency                                      | 0.0~109.0                                                        | 0.0                            | %                              | O                              | O                              | O                | O      | O      | O       | O            |                   |
| 00-14    | Acceleration Time<br>1                                        | 0.1~6000.0                                                       | *                              | s                              | O                              | O                              | O                | O      | O      | O       | O            | *1                |
| 00-15    | Deceleration Time<br>1                                        | <br>0.1~6000.0                                                   | *                              | s                              | O                              | O                              | O                | O      | O      | O       | O            | *1                |
| 00-16    | Acceleration Time<br>2                                        | 0.1~6000.0                                                       | *                              | s                              | O                              | O                              | O                | O      | O      | O       | O            | *1                |
| 00-17    | Deceleration Time<br>2                                        | <br>0.1~6000.0                                                   | *                              | s                              | O                              | O                              | O                | O      | O      | O       | O            | *1                |
| 00-18    | Jog Frequency****                                             | 0.00~599.00                                                      | 6.00                           | Hz                             | O                              | O                              | O                | O      | O      | O       | O            | *1                |
| 00-19    | Jog Acceleration<br>Time                                      | 0.1~0600.0                                                       | -                              | s                              | O                              | O                              | O                | O      | O      | O       | O            | *1                |
| 00-20    | JogDeceleration                                               | 0.1~0600.0                                                       | -                              | s                              | O                              | O                              | O                | O      | O      | O       | O            | *1                |

4-20

|                |                                                                   | **Group 00: Basic Parameters**                                                         | **Group 00: Basic Parameters** | **Group 00: Basic Parameters** | **Group 00: Basic Parameters** | **Group 00: Basic Parameters** |                  |        |        |         |              |                   |
| -------------- | ----------------------------------------------------------------- | -------------------------------------------------------------------------------------- | ------------------------------ | ------------------------------ | ------------------------------ | ------------------------------ | ---------------- | ------ | ------ | ------- | ------------ | ----------------- |
|                |                                                                   |                                                                                        |                                |                                |                                |                                | **Control mode** |        |        |         |              |                   |
| **Code**       | <br>**Parameter Name**                                            | <br>**Setting Range**                                                                  | **Default**                    | **Unit**                       |                                | **V/F**                        |                  |        | **PM** | **PM**  |              | **Attribute**<br> |
|                |                                                                   |                                                                                        |                                |                                | **V/F**                        |                                |                  |        |        |         |              |                   |
|                |                                                                   |                                                                                        |                                |                                |                                | **+PG**                        | <br>**SLV**      | **SV** | **SV** | **SLV** | <br>**SLV2** |                   |
|                |                                                                   |                                                                                        |                                |                                |                                |                                |                  |        |        |         |              |                   |
|                | Time                                                              |                                                                                        |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-21          | Acceleration time<br>3                                            | 0.1~6000.0                                                                             | *                              | s                              | O                              | O                              | O                | O      | O      | O       | O            | *1                |
| 00-22          | Deceleration time<br>3                                            | 0.1~6000.0                                                                             | *                              | s                              | O                              | O                              | O                | O      | O      | O       | O            | *1                |
| 00-23          | Acceleration time<br>4                                            | 0.1~6000.0                                                                             | *                              | s                              | O                              | O                              | O                | O      | O      | O       | O            | *1                |
| 00-24          | Deceleration time<br>4                                            | 0.1~6000.0                                                                             | *                              | s                              | O                              | O                              | O                | O      | O      | O       | O            | *1                |
| 00-25          | <br>Switch-Over<br>Frequency of<br>Acc/Dec Time 1<br>and Time 4   | 0.00~599.00                                                                            | 0.0                            | Hz                             | O                              | O                              | O                | O      | O      | O       | O            |                   |
| 00-26          | Emergency Stop<br>Time                                            | 0.1~6000.0                                                                             | 5.0                            | s                              | O                              | O                              | O                | O      | O      | O       | O            |                   |
| 00-27          | HD/ND Mode<br>Selection*******                                    | 0: HD (Heavy Duty<br>Mode)                                                             | 0                              | -                              | O                              | O                              | O                | O      | O      | O       | O            | *3                |
|                |                                                                   | 1: ND (Normal Duty<br>Mode)                                                            |                                |                                |                                |                                | X                | X      | X      | X       | X            |                   |
| 00-28          | <br>Command<br>Characteristic<br>selection of master<br>frequency | <br>0: Positive<br>Characteristic<br>(0~~10V/4~~20mA is<br>corresponding to<br>0~100%) | 0                              | -                              | O                              | O                              | O                | O      | O      | O       | O            |                   |
|                |                                                                   | <br>1: Negative<br>Characteristic<br>(0~~10V/4~~20mA is<br>corresponding to<br>100~0%) |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-29          | Zero-Speed<br>Operation<br>Selection                              | 0: Operation Based on<br>FrequencyCommand                                              | 0<br>                          | -                              | X                              | X                              | X                | O      | O      | X       | X            |                   |
|                |                                                                   | 1: Stop                                                                                |                                |                                |                                |                                |                  |        |        |         |              |                   |
|                |                                                                   | 2: Operation Based on<br>theLowestFrequency                                            |                                |                                |                                |                                |                  |        |        |         |              |                   |
|                |                                                                   | 3: Zero-Speed Operation                                                                |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-30<br>00-31 | <br>                                                              |                                                                                        | Reserved                       |                                |                                |                                |                  |        |        |         |              |                   |
| 00-32          | <br>Application<br>Selection<br>Presets**                         | 0: General                                                                             | 0                              | -                              | O                              | O                              | O                | O      | O      | O       | O            |                   |
|                |                                                                   | 1: Reserved                                                                            |                                |                                |                                |                                |                  |        |        |         |              |                   |
|                |                                                                   | 2: Conveyor                                                                            |                                |                                |                                |                                |                  |        |        |         |              |                   |
|                |                                                                   | 3: Exhaust Fan                                                                         |                                |                                |                                |                                |                  |        |        |         |              |                   |
|                |                                                                   | 4: Reserved                                                                            |                                |                                |                                |                                |                  |        |        |         |              |                   |
|                |                                                                   | 5: Compressor                                                                          |                                |                                |                                |                                |                  |        |        |         |              |                   |
|                |                                                                   | 6: Hoist**                                                                             |                                |                                |                                |                                |                  |        |        |         |              |                   |
|                |                                                                   | 7: Crane**                                                                             |                                |                                |                                |                                |                  |        |        |         |              |                   |
|                |                                                                   | 8: Manual Pulse<br>Generator(MPG) Note4                                                |                                |                                |                                |                                |                  |        |        |         |              |                   |

4-21

|                     |                                                     | **Group 00: Basic Parameters**                                                                                                                                             | **Group 00: Basic Parameters** | **Group 00: Basic Parameters** | **Group 00: Basic Parameters** | **Group 00: Basic Parameters** |                  |        |        |         |              |                   |
| ------------------- | --------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------ | ------------------------------ | ------------------------------ | ------------------------------ | ---------------- | ------ | ------ | ------- | ------------ | ----------------- |
|                     |                                                     |                                                                                                                                                                            |                                |                                |                                |                                | **Control mode** |        |        |         |              |                   |
| **Code**            | <br>**Parameter Name**                              | <br>**Setting Range**                                                                                                                                                      | **Default**                    | **Unit**                       |                                | **V/F**                        |                  |        | **PM** | **PM**  |              | **Attribute**<br> |
|                     |                                                     |                                                                                                                                                                            |                                |                                | **V/F**                        |                                |                  |        |        |         |              |                   |
|                     |                                                     |                                                                                                                                                                            |                                |                                |                                | **+PG**                        | <br>**SLV**      | **SV** | **SV** | **SLV** | <br>**SLV2** |                   |
|                     |                                                     |                                                                                                                                                                            |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-33               | <br>Modified<br>Parameters (only<br>for LCD keypad) | 0:Disable                                                                                                                                                                  | 0                              | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
|                     |                                                     | 1:Enable                                                                                                                                                                   |                                |                                |                                |                                |                  |        |        |         |              |                   |
| 00-34<br>~<br>00-40 | <br>                                                |                                                                                                                                                                            | Reserved                       |                                |                                |                                |                  |        |        |         |              |                   |
| 00-41               | Userparameter 0                                     | Set 13-06 = 1, start user<br>parameter. The setting<br>range is 00-01 ~~22-31,<br>but except 00-41~~00-56<br>and group 17 (only for<br>LCD keypad)<br> <br> <br> <br> <br> | 00-41                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-42               | Userparameter 1                                     |                                                                                                                                                                            | 00-42                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-43               | Userparameter 2                                     |                                                                                                                                                                            | 00-43                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-44               | Userparameter 3                                     |                                                                                                                                                                            | 00-44                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-45               | Userparameter 4                                     |                                                                                                                                                                            | 00-45                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-46               | Userparameter 5                                     |                                                                                                                                                                            | 00-46                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-47               | Userparameter 6                                     |                                                                                                                                                                            | 00-47                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-48               | Userparameter 7                                     |                                                                                                                                                                            | 00-48                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-49               | Userparameter 8                                     |                                                                                                                                                                            | 00-49                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-50               | Userparameter 9                                     |                                                                                                                                                                            | 00-50                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-51               | Userparameter 10                                    |                                                                                                                                                                            | 00-51                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-52               | Userparameter 11                                    |                                                                                                                                                                            | 00-52                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-53               | Userparameter 12                                    |                                                                                                                                                                            | 00-53                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-54               | Userparameter13                                     |                                                                                                                                                                            | 00-54                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-55               | Userparameter 14                                    |                                                                                                                                                                            | 00-55                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-56               | Userparameter 15                                    |                                                                                                                                                                            | 00-56                          | -                              | O                              | O                              | O                | O      | O      | O       | O            | *7                |
| 00-57               | SV High Speed<br>Mode                               | 0: SV High Speed<br>Mode1                                                                                                                                                  | 0                              | -                              | X                              | X                              | X                | O      | X      | X       | X            |                   |
|                     |                                                     | 1: SV High Speed<br>Mode2                                                                                                                                                  |                                |                                |                                |                                |                  |        |        |         |              |                   |

- ***: Refer to the following attachment 1.**

- ****: Before to set up 00-32 Application, it should do initialized setting (parameter 13-08) first. When setting**

**00-32, the I/O port function changed automatically. To avoid accident, be sure to confirm the I/O port signal of inverter and external terminal control.**

- ***** If parameter 00-27 is set to ND mode, group 02 motor 1 parameter will automatically adjust to more than 1 class of it.**

**If parameter 00-27 is set to HD mode, group 02 motor 1 parameter will automatically adjust to the same class of it.**

**It is suggested that parameter 00-27 be set first before motor performs auto-tuning because the parameter will make the motor parameter automatically be changed.**

******* If the maximum output frequency of motor is over 300HZ,the frequency resolution is changed to 0.1Hz.**

4-22

|          | **Group 01: V/FControl Parameters**                  | **Group 01: V/FControl Parameters** | **Group 01: V/FControl Parameters** | **Group 01: V/FControl Parameters** | **Group 01: V/FControl Parameters** | **Group 01: V/FControl Parameters** | **Group 01: V/FControl Parameters** | **Group 01: V/FControl Parameters** | **Group 01: V/FControl Parameters** | **Group 01: V/FControl Parameters** |          |                   |
| -------- | ---------------------------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | -------- | ----------------- |
|          |                                                      |                                     |                                     |                                     |                                     |                                     | **Control mode**                    |                                     |                                     |                                     |          |                   |
| **Code** | **Parameter Name**                                   | <br>**Setting Range**               | **Default**                         | <br>**Unit**                        |                                     | **V/F**                             |                                     |                                     | **PM**                              | <br>**PM**                          |          | **Attribute**<br> |
|          |                                                      |                                     |                                     |                                     | **V/F**                             |                                     |                                     | <br>                                |                                     |                                     |          |                   |
|          |                                                      |                                     |                                     |                                     |                                     | **+PG**                             | <br>**SLV**                         | <br>**SV**                          | **SV**                              | **SLV**                             | **SLV2** |                   |
|          |                                                      |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
| 01-00    | V/F Curve<br>Selection                               | 0~FF                                | F                                   | -                                   | O                                   | O                                   | X                                   | X                                   | X                                   | X                                   | O        | *3                |
| 01-01    |                                                      |                                     | Reserved                            |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
| 01-02    | Maximum Output<br>Frequency of<br>Motor 1            | 4.8~599.0                           | 50.0/<br>60.0                       | Hz                                  | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O        | *8                |
| 01-03    | ~~M~~aximum Output<br>~~V~~oltage of Motor<br>~~1~~  | 230V: 0.1~255.0                     | -                                   | V                                   | O                                   | O                                   | X                                   | X                                   | X                                   | X                                   | O        | *8                |
|          |                                                      | 460V: 0.2~510.0                     | -                                   |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
|          |                                                      | 575V: 0.1~670.0                     | -                                   |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
|          |                                                      | 690V: 0.1~804.0                     | -                                   |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
| 01-04    | Middle Output<br>Frequency 2 of<br>Motor 1           | 0.0~599.0                           | 0.0                                 | Hz                                  | O                                   | O                                   | X                                   | X                                   | X                                   | X                                   | O        |                   |
| 01-05    | ~~M~~iddle Output<br>~~V~~oltage 2 of<br>~~M~~otor 1 | 230V:0.0~255.0                      | 0.0                                 | V                                   | O                                   | O                                   | X                                   | X                                   | X                                   | X                                   | O        | *8                |
|          |                                                      | 460V:0.0~510.0                      |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
|          |                                                      | 575V:0.0~670.0                      |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
|          |                                                      | 690V:0.0~804.0                      |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
| 01-06    | Middle Output<br>Frequency 1 of<br>Motor 1           | 0.0~599.0                           | 3.0                                 | Hz                                  | O                                   | O                                   | X                                   | X                                   | X                                   | X                                   | O        |                   |
| 01-07    | ~~M~~iddle Output<br>~~V~~oltage 1 of<br>Motor 1     | 230V: 0.0~255.0                     | *****                               | V                                   | O                                   | O                                   | X                                   | X                                   | X                                   | X                                   | O        | *8                |
|          |                                                      | 460V: 0.0~510.0                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
|          |                                                      | 575V: 0.0~670.0                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
|          |                                                      | 690V: 0.0~804.0                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
| 01-08    | ~~M~~inimum Output<br>Frequency of<br>Motor 1        | 0.0~599.0                           | VF:1.5                              | Hz                                  | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O        |                   |
|          |                                                      |                                     | VF+PG:<br>1.5                       |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
|          |                                                      |                                     | SLV:<br>0.6                         |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
|          |                                                      |                                     | SV:0.1                              |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
|          |                                                      |                                     | PMSV:<br>0.1                        |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
|          |                                                      |                                     | PMSLV<br>:9.0                       |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
|          |                                                      |                                     | SLV2:<br>1.0                        |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
| 01-09    | ~~M~~inimum Output<br>~~V~~oltage of Motor<br>~~1~~  | 230V: 0.0~255.0                     | 8.3                                 | V                                   | O                                   | O                                   | X                                   | X                                   | X                                   | X                                   | O        | *8                |
|          |                                                      | 460V: 0.0~510.0                     | 15.0                                |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
|          |                                                      | 575V: 0.0~670.0                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
|          |                                                      | 690V: 0.0~804.0                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |          |                   |
| 01-10    | Torque<br>Compensation<br>Gain                       | 0.0~2.0                             | 0.5                                 | -                                   | O                                   | O                                   | X                                   | X                                   | X                                   | X                                   | O        | *1                |

4-23

| **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters**                 | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** |
| ------------------------------------ | ---------------------------------------------------- | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ |
|                                      |                                                      |                                      |                                      |                                      | **Control mode**                     |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
| **Code**                             | **Parameter Name**                                   | <br>**Setting Range**                | **Default**                          | <br>**Unit**                         |                                      | **V/F**                              |                                      |                                      | **PM**                               | <br>**PM**                           |                                      | **Attribute**<br>                    |
|                                      |                                                      |                                      |                                      |                                      | **V/F**                              |                                      |                                      | <br>                                 |                                      |                                      |                                      |                                      |
|                                      |                                                      |                                      |                                      |                                      |                                      | **+PG**                              | <br>**SLV**                          | <br>**SV**                           | **SV**                               | **SLV**                              | **SLV2**                             |                                      |
|                                      |                                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
| 01-11                                | Selection of<br>Torque<br>Compensation<br>Mode       | 0: Torque Compensation<br>Mode 0     | 0                                    | -                                    | O                                    | O                                    | X                                    | X                                    | X                                    | X                                    | X                                    |                                      |
|                                      |                                                      | 1: Torque Compensation<br>Mode1      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
| 01-12                                | Base Frequency<br>of Motor 1                         | 4.8~599.0                            | 50.0/<br>60.0                        | Hz                                   | O                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O                                    | *8                                   |
| 01-13                                | ~~B~~ase Output<br>~~V~~oltage of<br>~~M~~otor 1     | 230V:0.0~255.0                       | -                                    | V                                    | O                                    | O                                    | X                                    | X                                    | X                                    | X                                    | O                                    | *8                                   |
|                                      |                                                      | 460V:0.0~510.0                       | -                                    |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      |                                                      | 575V:0.0~670.0                       | -                                    |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      |                                                      | 690V:0.0~804.0                       | -                                    |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
| 01-14                                | Input Voltage<br>Setting                             | 230V: 155.0~255.0                    | -                                    | V                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O                                    | *8                                   |
|                                      |                                                      | 460V:310.0~510.0                     | -                                    |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      |                                                      | 575V:540.0~670.0                     | -                                    |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      |                                                      | 690V:648.0~804.0                     | -                                    |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
| 01-15                                | Torque<br>Compensation<br>Time                       | 0~10000                              | 200                                  | ms                                   | O                                    | O                                    | X                                    | X                                    | X                                    | X                                    | O                                    |                                      |
| 01-16                                | Maximum Output<br>Frequency of<br>Motor 2            | 4.8~599.0                            | 50.0/<br>60.0                        | Hz                                   | O                                    | X                                    | X                                    | X                                    | X                                    | X                                    | X                                    | *8                                   |
| 01-17                                | ~~M~~aximum Output<br>~~V~~oltage of Motor<br>~~2~~  | 230V:0.1~255.0                       | -                                    | V                                    | O                                    | X                                    | X                                    | X                                    | X                                    | X                                    | X                                    | *8                                   |
|                                      |                                                      | 460V:0.2~510.0                       | -                                    |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      |                                                      | 575V:0.1~670.0                       | -                                    |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      |                                                      | 690V:0.1~804.0                       | -                                    |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
| 01-18                                | Middle Output<br>Frequency 2 of<br>Motor 2           | 0.0~599.0                            | 0.0                                  | Hz                                   | O                                    | X                                    | X                                    | X                                    | X                                    | X                                    | X                                    |                                      |
| 01-19                                | ~~M~~iddle Output<br>~~V~~oltage 2 of<br>~~M~~otor 2 | 230V:0.0~255.0                       | 0.0                                  | V                                    | O                                    | X                                    | X                                    | X                                    | X                                    | X                                    | X                                    |                                      |
|                                      |                                                      | 460V:0.0~510.0                       |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      |                                                      | 575V:0.0~670.0                       |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      |                                                      | 690V:0.0~804.0                       |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
| 01-20                                | Middle Output<br>Frequency 1 of<br>Motor 2           | 0.0~599.0                            | 3.0                                  | Hz                                   | O                                    | X                                    | X                                    | X                                    | X                                    | X                                    | X                                    |                                      |
| 01-21                                | ~~M~~iddle Output<br>~~V~~oltage 1 of<br>~~M~~otor 2 | 230V:0.0~255.0                       | KVA                                  | V                                    | O                                    | X                                    | X                                    | X                                    | X                                    | X                                    | X                                    |                                      |
|                                      |                                                      | 460V:0.0~510.0                       |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      |                                                      | 575V:0.0~670.0                       |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      |                                                      | 690V:0.0~804.0                       |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
| 01-22                                | Minimum Output<br>Frequency of<br>Motor 2            | 0.0~599.0                            | 1.5                                  | Hz                                   | O                                    | X                                    | X                                    | X                                    | X                                    | X                                    | X                                    |                                      |
| 01-23                                | ~~M~~inimum Output<br>~~V~~oltage of Motor<br>2      | 230V:0.0~255.0                       | KVA                                  | V                                    | O                                    | X                                    | X                                    | X                                    | X                                    | X                                    | X                                    |                                      |
|                                      |                                                      | 460V:0.0~510.0                       |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      |                                                      | 575V:0.0~670.0                       |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      |                                                      | 690V:0.0~804.0                       |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
| 01-24                                | Base Frequency                                       | 4.8~599.0                            | 50.0/                                | Hz                                   | O                                    | X                                    | X                                    | X                                    | X                                    | X                                    | X                                    | *8                                   |

4-24

| **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters**             | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** | **Group 01: V/F Control Parameters** |
| ------------------------------------ | ------------------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ |
| **Code**<br>01-25                    |                                                  |                                      |                                      |                                      | **Control mode**                     |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      | **Parameter Name**                               | <br>**Setting Range**                | **Default**                          | <br>**Unit**                         |                                      | **V/F**                              |                                      |                                      | **PM**                               | **PM**                               |                                      | **Attribute**                        |
|                                      |                                                  |                                      |                                      |                                      | **V/F**                              |                                      |                                      |                                      |                                      |                                      | <br>                                 |                                      |
|                                      |                                                  |                                      |                                      |                                      |                                      | **+PG**                              | **SLV**                              | **SV**                               | **SV**                               | **SLV**                              | **SLV2**                             |                                      |
|                                      |                                                  |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      | of Motor 2                                       |                                      | 60.0                                 |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      | ~~B~~ase Output<br>~~V~~oltage of<br>~~M~~otor 2 | 200V:0.0~255.0                       | -                                    | V                                    | O                                    | X                                    | X                                    | X                                    | X                                    | X                                    | X                                    | *8                                   |
|                                      |                                                  | 400V:0.0~510.0                       | -                                    |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      |                                                  | 575V:0.0~670.0                       | -                                    |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
|                                      |                                                  | 690V:0.0~804.0                       | -                                    |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |
| 01-26                                | V/F Curve<br>Selection of<br>Motor 2             | 0~FF                                 | F                                    | -                                    | O                                    | X                                    | X                                    | X                                    | X                                    | X                                    | X                                    | *3                                   |

**KVA: The default value of this parameter will be changed by different capacities of inverter.**

| **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters**              | **Group 02: IM Motor Parameters**                                                                                                        | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** |
| --------------------------------- | ---------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- |
|                                   |                                                |                                                                                                                                          |                                   |                                   |                                   | **Control mode**                  |                                   |                                   |                                   |                                   |                                   |                                   |
| **Code**                          | **Parameter Name**                             | <br>**Setting Range**                                                                                                                    | **Default**                       | **Unit**                          |                                   | **V/F**                           |                                   |                                   | **PM**                            | <br>**PM**                        |                                   | **Attribute**<br>                 |
|                                   |                                                |                                                                                                                                          |                                   |                                   | **V/F**                           |                                   |                                   | <br>                              |                                   |                                   |                                   |                                   |
|                                   |                                                |                                                                                                                                          |                                   |                                   |                                   | **+PG**                           | **SLV**                           | <br>**SV**                        | **SV **                           | **SLV**                           | **SLV2**                          |                                   |
|                                   |                                                |                                                                                                                                          |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 02-00 <br>                        | No-Load Current<br>of Motor1                   | 0.01~600.00                                                                                                                              | -                                 | A                                 | O                                 | X                                 | X                                 | X                                 | X                                 | X                                 | O                                 |                                   |
| 02-01 <br>                        | Rated Current of<br>Motor1                     | Modes of V/F, V/F+PG<br>are 10%~200% of<br>inverter’s rated current.<br>Modes of SLV, SV are<br>25%~200% of inverter’s<br>rated current. | -                                 | A                                 | O                                 | O                                 | O                                 | O                                 | X                                 | X                                 | O                                 |                                   |
| 02-02                             |                                                | Reserved                                                                                                                                 |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 02-03 <br>                        | Rated Rotation<br>Speed of Motor1              | 0~60000                                                                                                                                  | -                                 | Rpm                               | O                                 | O                                 | O                                 | O                                 | X                                 | X                                 | O                                 |                                   |
| 02-04 <br>                        | Rated Voltage of<br>Motor1                     | 230V:50.0~240.0                                                                                                                          | -                                 | V                                 | O                                 | O                                 | O                                 | O                                 | X                                 | X                                 | O                                 | *8                                |
|                                   |                                                | 460V: 100.0~480.0                                                                                                                        | -                                 |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
|                                   |                                                | 575V: 150.0~670.0                                                                                                                        | -                                 |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
|                                   |                                                | 690V: 200.0~804.0                                                                                                                        | -                                 |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 02-05 <br>                        | Rated Power of<br>Motor1                       | 0.01~600.00                                                                                                                              | -                                 | kW                                | O                                 | O                                 | O                                 | O                                 | X                                 | X                                 | O                                 |                                   |
| 02-06 <br>                        | Rated Frequency<br>of Motor1                   | 4.8~599.0                                                                                                                                | 50.0/<br>60.0                     | Hz                                | O                                 | O                                 | O                                 | O                                 | X                                 | X                                 | O                                 | *8                                |
| 02-07                             | Poles of Motor 1                               | 2~16(Even)                                                                                                                               | 4                                 | -                                 | O                                 | O                                 | O                                 | O                                 | X                                 | X                                 | O                                 |                                   |
| 02-08                             |                                                | Reserved                                                                                                                                 |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 02-09 <br>                        | Excitation Current<br>of Motor 1               | <br>15%~70% of Motor<br>Rated Current                                                                                                    | -                                 | %                                 | X                                 | X                                 | O                                 | O                                 | X                                 | X                                 | X                                 |                                   |
| 02-10<br> <br> <br>               | Core Saturation<br>Coefficient 1<br>of Motor 1 | 1~100                                                                                                                                    | -                                 | %                                 | X                                 | X                                 | O                                 | O                                 | X                                 | X                                 | X                                 |                                   |
| 02-11                             | Core Saturation                                | 1~100                                                                                                                                    | -                                 | %                                 | X                                 | X                                 | O                                 | O                                 | X                                 | X                                 | X                                 |                                   |

4-25

| **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters**              | **Group 02: IM Motor Parameters**       | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** |
| --------------------------------- | ---------------------------------------------- | --------------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- |
|                                   |                                                |                                         |                                   |                                   |                                   | **Control mode**                  |                                   |                                   |                                   |                                   |                                   |                                   |
| **Code**                          | **Parameter Name**                             | <br>**Setting Range**                   | **Default**                       | **Unit**                          |                                   | **V/F**                           |                                   |                                   | **PM**                            | <br>**PM**                        |                                   | **Attribute**                     |
|                                   |                                                |                                         |                                   |                                   | **V/F**                           |                                   |                                   | <br>                              |                                   |                                   |                                   |                                   |
|                                   |                                                |                                         |                                   |                                   |                                   | **+PG**                           | **SLV**                           | <br>**SV**                        | **SV **                           | **SLV**                           | **SLV2**                          |                                   |
|                                   |                                                |                                         |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
|                                   | Coefficient 2<br>of Motor 1                    |                                         |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 02-12                             | Core Saturation<br>Coefficient 3<br>of Motor 1 | 80~300                                  | -                                 | %                                 | X                                 | X                                 | O                                 | O                                 | X                                 | X                                 | X                                 |                                   |
| 02-13                             | Core loss of<br>Motor 1                        | 0.0~15.0                                | -                                 | %                                 | O                                 | O                                 | X                                 | X                                 | X                                 | X                                 | O                                 |                                   |
| 02-14                             |                                                | Reserved                                |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 02-15                             | Resistance<br>between Wires of<br>Motor 1      | <br>0.001~60.000                        | -                                 | Ω                                 | O                                 | O                                 | O                                 | O                                 | X                                 | X                                 | O                                 |                                   |
| 02-16                             |                                                | Reserved                                |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 02-17                             |                                                |                                         |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 02-18                             |                                                |                                         |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 02-19                             | No-Load Voltage<br>of Motor 1                  | 230V:50~240                             | -                                 | V                                 | X                                 | X                                 | O                                 | O                                 | X                                 | X                                 | X                                 |                                   |
|                                   |                                                | 460V: 100~480                           | -                                 |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
|                                   |                                                | 575V: 420~600                           | -                                 |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
|                                   |                                                | 690V:504~720                            | -                                 |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 02-20                             | No-Load Current<br>of Motor 2                  | 0.01~600.00                             | -                                 | A                                 | O                                 | <br>X                             | X                                 | X                                 | X                                 | X                                 | X                                 |                                   |
| 02-21                             | Rated Current of<br>Motor 2                    | 10%~200% of inverter’s<br>rated current | <br>-                             | A                                 | O                                 | X                                 | X                                 | X                                 | X                                 | X                                 | X                                 |                                   |
| 02-22                             | Rated Rotation<br>Speed of Motor 2             | 0~60000                                 | -                                 | Rpm                               | O                                 | X                                 | X                                 | X                                 | X                                 | X                                 | X                                 |                                   |
| 02-23                             | Rated Voltage of<br>Motor 2                    | 230V:50.0~240.0                         | -                                 | V                                 | O                                 | X                                 | X                                 | X                                 | X                                 | X                                 | X                                 | *8                                |
|                                   |                                                | 460V: 100.0~480.0                       | -                                 |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
|                                   |                                                | 575V: 150.0~670.0                       | -                                 |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
|                                   |                                                | 690V: 200.0~804.0                       | -                                 |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 02-24                             | Rated Power of<br>Motor 2                      | 0.01~600.00                             | -                                 | kW                                | O                                 | X                                 | X                                 | X                                 | X                                 | X                                 | X                                 |                                   |
| 02-25                             | Rated Frequency<br>of Motor 2                  | 4.8~599.0                               | 50.0/<br>60.0                     | Hz                                | O                                 | X                                 | X                                 | X                                 | X                                 | X                                 | X                                 | *8                                |
| 02-26                             | Poles of Motor 2                               | 2~16(Even)                              | 4                                 | -                                 | O                                 | X                                 | X                                 | X                                 | X                                 | X                                 | X                                 |                                   |
| 02-27<br>~<br>02-31               |                                                | Reserved                                |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 02-32                             | Resistance<br>between Wires of<br>Motor 2      | <br>0.001~60.000                        | -                                 | Ω                                 | O                                 | X                                 | X                                 | X                                 | X                                 | X                                 | X                                 |                                   |
| 02-33                             | Proportion of<br>Motor 1 Leakage<br>Inductance | 0.1~15.0                                | 3.7                               | %                                 | X                                 | X                                 | O                                 | O                                 | X                                 | X                                 | X                                 |                                   |
| 02-34                             | Motor 1 Slip<br>Frequency                      | 0.10~20.00                              | 2.48                              | Hz                                | X                                 | X                                 | O                                 | O                                 | X                                 | X                                 | X                                 |                                   |

4-26

| **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** | **Group 02: IM Motor Parameters** |
| --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- |
| **Code**<br>02-35<br>~<br>02-36   |                                   |                                   |                                   |                                   |                                   | **Control mode**                  |                                   |                                   |                                   |                                   |                                   |
|                                   | **Parameter Name**                | <br>**Setting Range**             | **Default**                       | **Unit**                          | **V/F**<br>                       | **V/F**                           |                                   |                                   | **PM**                            | <br>**PM**                        |                                   |
|                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   | <br>                              |                                   |                                   |                                   |
|                                   |                                   |                                   |                                   |                                   |                                   | **+PG**                           | **SLV**                           | <br>**SV**                        | **SV **                           | **SLV**                           | **SLV2**                          |
|                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
|                                   | Reserved                          |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 02-37                             | Motor Mechanical<br>Loss          | <br>0.0~10.0                      | 4.0                               | %                                 | X                                 | X                                 | X                                 | O                                 | O                                 | X                                 | X                                 |

|          |                                                          | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** |              |
| -------- | -------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ------------ |
|          |                                                          |                                                            |                                                            |                                                            |                                                            | **Control mode**                                           |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| **Code** | **Parameter Name**                                       | <br>**Setting Range**                                      | **Default**                                                | <br>**Unit**                                               |                                                            | **V/F**                                                    |                                                            |                                                            | **PM**                                                     | **PM**                                                     |                                                            | **Attribut** |
|          |                                                          |                                                            |                                                            |                                                            | **V/F**                                                    |                                                            | **SLV**                                                    | <br>**SV**                                                 |                                                            |                                                            | **SLV2**                                                   |              |
|          |                                                          |                                                            |                                                            |                                                            |                                                            | **+PG**                                                    |                                                            |                                                            | **SV **                                                    | **SLV**                                                    |                                                            | **e**        |
|          |                                                          |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| 03-00    | Multi-Function<br>Terminal<br>Function<br>Setting-S1     | 0: 2-Wire Sequence<br>(ON: Forward Run<br>Command)         | 0                                                          | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                          | 1: 2-Wire Sequence<br>(ON: Reverse Run<br>Command)         |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                          | 2: Multi-Speed/Position<br>Setting Command1                |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                          | 3: Multi-Speed/Position<br>Setting Command2                |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                          | 4: Multi-Speed/Position<br>Setting Command 3               |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                          | 5: Multi-Speed/Position<br>Setting Command4                |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                          | 6: Forward Jog Run<br>Command                              |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
| 03-01    | Multi-Function<br>Terminal<br>~~F~~unction<br>Setting-S2 | 7: Reverse Jog Run<br>Command                              | 1<br>                                                      | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                          | 8: UP Frequency<br>Increasing Command                      |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                          | 9: DOWN Frequency<br>Decreasing Command                    |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                          | 10: Acceleration/<br>Deceleration Time<br>Selection 1      |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                          | 11: Inhibit Acceleration/<br>Deceleration<br>Command       |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                          | 12: Main/ Alternative Run<br>Switch Function               |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                          | 13: Main/ Alternative<br>Frequency Switch<br>Function      |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
| 03-02    | Multi-Function<br>Terminal                               | 14: Emergency Stop<br>(decelerate to zero<br>and stop)     | 2                                                          | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |

4-27

|          |                                                                  | **Group 03: External Digital Input and Output Parameters**     | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** |              |
| -------- | ---------------------------------------------------------------- | -------------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ------------ |
|          |                                                                  |                                                                |                                                            |                                                            |                                                            | **Control mode**                                           |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| **Code** | **Parameter Name**                                               | <br>**Setting Range**                                          | **Default**                                                | <br>**Unit**                                               |                                                            | **V/F**                                                    |                                                            |                                                            | **PM**                                                     | **PM**                                                     |                                                            | **Attribut** |
|          |                                                                  |                                                                |                                                            |                                                            | **V/F**                                                    |                                                            | **SLV**                                                    | <br>**SV**                                                 |                                                            |                                                            | **SLV2**                                                   |              |
|          |                                                                  |                                                                |                                                            |                                                            |                                                            | **+PG**                                                    |                                                            |                                                            | **SV **                                                    | **SLV**                                                    |                                                            | **e**        |
|          |                                                                  |                                                                |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
|          | Function<br>Setting-S3                                           | 15: External Baseblock<br>Command (rotation<br>freely to stop) |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                                  | 16: PID Control Disable                                        |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                                  | 17: Fault Reset(RESET)                                         |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                                  | 18: Reserved                                                   |                                                            |                                                            | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          |              |
|          |                                                                  | 19: Speed Search 1<br>(from the maximum<br>frequency)          |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | X                                                          | O                                                          |              |
|          |                                                                  | 20: Manual Energy<br>SavingFunction                            |                                                            |                                                            | O                                                          | O                                                          | X                                                          | X                                                          | X                                                          | X                                                          | X                                                          |              |
| 03-03    | ~~M~~ulti-Function<br>Terminal<br>Function<br>Setting-S4         | 21: PID Integral Reset                                         | 3                                                          | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                                  | 22~23 : Reserved                                               |                                                            |                                                            | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          |              |
|          |                                                                  | 24: PLC Input                                                  |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                                  | 25: External Fault                                             |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                                  | 26: 3-Wire Sequence<br>(Forward/Reverse<br>command)            |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                                  | 27: Local/ Remote<br>Selection                                 |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
| 03-04    | ~~M~~ulti-Function<br>Terminal<br>~~F~~unction<br>~~S~~etting-S5 | 28: Remote Mode<br>Selection                                   | 4<br>                                                      | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                                  | 29: Jog Frequency<br>Selection                                 |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                                  | 30: Acceleration/<br>Deceleration Time<br>Selection 2          |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                                  | 31: Inverter Overheating<br>Warning                            |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                                  | 32: Sync Command                                               |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                                  | 33: DC Braking                                                 |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | X                                                          | X                                                          | O                                                          |              |
|          |                                                                  | 34: Speed Search 2<br>(from the frequency<br>command)          |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | X                                                          | O                                                          |              |
|          |                                                                  | 35: TimingFunction Input                                       |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                                  | 36: PID Soft Start<br>Disable                                  |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
| 03-05    | Multi-Function<br>Terminal<br>Function<br>~~S~~etting-S6         | 37: TraversingOperation                                        | 17                                                         | -                                                          | O                                                          | O                                                          | X                                                          | X                                                          | X                                                          | X                                                          | O                                                          |              |
|          |                                                                  | 38: Upper Deviation of<br>Traverse Operation                   |                                                            |                                                            | O                                                          | O                                                          | X                                                          | X                                                          | X                                                          | X                                                          | O                                                          |              |
|          |                                                                  | 39: Lower Deviation of<br>Traverse Operation                   |                                                            |                                                            | O                                                          | O                                                          | X                                                          | X                                                          | X                                                          | X                                                          | O                                                          |              |
|          |                                                                  | 40: Switching between<br>Motor 1/Motor 2                       |                                                            |                                                            | O                                                          | O                                                          | X                                                          | X                                                          | X                                                          | X                                                          | X                                                          |              |
|          |                                                                  | 41: PID Sleep                                                  |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                                  | 42: PG Disable                                                 |                                                            |                                                            | X                                                          | O                                                          | X                                                          | X                                                          | X                                                          | X                                                          | X                                                          |              |
|          |                                                                  | 43: PG Integral Reset                                          |                                                            |                                                            | X                                                          | O                                                          | X                                                          | O                                                          | O                                                          | X                                                          | X                                                          |              |
| 03-06    | Multi-Function                                                   | 44: Mode Switching                                             | 29*                                                        | -                                                          | X                                                          | X                                                          | X                                                          | O                                                          | O                                                          | X                                                          | X                                                          |              |

4-28

|          |                                                      | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** |              |
| -------- | ---------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ------------ |
|          |                                                      |                                                            |                                                            |                                                            |                                                            | **Control mode**                                           |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| **Code** | **Parameter Name**                                   | <br>**Setting Range**                                      | **Default**                                                | <br>**Unit**                                               |                                                            | **V/F**                                                    |                                                            |                                                            | **PM**                                                     | **PM**                                                     |                                                            | **Attribut** |
|          |                                                      |                                                            |                                                            |                                                            | **V/F**                                                    |                                                            | **SLV**                                                    | <br>**SV**                                                 |                                                            |                                                            | **SLV2**                                                   |              |
|          |                                                      |                                                            |                                                            |                                                            |                                                            | **+PG**                                                    |                                                            |                                                            | **SV **                                                    | **SLV**                                                    |                                                            | **e**        |
|          |                                                      |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
|          | Terminal<br>Function<br>Setting-S7                   | between Speed and<br>Torque                                |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
|          |                                                      | 45: Negative Torque<br>Command                             |                                                            |                                                            | X                                                          | X                                                          | X                                                          | O                                                          | O                                                          | X                                                          | X                                                          |              |
|          |                                                      | 46: Zero-Servo<br>Command                                  |                                                            |                                                            | X                                                          | X                                                          | X                                                          | O                                                          | O                                                          | X                                                          | X                                                          |              |
|          |                                                      | 47: Fire mode(Forced<br>Operation mode)                    |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                      | 48: KEB Acceleration                                       |                                                            |                                                            | O                                                          | O                                                          | X                                                          | X                                                          | X                                                          | X                                                          | O                                                          |              |
|          |                                                      | 49: Parameters Writing<br>Allowable                        |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                      | 50: Unattended Start<br>Protection(USP)                    |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
| 03-07    | Multi-Function<br>Terminal<br>Function<br>Setting-S8 | 51: Mode Switching<br>between Speed and<br>Position        | 15                                                         | -                                                          | X                                                          | X                                                          | X                                                          | O                                                          | O                                                          | X                                                          | X                                                          |              |
|          |                                                      | 52: Multi Position<br>ReferenceEnable                      |                                                            |                                                            | X                                                          | X                                                          | X                                                          | O                                                          | O                                                          | X                                                          | X                                                          |              |
|          |                                                      | 53: 2-Wire Self Holding<br>Mode (Stop<br>Command)          |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                      | 54~57: Reserved                                            |                                                            |                                                            | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          |              |
|          |                                                      | 58: SafetyFunction                                         |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                      | 59~61: Reserved                                            |                                                            |                                                            | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          |              |
|          |                                                      | 62: EPS Function                                           |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                      | 63~64: Reserved                                            |                                                            |                                                            | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          |              |
|          |                                                      | 65: Short-circuit braking                                  |                                                            |                                                            | X                                                          | X                                                          | X                                                          | X                                                          | X                                                          | O                                                          | X                                                          | Note1        |
|          |                                                      | 66: PID Disabled 2                                         |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | Note4        |
|          |                                                      | 67: Manual Pulse<br>Generator Mode Switch                  |                                                            |                                                            | O                                                          | X                                                          | X                                                          | X                                                          | X                                                          | X                                                          | X                                                          | Note4        |
|          |                                                      | 68: External Fault 2                                       |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | Note4        |
|          |                                                      | 69: External Overload                                      |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | Note4        |
| 03-08    | (S1~S8) DI Scan<br>Time                              | 0: Scan Time 4ms<br>1: Scan Time 8ms                       | 1                                                          | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
| 03-09    | Multi-Function<br>Terminal S1-S4<br>Type Selection   | xxx0b: S1 A Contact<br>xxx1b: S1 B Contact                 | 0000b                                                      | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                      | xx0xb: S2 A Contact<br>xx1xb:S2 BContact                   |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
|          |                                                      | x0xxb: S3 A Contact<br>x1xxb:S3BContact                    |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
|          |                                                      | 0xxxb: S4 A Contact<br>1xxxb:S4 BContact                   |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| 03-10    | Multi-Function<br>Terminal S5-S8<br>Type Selection   | xxx0b: S5 A Contact<br>xxx1b: S5 B Contact                 | 0000b                                                      | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                      | xx0xb: S6 A Contact<br>xx1xb:S6BContact                    |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
|          |                                                      | x0xxb: S7 A Contact<br>x1xxb:S7 BContact                   |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
|          |                                                      | 0xxxb: S8 A Contact                                        |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |

4-29

|                 |                           | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** |              |
| --------------- | ------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ------------ |
|                 |                           |                                                            |                                                            |                                                            |                                                            | **Control mode**                                           |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| **Code**        | **Parameter Name**        | <br>**Setting Range**                                      | **Default**                                                | <br>**Unit**                                               |                                                            | **V/F**                                                    |                                                            |                                                            | **PM**                                                     | **PM**                                                     |                                                            | **Attribut** |
|                 |                           |                                                            |                                                            |                                                            | **V/F**                                                    |                                                            | **SLV**                                                    | <br>**SV**                                                 |                                                            |                                                            | **SLV2**                                                   |              |
|                 |                           |                                                            |                                                            |                                                            |                                                            | **+PG**                                                    |                                                            |                                                            | **SV **                                                    | **SLV**                                                    |                                                            | **e**        |
|                 |                           |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
|                 |                           | 1xxxb:S8BContact                                           |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| 03-11           | Relay (R1A-R1C)<br>Output | 0: DuringRunning                                           | 0<br>(Note4)                                               | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 1: Fault Contact Output                                    |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 2: FrequencyAgree                                          |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 3: Setting Frequency<br>Agree                              |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 4: Frequency Detection 1<br>(≧03-13+03-14)                 |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 5: Frequency Detection 2<br>(≦03-13+03-14)                 |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 6: Automatic Restart                                       |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 7~8: Reserved                                              |                                                            |                                                            | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          |              |
|                 |                           | 9: Baseblock                                               |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 10~11: Reserved                                            |                                                            |                                                            | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          |              |
|                 |                           | 12: Over-Torque<br>Detection                               |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 13:CurrentAgree                                            |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 14: Mechanical Braking<br>Control(03-17~18)                |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 15~17: Reserved                                            |                                                            |                                                            | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          |              |
|                 |                           | 18: PLC status                                             |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 19: PLC ControlContact                                     |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
| 03-12<br>(Note) | Relay (R2A-R2C)<br>Output | 20: Zero Speed                                             | 1<br>(Note4)                                               | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 21: Inverter Ready                                         |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 22: Under Voltage<br>Detection                             |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 23: Source of Operation<br>Command                         |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 24: Source of Frequency<br>Command                         |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 25: Low Torque Detection                                   |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 26: Frequency Reference<br>Missing                         |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 27: Timing Function<br>Output                              |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 28: Traverse Operation<br>UP Status                        |                                                            |                                                            | O                                                          | O                                                          | X                                                          | X                                                          | X                                                          | X                                                          | O                                                          |              |
|                 |                           | 29 : During Traverse<br>OperationStatus                    |                                                            |                                                            | O                                                          | O                                                          | X                                                          | X                                                          | X                                                          | X                                                          | O                                                          |              |
|                 |                           | 30 : Motor 2 Selection                                     |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 31: Zero Speed Servo<br>Status (Position<br>Mode)          |                                                            |                                                            | X                                                          | X                                                          | X                                                          | O                                                          | O                                                          | X                                                          | X                                                          |              |
|                 |                           | 32: Communication<br>ControlContacts                       |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|                 |                           | 33~36: Reserved                                            |                                                            |                                                            | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          |              |
|                 |                           | 37: PID Feedback Loss<br>Detection Output                  |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |

4-30

|          |                                             | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** |              |
| -------- | ------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ------------ |
|          |                                             |                                                            |                                                            |                                                            |                                                            | **Control mode**                                           |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| **Code** | **Parameter Name**                          | <br>**Setting Range**                                      | **Default**                                                | <br>**Unit**                                               |                                                            | **V/F**                                                    |                                                            |                                                            | **PM**                                                     | **PM**                                                     |                                                            | **Attribut** |
|          |                                             |                                                            |                                                            |                                                            | **V/F**                                                    |                                                            | **SLV**                                                    | <br>**SV**                                                 |                                                            |                                                            | **SLV2**                                                   |              |
|          |                                             |                                                            |                                                            |                                                            |                                                            | **+PG**                                                    |                                                            |                                                            | **SV **                                                    | **SLV**                                                    |                                                            | **e**        |
|          |                                             |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
|          |                                             | 38: Brake Release                                          |                                                            |                                                            | X                                                          | X                                                          | O                                                          | O                                                          | O                                                          | X                                                          | X                                                          |              |
|          |                                             | 39: Frequency Detection<br>1 (dedicated for<br>Crane)      |                                                            |                                                            | O                                                          | O                                                          | O                                                          | X                                                          | X                                                          | X                                                          | X                                                          |              |
|          |                                             | 40: FrequencyOutput                                        |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | X                                                          | X                                                          |              |
|          |                                             | 41: Position Agree<br>(Position Mode)                      |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | X                                                          | X                                                          |              |
|          |                                             | 42~44: Reserved                                            |                                                            |                                                            | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          |              |
|          |                                             | 45: PID sleep                                              |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                             | 46~49: Reserved                                            |                                                            |                                                            | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          | -                                                          |              |
|          |                                             | 50: Frequency Detection<br>3(≧03-44+03-45)                 |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                             | 51: Frequency Detection<br>4(≦03-44+03-45)                 |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                             | 52: Frequency Detection<br>5(≧03-46+03-47)                 |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                             | 53: Frequency Detection<br>6(≦03-46+03-47)                 |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                             | 54: Turn on short-circuit<br>braking                       |                                                            |                                                            | X                                                          | X                                                          | X                                                          | X                                                          | X                                                          | O                                                          | X                                                          | Note1        |
|          |                                             | 57: Low Current<br>Detection                               |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | Note2        |
|          |                                             | 58: Frequency<br>Deceleration<br>Detection                 |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | Note4        |
|          |                                             | 59: Over-Temperature<br>Detection                          |                                                            |                                                            | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | Note4        |
| 03-13    | Frequency<br>Detection Level                | 0.0~599.0                                                  | 0.0                                                        | Hz                                                         | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
| 03-14    | Frequency<br>Detection Width                | 0.1~25.5                                                   | 2.0                                                        | Hz                                                         | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
| 03-15    | Current Agree<br>Level                      | 0.1~999.9                                                  | 0.1                                                        | A                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
| 03-16    | Delay Time of<br>Current Agree<br>Detection | 0.1~10.0                                                   | 0.1                                                        | s                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
| 03-17    | **Mechanical<br>Braking Release<br>Level    | 0.00~599.00                                                | 0.00                                                       | Hz                                                         | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
| 03-18    | **Mechanical<br>BrakingLevel Set            | 0.00~599.00                                                | 0.00                                                       | Hz                                                         | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
| 03-19    | Relay (R1A-R2A)<br>Type                     | xxx0b: R1 A Contact<br>xxx1b: R1 B Contact                 | 0000b                                                      | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                             | xx0xb: R2 A Contact<br>xx1xb: R2 C Contact                 |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
|          |                                             | 0xxxb: R4 A Contact<br>1xxxb: R4 B Contact                 |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            | *10          |
| 03-20    | Relay (R4A-R4C)<br>Output                   | Range and definition are<br>the same as those of           | 2                                                          | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | *10          |

4-31

|          |                                                             | **Group 03: External Digital Input and Output Parameters**                            | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** | **Group 03: External Digital Input and Output Parameters** |              |
| -------- | ----------------------------------------------------------- | ------------------------------------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ------------ |
|          |                                                             |                                                                                       |                                                            |                                                            |                                                            | **Control mode**                                           |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| **Code** | **Parameter Name**                                          | <br>**Setting Range**                                                                 | **Default**                                                | <br>**Unit**                                               |                                                            | **V/F**                                                    |                                                            |                                                            | **PM**                                                     | **PM**                                                     |                                                            | **Attribut** |
|          |                                                             |                                                                                       |                                                            |                                                            | **V/F**                                                    |                                                            | **SLV**                                                    | <br>**SV**                                                 |                                                            |                                                            | **SLV2**                                                   |              |
|          |                                                             |                                                                                       |                                                            |                                                            |                                                            | **+PG**                                                    |                                                            |                                                            | **SV **                                                    | **SLV**                                                    |                                                            | **e**        |
|          |                                                             |                                                                                       |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
|          |                                                             | 03-11, 03-12                                                                          |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| 03-21    | Photo-coupler<br>Output Selection<br>(DO2-DOG)              | Range and definition are<br>the same as those of<br>03-11, 03-12                      | 3                                                          | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | *10          |
| 03-22    |                                                             | Reserved                                                                              |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| 03-23    |                                                             | Reserved                                                                              |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| 03-24    |                                                             | Reserved                                                                              |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| 03-25    |                                                             | Reserved                                                                              |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| 03-26    |                                                             | Reserved                                                                              |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| 03-27    | UP/DOWN<br>~~F~~requency<br>Hold/Adjust<br>Selection        | 0: Hold last set frequency<br>when stopped                                            | <br>0<br>                                                  | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                             | 1: Set frequency to 0<br>whenstopped                                                  |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
|          |                                                             | 2: Allow speed changes<br>from last set frequency<br>whenstopped                      |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
|          |                                                             | 3: Refresh frequency at<br>acceleration.                                              |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| 03-28    | Photo-coupler<br>Output<br>(DO1-DOG)                        | Range and definition are<br>the same as those of<br>03-11,03-12                       | 0                                                          | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
| 03-29    | Photo-coupler<br>Output Selection<br>(DO1-DOG)<br>(DO2-DOG) | xxx0b: Photo-coupler 1 A<br>Contact<br>xxx1b: Photo-coupler 1 B<br>Contact            | <br> <br>0000b<br> <br>                                    | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                             | xx0xb: Photo-coupler 2 A<br>Contact<br>xx1xb: Photo-coupler 2 B<br>Contact            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            | *10          |
| 03-30    | ~~S~~election of Pulse<br>Input                             | 0:General PulseInput                                                                  | 0                                                          | -                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          |              |
|          |                                                             | 1: PWM                                                                                |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |                                                            |              |
| 03-31    | Scale of Pulse<br>Input                                     | Depending on the setting<br>of 03-30<br>03-30 = 0: 50~~32000Hz<br>03-30= 1:10~~1000Hz | <br>1000                                                   | Hz                                                         | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | *1           |
| 03-32    | Pulse Input Gain                                            | 0.0~1000.0                                                                            | 100                                                        | %                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | *1           |
| 03-33    | Pulse Input Bias                                            | -100.0~100.0                                                                          | 0.0                                                        | %                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | *1           |
| 03-34    | Filter Time of<br>Pulse Input                               | 0.00~2.00                                                                             | 0.1                                                        | Sec                                                        | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | O                                                          | *1           |

4-32

|          |                                                       | **Group 03: External Digital Input and ** | **Group 03: External Digital Input and ** | **Group 03: External Digital Input and ** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** |          |          |                   |
| -------- | ----------------------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | --------------------- | --------------------- | --------------------- | --------------------- | --------------------- | -------- | -------- | ----------------- |
|          |                                                       |                                           |                                           |                                           |                       |                       |                       | **Control**           |                       | **mode** |          |                   |
| **Code** | **Parameter Name**                                    | <br>**Setting Range**                     | **Default**                               | **Unit**                                  |                       | <br>**V/F**           |                       |                       | **PM**                | **PM**   |          |                   |
|          |                                                       |                                           |                                           |                                           | **V/F**               |                       | **SLV**               | <br>**SV**            |                       |          | **SLV2** | <br>**Attribute** |
|          |                                                       |                                           |                                           |                                           |                       | <br>**+PG**           |                       |                       | **SV **               | **SLV**  |          |                   |
|          |                                                       |                                           |                                           |                                           |                       |                       |                       |                       |                       |          |          |                   |
| 03-35    | Function Setting of<br>~~P~~ulse Output               | 1: FrequencyCommand                       | 2                                         | -                                         | O                     | O                     | O                     | O                     | O                     | O        | O        | *1                |
|          |                                                       | 2: Output Frequency                       |                                           |                                           |                       |                       |                       |                       |                       |          |          |                   |
|          |                                                       | 3: Output Frequency<br>after Soft-Start   |                                           |                                           |                       |                       |                       |                       |                       |          |          |                   |
|          |                                                       | 4: Motor Speed                            |                                           |                                           |                       |                       |                       |                       |                       |          |          |                   |
|          |                                                       | 5: PID Feedback                           |                                           |                                           |                       |                       |                       |                       |                       |          |          |                   |
|          |                                                       | 6: PID Input                              |                                           |                                           |                       |                       |                       |                       |                       |          |          |                   |
|          |                                                       | 7: PG Output (with PG<br>card)            |                                           |                                           |                       |                       |                       |                       |                       |          |          |                   |
| 03-36    | Scale of Pulse<br>Output                              | 1~32000                                   | 1000                                      | Hz                                        | O                     | O                     | O                     | O                     | O                     | O        | O        | *1                |
| 03-37    | Timer ON Delay<br>(DIO)                               | 0.0~6000.0                                | 0.0                                       | s                                         | O                     | O                     | O                     | O                     | O                     | O        | O        |                   |
| 03-38    | Timer OFF Delay<br>(DIO)                              | 0.0~6000.0                                | 0.0                                       | s                                         | O                     | O                     | O                     | O                     | O                     | O        | O        |                   |
| 03-39    |                                                       |                                           | Reserved                                  |                                           |                       |                       |                       |                       |                       |          |          |                   |
| 03-40    | Up/Down<br>Frequency Width<br>Setting                 | 0.00~5.00                                 | 0.00                                      | Hz                                        | O                     | O                     | O                     | O                     | O                     | O        | O        |                   |
| 03-41    | Torque Detection<br>Level                             | 0~150                                     | 10                                        | %                                         | X                     | X                     | O                     | O                     | O                     | X        | X        |                   |
| 03-42    | Brake Release<br>DelayTime                            | 0.00~65.00                                | 0.00                                      | s                                         | X                     | X                     | O                     | O                     | O                     | X        | X        |                   |
| 03-43    | UP/DOWN<br>Acceleration/<br>Deceleration<br>Selection | 0: Acceleration/<br>Deceleration Time1    | 0                                         | -                                         | O                     | O                     | O                     | O                     | O                     | O        | O        |                   |
|          |                                                       | 1: Acceleration/<br>Deceleration Time 2   |                                           |                                           |                       |                       |                       |                       |                       |          |          |                   |
| 03-44    | Frequency<br>Detection Level 2                        | 0.0~599.0                                 | 0.0                                       | Hz                                        | O                     | O                     | O                     | O                     | O                     | O        | O        |                   |
| 03-45    | Frequency<br>Detection Width 2                        | 0.1~25.5                                  | 2.0                                       | Hz                                        | O                     | O                     | O                     | O                     | O                     | O        | O        |                   |
| 03-46    | Frequency<br>Detection Level 3                        | 0.0~599.0                                 | 0.0                                       | Hz                                        | O                     | O                     | O                     | O                     | O                     | O        | O        |                   |
| 03-47    | Frequency<br>Detection Width 3                        | 0.1~25.5                                  | 2.0                                       | Hz                                        | O                     | O                     | O                     | O                     | O                     | O        | O        |                   |
| 03-48    | Low Current<br>Detection Level                        | 0.0~999.9                                 | 0.1                                       | A                                         | O                     | O                     | O                     | O                     | O                     | O        | O        | Note2             |
| 03-49    | Low Current<br>Detection Delay<br>Time                | 0.00~655.34(Note4)                        | 0.01                                      | Sec                                       | O                     | O                     | O                     | O                     | O                     | O        | O        | Note2             |
| 03-50    | Frequency<br>Detection Level 4                        | 0.0~599.0                                 | 0.0                                       | Hz                                        | O                     | O                     | O                     | O                     | O                     | O        | O        | Note3             |
| 03-51    | Frequency<br>Detection Level 5                        | 0.0~599.0                                 | 0.0                                       | Hz                                        | O                     | O                     | O                     | O                     | O                     | O        | O        | Note3             |
| 03-52    | Frequency                                             | 0.0~599.0                                 | 0.0                                       | Hz                                        | O                     | O                     | O                     | O                     | O                     | O        | O        | Note3             |

4-33

|          | **Group 03: External Digital Input and ** | **Group 03: External Digital Input and ** | **Group 03: External Digital Input and ** | **Group 03: External Digital Input and ** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** |            |          |                   |
| -------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | --------------------- | --------------------- | --------------------- | --------------------- | --------------------- | ---------- | -------- | ----------------- |
|          |                                           |                                           |                                           |                                           |                       |                       |                       | **Control**           |                       | **mode**   |          |                   |
| **Code** | **Parameter Name**                        | **Setting Range**                         | **Default**                               | **Unit**                                  |                       | <br>**V/F**<br>       |                       |                       | **PM**                | <br>**PM** |          |                   |
|          |                                           |                                           |                                           |                                           | **V/F**               |                       | **SLV**               | **SV**                |                       |            | **SLV2** | <br>**Attribute** |
|          |                                           |                                           |                                           |                                           |                       | <br>**+PG**<br>       |                       |                       | **SV **               | **SLV**    |          |                   |
|          |                                           |                                           |                                           |                                           |                       |                       |                       |                       |                       |            |          |                   |
|          | Detection Level 6                         |                                           |                                           |                                           |                       |                       |                       |                       |                       |            |          |                   |
|          | Current Agree                             | 0.0~999.9                                 | 0.1                                       | A                                         | O                     | O                     | O                     | O                     | O                     | O          | O        | Note4             |
| 03-53    |                                           |                                           |                                           |                                           |                       |                       |                       |                       |                       |            |          |                   |
|          | <br>Level 2                               |                                           |                                           |                                           |                       |                       |                       |                       |                       |            |          |                   |
|          |                                           |                                           |                                           |                                           |                       |                       |                       |                       |                       |            |          |                   |

- **2-wire operation mode: 29; 3-wire operation mode: 26.**

*** _If the maximum output frequency of motor is over 300HZ, the frequency resolution is changed to 0.1Hz Note: For frame 1, the DO2 function is setting by 03-12._*

**Note: For standard UE type frame 1, the DO2 function is setting by 03-12.**

|          | **Group 04: External Analog Input and**     | **Group 04: External Analog Input and**                            | **Group 04: External Analog Input and** | **Group 04: External Analog Input and** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** |                   |
| -------- | ------------------------------------------- | ------------------------------------------------------------------ | --------------------------------------- | --------------------------------------- | --------------------- | --------------------- | --------------------- | --------------------- | --------------------- | --------------------- | --------------------- | ----------------- |
|          |                                             |                                                                    |                                         |                                         |                       |                       | **Control mode**      |                       |                       |                       |                       |                   |
| **Code** | **Parameter Name**                          | <br>**Setting Range**                                              | **Default**                             | <br>**Unit**                            |                       | <br>**V/F**           |                       |                       | **PM**                | **PM**                |                       | **Attribute**<br> |
|          |                                             |                                                                    |                                         |                                         | **V/F**               |                       | **SLV**               | <br>**SV**            |                       |                       | **SLV2**              |                   |
|          |                                             |                                                                    |                                         |                                         |                       | <br>**+PG**           |                       |                       | **SV**                | **SLV**               |                       |                   |
|          |                                             |                                                                    |                                         |                                         |                       |                       |                       |                       |                       |                       |                       |                   |
| 04-00    | AI Input Signal<br>Type                     | 0: AI1:0~~10V<br>AI2:0~~10V                                        | 1                                       | -                                       | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 1: AI1:0~~10V<br>AI2:4~~20mA                                       |                                         |                                         |                       |                       |                       |                       |                       |                       |                       |                   |
|          |                                             | 2: AI1: -10~~10V<br>AI2: 0~~10V                                    |                                         |                                         |                       |                       |                       |                       |                       |                       |                       |                   |
|          |                                             | 3: AI1: -10~~10V<br>AI2: 4~~20mA                                   |                                         |                                         |                       |                       |                       |                       |                       |                       |                       |                   |
|          |                                             | 4: AI1: 4~~20mA<br>AI2: 0~~10V                                     |                                         |                                         |                       |                       |                       |                       |                       |                       |                       | *9                |
|          |                                             | 5: AI1: 4~~20mA<br>AI2: 4~~20mA                                    |                                         |                                         |                       |                       |                       |                       |                       |                       |                       | *9                |
| 04-01    | AI1 Signal<br>Scanning and<br>FilteringTime | 0.00~2.00                                                          | 0.03                                    | s                                       | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
| 04-02    | AI1 Gain                                    | 0.0~1000.0                                                         | 100.0                                   | %                                       | O                     | O                     | O                     | O                     | O                     | O                     | O                     | *1                |
| 04-03    | AI1 Bias                                    | -100.0~100.0                                                       | 0                                       | %                                       | O                     | O                     | O                     | O                     | O                     | O                     | O                     | *1                |
| 04-04    | Negative AI                                 | 0: Disable                                                         | 0                                       | -                                       | O                     | O                     | O                     | O                     | O                     | O                     | O                     | Note4             |
|          |                                             | 1: Enable                                                          |                                         |                                         |                       |                       |                       |                       |                       |                       |                       |                   |
| 04-05    | AI2 Function<br>Setting                     | 0: AuxiliaryFrequency                                              | 0                                       | -                                       | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 1: Frequency Reference<br>Gain                                     |                                         |                                         | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 2: Frequency Reference<br>Bias                                     |                                         |                                         | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 3: Output Voltage Bias                                             |                                         |                                         | O                     | O                     | X                     | X                     | O                     | O                     | O                     |                   |
|          |                                             | 4: Coefficient of<br>Acceleration and<br>Deceleration<br>Reduction |                                         |                                         | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 5: DC BrakingCurrent                                               |                                         |                                         | O                     | O                     | O                     | O                     | X                     | X                     | O                     |                   |
|          |                                             | 6: Over-Torque<br>Detection Level                                  |                                         |                                         | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 7: Stall Prevention Level<br>DuringRunning                         |                                         |                                         | O                     | O                     | X                     | X                     | X                     | X                     | O                     |                   |

4-34

|          | **Group 04: External Analog Input and ** | **Group 04: External Analog Input and **                    | **Group 04: External Analog Input and ** | **Group 04: External Analog Input and ** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** |                   |
| -------- | ---------------------------------------- | ----------------------------------------------------------- | ---------------------------------------- | ---------------------------------------- | --------------------- | --------------------- | --------------------- | --------------------- | --------------------- | --------------------- | --------------------- | ----------------- |
|          |                                          |                                                             |                                          |                                          |                       |                       | **Control mode**      |                       |                       |                       |                       |                   |
| **Code** | **Parameter Name**                       | <br>**Setting Range**                                       | **Default**                              | <br>**Unit**                             |                       | <br>**V/F**           |                       |                       | **PM**                | **PM**                |                       | **Attribute**<br> |
|          |                                          |                                                             |                                          |                                          | **V/F**               |                       | **SLV**               | <br>**SV**            |                       |                       | <br>**SLV2**          |                   |
|          |                                          |                                                             |                                          |                                          |                       | <br>**+PG**           |                       |                       | **SV**                | **SLV**               |                       |                   |
|          |                                          |                                                             |                                          |                                          |                       |                       |                       |                       |                       |                       |                       |                   |
|          |                                          | 8: FrequencyLower Limit                                     |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                          | 9: JumpFrequency4                                           |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                          | 10: Added to AI1                                            |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                          | 11: Positive torque limit                                   |                                          |                                          | X                     | X                     | O                     | O                     | O                     | O                     | X                     |                   |
|          |                                          | 12: Negative torque limit                                   |                                          |                                          | X                     | X                     | O                     | O                     | O                     | O                     | X                     |                   |
|          |                                          | 13: Regenerative Torque<br>Limit                            |                                          |                                          | X                     | X                     | O                     | O                     | O                     | O                     | X                     |                   |
|          |                                          | 14: Positive / Negative<br>Torque Limit                     |                                          |                                          | X                     | X                     | O                     | O                     | O                     | O                     | X                     |                   |
|          |                                          | 15: Torque Reference/<br>Torque Limit (in<br>Speed Control) |                                          |                                          | X                     | X                     | X                     | O                     | O                     | X                     | X                     |                   |
|          |                                          | 16: Torque<br>Compensation                                  |                                          |                                          | X                     | X                     | O                     | O                     | O                     | X                     | X                     |                   |
|          |                                          | 17: PTC Overheat<br>Protection                              |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |

4-35

|          | **Group 04: External Analog Input and **    | **Group 04: External Analog Input and **                  | **Group 04: External Analog Input and ** | **Group 04: External Analog Input and ** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** |                   |
| -------- | ------------------------------------------- | --------------------------------------------------------- | ---------------------------------------- | ---------------------------------------- | --------------------- | --------------------- | --------------------- | --------------------- | --------------------- | --------------------- | --------------------- | ----------------- |
|          |                                             |                                                           |                                          |                                          |                       | **Control mode**      |                       |                       |                       |                       |                       |                   |
| **Code** | **Parameter Name**                          | <br>**Setting Range**                                     | **Default**                              | **Unit**                                 |                       | **V/F**               | **SL**                |                       | **PM**                | **PM**                |                       | **Attribute**<br> |
|          |                                             |                                                           |                                          |                                          | **V/F**               |                       |                       | **SV**                |                       |                       | **SLV2**              |                   |
|          |                                             |                                                           |                                          |                                          |                       | **+PG**               | **V**                 |                       | **SV**                | **SLV**               |                       |                   |
|          |                                             |                                                           |                                          |                                          |                       |                       |                       |                       |                       |                       |                       |                   |
| 04-06    | AI2 Signal<br>Scanning and<br>FilteringTime | 0.00~2.00                                                 | 0.03                                     | s                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
| 04-07    | AI2 Gain                                    | 0.0~1000.0                                                | 100.0                                    | %                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     | *1                |
| 04-08    | AI2 Bias                                    | -100.0~100.0                                              | 0                                        | %                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     | *1                |
| 04-09    | AI Input Signal<br>Type of I/O card         | 0: AI3:0~~10V<br>1: AI3:-10~~10V<br>2: AI3:4~20mA         | 0                                        | -                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     | *10               |
| 04-10    | AI3 Function<br>Setting                     | Range and definition are<br>the same as those of<br>04-05 | 10                                       | -                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     | *10               |
| 04-11    | AO1 Function<br>Setting                     | 0:OutputFrequency                                         | 0                                        | -                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 1: Frequency Command                                      |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 2:OutputVoltage                                           |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 3: DCVoltage                                              |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 4:Output Current                                          |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 5:OutputPower                                             |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 6: MotorSpeed                                             |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 7:OutputPower Factor                                      |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 8: AI1 Input                                              |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 9: AI2 Input                                              |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 10: Torque Command                                        |                                          |                                          | X                     | X                     | O                     | O                     | O                     | O                     | X                     |                   |
|          |                                             | 11:q-axis Current                                         |                                          |                                          | X                     | X                     | O                     | O                     | O                     | O                     | X                     |                   |
|          |                                             | 12:d-axis Current                                         |                                          |                                          | X                     | X                     | O                     | O                     | O                     | O                     | X                     |                   |
|          |                                             | 13:SpeedDeviation                                         |                                          |                                          | X                     | X                     | X                     | O                     | O                     | X                     | X                     |                   |
|          |                                             | 14: Reserved                                              |                                          |                                          | -                     | -                     | -                     | -                     | -                     | -                     | -                     |                   |
|          |                                             | 15: ASR Output                                            |                                          |                                          | X                     | O                     | X                     | O                     | O                     | X                     | X                     |                   |
|          |                                             | 16: Reserved                                              |                                          |                                          | -                     | -                     | -                     | -                     | -                     | -                     | -                     |                   |
|          |                                             | 17:q-axisVoltage                                          |                                          |                                          | X                     | X                     | O                     | O                     | O                     | O                     | X                     |                   |
|          |                                             | 18:d-axisVoltage                                          |                                          |                                          | X                     | X                     | O                     | O                     | O                     | O                     | X                     |                   |
|          |                                             | 19~20: Reserved                                           |                                          |                                          | -                     | -                     | -                     | -                     | -                     | -                     | -                     |                   |
|          |                                             | 21: PID Input                                             |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 22: PIDOutput                                             |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 23: PID TargetValue                                       |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 24: PID Feedback Value                                    |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 25: Output Frequency of<br>the Soft Starter               |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
|          |                                             | 26: PG Feedback                                           |                                          |                                          | X                     | O                     | X                     | O                     | O                     | X                     | X                     |                   |
|          |                                             | 27: Reserved                                              |                                          |                                          | -                     | -                     | -                     | -                     | -                     | -                     | -                     |                   |
|          |                                             | 28: Communication<br>control                              |                                          |                                          | O                     | O                     | O                     | O                     | O                     | O                     | O                     |                   |
| 04-12    | AO1 Gain                                    | 0.0~1000.0                                                | 100.0                                    | %                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     | *1                |
| 04-13    | AO1 Bias                                    | -100.0~100.0                                              | 0                                        | %                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     | *1                |

4-36

|          | **Group 04: External Analog Input and **    | **Group 04: External Analog Input and **                   | **Group 04: External Analog Input and ** | **Group 04: External Analog Input and ** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** | **Output Parameters** |               |
| -------- | ------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------- | ---------------------------------------- | --------------------- | --------------------- | --------------------- | --------------------- | --------------------- | --------------------- | --------------------- | ------------- |
|          |                                             |                                                            |                                          |                                          |                       | **Control mode**      |                       |                       |                       |                       |                       |               |
| **Code** | **Parameter Name**                          | <br>**Setting Range**                                      | **Default**                              | <br>**Unit**                             |                       | <br>**V/F**           | **SL**                |                       | **PM**                | **PM**                |                       | **Attribute** |
|          |                                             |                                                            |                                          |                                          | <br>**V/F**           |                       |                       | **SV**                |                       |                       | **SLV2**              |               |
|          |                                             |                                                            |                                          |                                          |                       | <br>**+PG**           | **V**                 |                       | **SV**                | **SLV**               |                       |               |
|          |                                             |                                                            |                                          |                                          |                       |                       |                       |                       |                       |                       |                       |               |
| 04-14    |                                             |                                                            | Reserved                                 |                                          |                       |                       |                       |                       |                       |                       |                       |               |
| 04-15    |                                             |                                                            | Reserved                                 |                                          |                       |                       |                       |                       |                       |                       |                       |               |
| 04-16    | AO2 Function<br>Setting                     | Range and definition are<br>the same as those of<br>04-11. | 3                                        | -                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     |               |
| 04-17    | AO2 Gain                                    | 0.0~1000.0                                                 | 100.0                                    | %                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     | *1            |
| 04-18    | AO2 Bias                                    | -100.0~100.0                                               | 0                                        | %                                        | O                     | O                     | O                     | O                     | O                     | -                     |                       | *1            |
| 04-19    | AO Output Signal<br>Type                    | 0: AO1 0~~10V<br>AO20~~10V                                 | 0                                        | -                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     |               |
|          |                                             | 1: AO1 0~~10V<br>AO2 4~~20mA                               |                                          |                                          |                       |                       |                       |                       |                       |                       |                       |               |
|          |                                             | 2: AO1 4~~20mA<br>AO2 0~~10V                               |                                          |                                          |                       |                       |                       |                       |                       |                       |                       | *9            |
|          |                                             | 3: AO1 4~~20mA<br>AO2 4~~20mA                              |                                          |                                          |                       |                       |                       |                       |                       |                       |                       | *9            |
| 04-20    | Filter Time of AO<br>Signal Scan            | 0.00~0.50                                                  | 0.00                                     | s                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     | *1            |
| 04-21    | AI3 Signal<br>Scanning and<br>FilteringTime | 0.00~2.00                                                  | 0.03                                     | s                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     | *10           |
| 04-22    | AI3 Gain                                    | 0.0~1000.0                                                 | 100.0                                    | %                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     | *10           |
| 04-23    | AI3 Bias                                    | -100.0~100.0                                               | 0                                        | %                                        | O                     | O                     | O                     | O                     | O                     | O                     | O                     | *10           |

|          |                                                                 | **Group 05: Multi-Speed Parameters**                                | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** |                  |            |        |         |              |                   |
| -------- | --------------------------------------------------------------- | ------------------------------------------------------------------- | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ---------------- | ---------- | ------ | ------- | ------------ | ----------------- |
|          |                                                                 |                                                                     |                                      |                                      |                                      |                                      | **Control mode** |            |        |         |              |                   |
| **Code** | **Parameter Name**                                              | **Setting Range**                                                   | **Default**                          | **Unit**                             |                                      | **V/F**                              |                  |            | **PM** | **PM**  |              | **Attribute**<br> |
|          |                                                                 |                                                                     |                                      |                                      | **V/F**                              |                                      | **SLV**          | <br>**SV** |        |         | <br>**SLV2** |                   |
|          |                                                                 |                                                                     |                                      |                                      |                                      | **+PG**                              |                  |            | **SV** | **SLV** |              |                   |
|          |                                                                 |                                                                     |                                      |                                      |                                      |                                      |                  |            |        |         |              |                   |
| 05-00    | Acceleration and<br>Deceleration<br>Selection of<br>Multi-Speed | 0: Acceleration and<br>deceleration time are<br>set by00-14 ~ 00-24 | <br>0                                | -                                    | O                                    | O                                    | O                | O          | O      | O       | O            |                   |
|          |                                                                 | 1: Acceleration and<br>Deceleration Time are<br>set by05-17 ~ 05-48 |                                      |                                      |                                      |                                      |                  |            |        |         |              |                   |
| 05-01    | *Frequency Setting<br>of Speed-Stage 0                          | <br>0.00~599.00                                                     | 5.00                                 | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1                |
| 05-02    | *Frequency Setting<br>of Speed-Stage 1                          | <br>0.00~599.00                                                     | 5.00                                 | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1                |
| 05-03    | *Frequency Setting<br>of Speed-Stage 2                          | <br>0.00~599.00                                                     | 10.00                                | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1                |
| 05-04    | *Frequency Setting<br>of Speed-Stage 3                          | <br>0.00~599.00                                                     | 20.00                                | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1                |
| 05-05    | *Frequency Setting<br>of Speed-Stage 4                          | <br>0.00~599.00                                                     | 30.00                                | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1                |

4-37

|          | **Group 05: Multi-Speed Parameters**             | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** |                  |            |        |         |              |               |
| -------- | ------------------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ---------------- | ---------- | ------ | ------- | ------------ | ------------- |
|          |                                                  |                                      |                                      |                                      |                                      |                                      | **Control mode** |            |        |         |              |               |
| **Code** | **Parameter Name**                               | **Setting Range**                    | **Default**                          | <br>**Unit**                         |                                      | **V/F**                              |                  |            | **PM** | **PM**  |              | **Attribute** |
|          |                                                  |                                      |                                      |                                      | **V/F**                              |                                      | **SLV**          | <br>**SV** |        |         | <br>**SLV2** |               |
|          |                                                  |                                      |                                      |                                      |                                      | **+PG**                              |                  |            | **SV** | **SLV** |              |               |
|          |                                                  |                                      |                                      |                                      |                                      |                                      |                  |            |        |         |              |               |
| 05-06    | *Frequency Setting<br>of Speed-Stage 5           | <br>0.00~599.00                      | 40.00                                | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1            |
| 05-07    | *Frequency Setting<br>of Speed-Stage 6           | <br>0.00~599.00                      | 50.00                                | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1            |
| 05-08    | *Frequency Setting<br>of Speed-Stage 7           | <br>0.00~599.00                      | 50.00                                | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1            |
| 05-09    | *Frequency Setting<br>of Speed-Stage 8           | <br>0.00~599.00                      | 5.00                                 | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1            |
| 05-10    | *Frequency Setting<br>of Speed-Stage 9           | <br>0.00~599.00                      | 5.00                                 | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1            |
| 05-11    | *Frequency Setting<br>of Speed-Stage 10          | <br> 0.00~599.00                     | 5.00                                 | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1            |
| 05-12    | *Frequency Setting<br>of Speed-Stage 11          | <br> 0.00~599.00                     | 5.00                                 | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1            |
| 05-13    | *Frequency Setting<br>of Speed-Stage 12          | <br> 0.00~599.00                     | 5.00                                 | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1            |
| 05-14    | *Frequency Setting<br>of Speed-Stage 13          | <br> 0.00~599.00                     | 5.00                                 | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1            |
| 05-15    | *Frequency Setting<br>of Speed-Stage 14          | <br> 0.00~599.00                     | 5.00                                 | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1            |
| 05-16    | *Frequency Setting<br>of Speed-Stage 15          | <br> 0.00~599.00                     | 5.00                                 | Hz                                   | O                                    | O                                    | O                | O          | O      | O       | O            | *1            |
| 05-17    | Acceleration Time<br>Setting of Multi<br>Speed 0 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-18    | Deceleration Time<br>Setting of Multi<br>Speed 0 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-19    | Acceleration Time<br>Setting of Multi<br>Speed 1 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-20    | Deceleration Time<br>Setting of Multi<br>Speed 1 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-21    | Acceleration Time<br>Setting of Multi<br>Speed 2 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-22    | Deceleration Time<br>Setting of Multi<br>Speed 2 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-23    | Acceleration Time<br>Setting of Multi<br>Speed 3 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-24    | Deceleration Time<br>Setting of Multi<br>Speed 3 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-25    | Acceleration Time<br>Setting of Multi<br>Speed 4 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-26    | Deceleration Time<br>Setting of Multi<br>Speed 4 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |

4-38

|          |                                                   | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** |                  |            |        |         |              |               |
| -------- | ------------------------------------------------- | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ---------------- | ---------- | ------ | ------- | ------------ | ------------- |
|          |                                                   |                                      |                                      |                                      |                                      |                                      | **Control mode** |            |        |         |              |               |
| **Code** | **Parameter Name**                                | **Setting Range**                    | **Default**                          | <br>**Unit**                         |                                      | **V/F**                              |                  |            | **PM** | **PM**  |              | **Attribute** |
|          |                                                   |                                      |                                      |                                      | **V/F**                              |                                      | **SLV**          | <br>**SV** |        |         | <br>**SLV2** |               |
|          |                                                   |                                      |                                      |                                      |                                      | **+PG**                              |                  |            | **SV** | **SLV** |              |               |
|          |                                                   |                                      |                                      |                                      |                                      |                                      |                  |            |        |         |              |               |
| 05-27    | Acceleration Time<br>Setting of Multi<br>Speed 5  | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-28    | Deceleration Time<br>Setting of Multi<br>Speed 5  | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-29    | Acceleration Time<br>Setting of Multi<br>Speed 6  | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-30    | Deceleration Time<br>Setting of Multi<br>Speed 6  | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-31    | Acceleration Time<br>Setting of Multi<br>Speed 7  | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-32    | Deceleration Time<br>Setting of Multi<br>Speed 7  | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-33    | Acceleration Time<br>Setting of Multi<br>Speed 8  | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-34    | Deceleration Time<br>Setting of Multi<br>Speed 8  | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-35    | Acceleration Time<br>Setting of Multi<br>Speed 9  | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-36    | Deceleration Time<br>Setting of Multi<br>Speed 9  | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-37    | Acceleration Time<br>Setting of Multi<br>Speed 10 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-38    | Deceleration Time<br>Setting of Multi<br>Speed 10 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-39    | Acceleration Time<br>Setting of Multi<br>Speed 11 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-40    | Deceleration Time<br>Setting of Multi<br>Speed 11 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-41    | Acceleration Time<br>Setting of Multi<br>Speed 12 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-42    | Deceleration Time<br>Setting of Multi<br>Speed 12 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-43    | Acceleration Time<br>Setting of Multi<br>Speed 13 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |

4-39

|          |                                                   | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** | **Group 05: Multi-Speed Parameters** |                  |            |        |         |              |               |
| -------- | ------------------------------------------------- | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ---------------- | ---------- | ------ | ------- | ------------ | ------------- |
|          |                                                   |                                      |                                      |                                      |                                      |                                      | **Control mode** |            |        |         |              |               |
| **Code** | **Parameter Name**                                | **Setting Range**                    | **Default**                          | <br>**Unit**                         |                                      | **V/F**                              |                  |            | **PM** | **PM**  |              | **Attribute** |
|          |                                                   |                                      |                                      |                                      | **V/F**                              |                                      | **SLV**          | <br>**SV** |        |         | <br>**SLV2** |               |
|          |                                                   |                                      |                                      |                                      |                                      | **+PG**                              |                  |            | **SV** | **SLV** |              |               |
|          |                                                   |                                      |                                      |                                      |                                      |                                      |                  |            |        |         |              |               |
| 05-44    | Deceleration Time<br>Setting of Multi<br>Speed 13 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-45    | Acceleration Time<br>Setting of Multi<br>Speed 14 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-46    | Deceleration Time<br>Setting of Multi<br>Speed 14 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-47    | Acceleration Time<br>Setting of Multi<br>Speed 15 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |
| 05-48    | Deceleration Time<br>Setting of Multi<br>Speed 15 | 0.1~6000.0                           | 10.0                                 | s                                    | O                                    | O                                    | O                | O          | O      | O       | O            |               |

*** If the maximum output frequency of motor is over 300HZ, the frequency resolution is changed to 0.1Hz**

4-40

|          |                                               | **Group 06: Automatic Program Operation Parameters**                                                                                                                                        | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** |         |         |               |
| -------- | --------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ------- | ------- | ------------- |
|          |                                               |                                                                                                                                                                                             |                                                      |                                                      |                                                      |                                                      | **Control mode**                                     |                                                      |                                                      |         |         |               |
| **Code** | **Parameter Name**                            | <br>**Setting Range**                                                                                                                                                                       | **Default**                                          | <br>**Unit**                                         |                                                      | **V/F**                                              |                                                      |                                                      | **PM**                                               | **PM**  | **SLV** | **Attribute** |
|          |                                               |                                                                                                                                                                                             |                                                      |                                                      | **V/F**                                              |                                                      | **SLV**                                              | <br>**SV**                                           |                                                      |         |         |               |
|          |                                               |                                                                                                                                                                                             |                                                      |                                                      |                                                      | **+PG**                                              |                                                      |                                                      | **SV**                                               | **SLV** | **2**   |               |
|          |                                               |                                                                                                                                                                                             |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |         |               |
| 06-00    | Automatic<br>Operation Mode<br>Selection      | 0: Disable                                                                                                                                                                                  | 0<br> <br> <br> <br> <br> <br>                       | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
|          |                                               | 1: Execute a single cycle<br>operation mode.<br>Restart speed is based<br>on the previous<br>stopped speed.                                                                                 |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |         |               |
|          |                                               | 2: Execute continuous<br>cycle operation mode.<br>Restart speed is based<br>on the previous<br>stopped speed.                                                                               |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |         |               |
|          |                                               | 3: After the completion of<br>a single cycle, the<br>on-going operation<br>speed is based on the<br>speed of the last stage.<br>Restart speed is based<br>on the previous<br>stopped speed. |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |         |               |
|          |                                               | 4: Execute a single cycle<br>operation mode.<br>Restart speed will be<br>based on the speed of<br>stage 0.                                                                                  |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |         |               |
|          |                                               | 5: Execute continuous<br>cycle operation mode.<br>Restart speed will be<br>based on the speed of<br>stage 0.                                                                                |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |         |               |
|          |                                               | 6: After the completion of<br>a single cycle, the<br>on-going operation<br>speed is based on the<br>speed of the last stage.<br>Restart speed is based<br>on the speed of stage<br>0.       |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |         |               |
| 06-01    | *Frequency Setting<br>of Operation-Stage<br>1 | <br> <br>0.00~599.00                                                                                                                                                                        | 5.00                                                 | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-02    | *Frequency Setting<br>of Operation-Stage<br>2 | <br> <br>0.00~599.00                                                                                                                                                                        | 10.00                                                | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-03    | *Frequency Setting<br>of Operation-Stage<br>3 | <br> <br>0.00~599.00                                                                                                                                                                        | 20.00                                                | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-04    | *FrequencySetting                             | 0.00~599.00                                                                                                                                                                                 | 30.00                                                | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |

4-41

|          | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** |         |         |               |
| -------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ------- | ------- | ------------- |
|          |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      | **Control mode**                                     |                                                      |                                                      |         |         |               |
| **Code** | **Parameter Name**                                   | **Setting Range**                                    | **Default**                                          | <br>**Unit**                                         |                                                      | **V/F**                                              |                                                      |                                                      | **PM**                                               | **PM**  | **SLV** | **Attribute** |
|          |                                                      |                                                      |                                                      |                                                      | **V/F**                                              |                                                      | **SLV**                                              | <br>**SV**                                           |                                                      |         |         |               |
|          |                                                      |                                                      |                                                      |                                                      |                                                      | **+PG**                                              |                                                      |                                                      | **SV**                                               | **SLV** | **2**   |               |
|          |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |         |               |
|          | of Operation-Stage<br>4                              |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |         |               |
| 06-05    | *Frequency Setting<br>of Operation-Stage<br>5        | <br> <br>0.00~599.00                                 | 40.00                                                | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-06    | *Frequency Setting<br>of Operation-Stage<br>6        | <br> <br>0.00~599.00                                 | 50.00                                                | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-07    | *Frequency Setting<br>of Operation-Stage<br>7        | <br> <br>0.00~599.00                                 | 50.00                                                | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-08    | *Frequency Setting<br>of Operation-Stage<br>8        | <br> <br>0.00~599.00                                 | 5.00                                                 | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-09    | *Frequency Setting<br>of Operation-Stage<br>9        | <br> <br>0.00~599.00                                 | 5.00                                                 | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-10    | *Frequency Setting<br>of Operation-Stage<br>10       | <br> <br>0.00~599.00                                 | 5.00                                                 | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-11    | *Frequency Setting<br>of Operation-Stage<br>11       | <br> <br>0.00~599.00                                 | 5.00                                                 | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-12    | *Frequency Setting<br>of Operation-Stage<br>12       | <br> <br>0.00~599.00                                 | 5.00                                                 | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-13    | *Frequency Setting<br>of Operation-Stage<br>13       | <br> <br>0.00~599.00                                 | 5.00                                                 | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-14    | *Frequency Setting<br>of Operation-Stage<br>14       | <br> <br>0.00~599.00                                 | 5.00                                                 | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-15    | *Frequency Setting<br>of Operation-Stage<br>15       | <br> <br>0.00~599.00                                 | 5.00                                                 | Hz                                                   | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-16    | Operation Time<br>Setting of<br>Speed-Stage 0        | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-17    | Operation Time<br>Setting of<br>Speed-Stage 1        | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-18    | Operation Time<br>Setting of<br>Speed-Stage 2        | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-19    | Operation Time                                       | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |

4-42

|          |                                                      | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** |         |         |               |
| -------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ------- | ------- | ------------- |
|          |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      | **Control mode**                                     |                                                      |                                                      |         |         |               |
| **Code** | **Parameter Name**                                   | **Setting Range**                                    | **Default**                                          | <br>**Unit**                                         |                                                      | **V/F**                                              |                                                      |                                                      | **PM**                                               | **PM**  | **SLV** | **Attribute** |
|          |                                                      |                                                      |                                                      |                                                      | **V/F**                                              |                                                      | **SLV**                                              | <br>**SV**                                           |                                                      |         |         |               |
|          |                                                      |                                                      |                                                      |                                                      |                                                      | **+PG**                                              |                                                      |                                                      | **SV**                                               | **SLV** | **2**   |               |
|          |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |         |               |
|          | Setting of<br>Speed-Stage 3                          |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |         |               |
| 06-20    | Operation Time<br>Setting of<br>Speed-Stage 4        | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-21    | Operation Time<br>Setting of<br>Speed-Stage 5        | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-22    | Operation Time<br>Setting of<br>Speed-Stage 6        | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-23    | Operation Time<br>Setting of<br>Speed-Stage 7        | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-24    | Operation Time<br>Setting of<br>Speed-Stage 8        | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-25    | Operation Time<br>Setting of<br>Speed-Stage 9        | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-26    | Operation Time<br>Setting of<br>Speed-Stage 10       | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-27    | Operation Time<br>Setting of<br>Speed-Stage 11       | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-28    | Operation Time<br>Setting of<br>Speed-Stage 12       | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-29    | Operation Time<br>Setting of<br>Speed-Stage 13       | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-30    | Operation Time<br>Setting of<br>Speed-Stage 14       | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-31    | Operation Time<br>Setting of<br>Speed-Stage 15       | 0.0~6000.0                                           | 0.0                                                  | s                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       | *1            |
| 06-32    | Operation<br>Direction Selection<br>of Speed-Stage 0 | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
| 06-33    | Operation<br>Direction Selection<br>of Speed-Stage 1 | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
| 06-34    | Operation<br>Direction Selection<br>of Speed-Stage 2 | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
| 06-35    | Operation<br>Direction Selection<br>of Speed-Stage 3 | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
| 06-36    | Operation                                            | 0: Stop1: Forward                                    | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |

4-43

|          |                                                       | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** | **Group 06: Automatic Program Operation Parameters** |         |         |               |
| -------- | ----------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ------- | ------- | ------------- |
|          |                                                       |                                                      |                                                      |                                                      |                                                      |                                                      | **Control mode**                                     |                                                      |                                                      |         |         |               |
| **Code** | **Parameter Name**                                    | **Setting Range**                                    | **Default**                                          | <br>**Unit**                                         |                                                      | **V/F**                                              |                                                      |                                                      | **PM**                                               | **PM**  | **SLV** | **Attribute** |
|          |                                                       |                                                      |                                                      |                                                      | **V/F**                                              |                                                      | **SLV**                                              | <br>**SV**                                           |                                                      |         |         |               |
|          |                                                       |                                                      |                                                      |                                                      |                                                      | **+PG**                                              |                                                      |                                                      | **SV**                                               | **SLV** | **2**   |               |
|          |                                                       |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |         |               |
|          | Direction Selection<br>of Speed-Stage 4               | <br> <br>2: Reverse                                  |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |         |               |
| 06-37    | Operation<br>Direction Selection<br>of Speed-Stage 5  | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
| 06-38    | Operation<br>Direction Selection<br>of Speed-Stage 6  | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
| 06-39    | Operation<br>Direction Selection<br>of Speed-Stage 7  | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
| 06-40    | Operation<br>Direction Selection<br>of Speed-Stage 8  | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
| 06-41    | Operation<br>Direction Selection<br>of Speed-Stage 9  | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
| 06-42    | Operation<br>Direction Selection<br>of Speed-Stage 10 | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
| 06-43    | Operation<br>Direction Selection<br>of Speed-Stage 11 | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
| 06-44    | Operation<br>Direction Selection<br>of Speed-Stage 12 | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
| 06-45    | Operation<br>Direction Selection<br>of Speed-Stage 13 | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
| 06-46    | Operation<br>Direction Selection<br>of Speed-Stage 14 | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |
| 06-47    | Operation<br>Direction Selection<br>of Speed-Stage 15 | <br> <br>0: Stop 1: Forward<br>2: Reverse            | 0                                                    | -                                                    | O                                                    | O                                                    | O                                                    | X                                                    | X                                                    | X       | O       |               |

*** If the maximum output frequency of motor is over 300HZ, the frequency resolution is changed to 0.1Hz**

4-44

|                     |                                                        | **Group 07:Start /Stop Parameters**                                                       | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** |
| ------------------- | ------------------------------------------------------ | ----------------------------------------------------------------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- |
|                     |                                                        |                                                                                           |                                     |                                     | **Control mode**                    |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| **Code**            | **Parameter Name**                                     | **Setting Range**                                                                         | **Default**                         | **Unit**                            |                                     | **V/F**                             |                                     |                                     | **PM**                              | **PM**                              |                                     | **Attribute**<br>                   |
|                     |                                                        |                                                                                           |                                     |                                     | **V/F**                             |                                     | **SLV**                             | <br>**SV**                          |                                     |                                     | **SLV2**                            |                                     |
|                     |                                                        |                                                                                           |                                     |                                     |                                     | **+PG**                             |                                     |                                     | **SV**                              | **SLV**                             |                                     |                                     |
|                     |                                                        |                                                                                           |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-00<br><br>       | Momentary Power<br>~~L~~oss/Fault Restart<br>Selection | 0: Disable                                                                                | 0                                   | -                                   | O                                   | O                                   | O                                   | O                                   | X                                   | O                                   | O                                   |                                     |
|                     |                                                        | 1: Enable                                                                                 |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-01               | Fault Auto-Restart<br>Time                             | 0~7200                                                                                    | 0                                   | s                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 07-02               | Number of Fault<br>Auto-Restart<br>Attempts            | 0~10                                                                                      | 0                                   | -                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 07-03               |                                                        | Reserved                                                                                  |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-04               | ~~D~~irect Start at<br>Power on                        | 0: When the external run<br>command is enabled,<br>direct start at powerup                | 1<br>                               | -                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
|                     |                                                        | 1: When the external run<br>command is enabled,<br>unable to direct start at<br>power-up. |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-05               | Delay of Direct<br>Start atPoweron                     | 1.0~300.0                                                                                 | 3.5                                 | s                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 07-06               | DC Injection<br>Braking Starting<br>Frequency          | 0.0~10.0                                                                                  | 0.5                                 | Hz                                  | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 07-07               | DC Injection<br>BrakingCurrent                         | 0~100                                                                                     | 50                                  | %                                   | O                                   | O                                   | O                                   | X                                   | X                                   | O                                   | O                                   |                                     |
