| 07-08               | DC Injection<br>Braking Time at<br>Stop                | 0.00~100.00                                                                               | 0.50                                | s                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 07-09               | Stop Mode<br>Selection                                 | 0: Deceleration to Stop                                                                   | 0                                   | -                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
|                     |                                                        | 1: Coast to Stop                                                                          |                                     |                                     |                                     |                                     |                                     |                                     | O                                   | O                                   |                                     |                                     |
|                     |                                                        | 2: DC Braking Stop in All<br>Fields                                                       |                                     |                                     |                                     |                                     |                                     |                                     | X                                   | X                                   |                                     |                                     |
|                     |                                                        | 3: Coast to Stop with<br>Timer                                                            |                                     |                                     |                                     |                                     |                                     |                                     | O                                   | O                                   |                                     |                                     |
| 07-10<br>~<br>07-12 |                                                        | Reserved                                                                                  |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-13               | Low Voltage<br>~~D~~etection Level                     | 230V: 150~300                                                                             | 190                                 | V                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
|                     |                                                        | 460V: 250~600                                                                             | 380                                 |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
|                     |                                                        | 575V:500~600                                                                              | 546                                 |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
|                     |                                                        | 690V:500~600                                                                              | 546                                 |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-14               | Pre-excitation<br>Time                                 | 0.00~10.00                                                                                | 2.00                                | s                                   | X                                   | X                                   | O                                   | X                                   | X                                   | X                                   | X                                   |                                     |
| 07-15               | Pre-excitation<br>Level                                | 50~200                                                                                    | 100                                 | %                                   | X                                   | X                                   | O                                   | X                                   | X                                   | X                                   | X                                   |                                     |
| 07-16               | DC Injection<br>Braking Time at<br>Start               | 0.00~100.00                                                                               | 0.00                                | s                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 07-17               |                                                        | Reserved                                                                                  |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-18               | Minimum Base<br>block Time                             | 0.1~5.0                                                                                   | -                                   | Sec                                 | O                                   | O                                   | O                                   | O                                   | X                                   | O                                   | O                                   |                                     |
| 07-19               | Direction-Detection<br>Speed Search                    | <br>0~100                                                                                 | 50                                  | %                                   | O                                   | X                                   | O                                   | X                                   | X                                   | X                                   | O                                   |                                     |

4-45

| **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters**                        | **Group 07:Start /Stop Parameters**               | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** |
| ----------------------------------- | ---------------------------------------------------------- | ------------------------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- |
|                                     |                                                            |                                                   |                                     |                                     | **Control mode**                    |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| **Code**                            | **Parameter Name**                                         | **Setting Range**                                 | **Default**                         | **Unit**                            |                                     | **V/F**                             |                                     |                                     | **PM**                              | **PM**                              |                                     | **Attribute**<br>                   |
|                                     |                                                            |                                                   |                                     |                                     | **V/F**                             |                                     | **SLV**                             | <br>**SV**                          |                                     |                                     | **SLV2**                            |                                     |
|                                     |                                                            |                                                   |                                     |                                     |                                     | **+PG**                             |                                     |                                     | **SV**                              | **SLV**                             |                                     |                                     |
|                                     |                                                            |                                                   |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
|                                     | OperatingCurrent                                           |                                                   |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-20                               | Speed Search<br>OperatingCurrent                           | 0~100                                             | 20                                  | %                                   | O                                   | X                                   | O                                   | X                                   | X                                   | X                                   | O                                   |                                     |
| 07-21                               | Integral Time of<br>Speed Searching                        | 0.1~10.0                                          | 2.0                                 | Sec                                 | O                                   | X                                   | O                                   | X                                   | X                                   | X                                   | O                                   |                                     |
| 07-22                               | Delay Time of<br>Speed Searching                           | 0.0~20.0                                          | 0.2                                 | Sec                                 | O                                   | O                                   | O                                   | O                                   | O                                   | X                                   | O                                   |                                     |
| 07-23                               | Voltage Recovery<br>Time                                   | 0.1~5.0                                           | 2.0                                 | Sec                                 | O                                   | O                                   | O                                   | X                                   | X                                   | X                                   | O                                   |                                     |
| 07-24                               | Direction-Detection<br>~~S~~peed Search<br>Selection       | <br>0: Disable                                    | 1                                   | -                                   | O                                   | O                                   | O                                   | X                                   | X                                   | X                                   | O                                   |                                     |
|                                     |                                                            | 1: Enable                                         |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-25                               | Low Voltage<br>Detection Time                              | 0.00~1.00                                         | 0.02                                | Sec                                 | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 07-26                               | Start-up Mode<br>~~S~~election of SLV<br>Coast to Stop     | 0: Start with speed<br>search                     | 0                                   | -                                   | X                                   | X                                   | O                                   | X                                   | X                                   | X                                   | X                                   |                                     |
|                                     |                                                            | 1: Normal start                                   |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-27                               | Start Selection<br>after Fault during<br>SLV Mode          | 0: Start with speed<br>search                     | 0                                   | -                                   | X                                   | X                                   | O                                   | X                                   | X                                   | X                                   | X                                   |                                     |
|                                     |                                                            | 1: Normalstart                                    |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-28                               | Start after External<br>~~B~~ase Block                     | <br>0: Start with speed<br>search                 | 0                                   | -                                   | O                                   | X                                   | O                                   | X                                   | X                                   | X                                   | O                                   |                                     |
|                                     |                                                            | 1: Normalstart                                    |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-29                               | Run Command<br>Selection at the<br>Action of DC<br>Braking | 0: Not Allowable to Run                           | 0                                   | -                                   | O                                   | O                                   | X                                   | X                                   | X                                   | X                                   | X                                   |                                     |
|                                     |                                                            | 1: Allowable to Run                               |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-30                               | Low Voltage Level<br>Selection                             | 0: Disable                                        | 0                                   | -                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
|                                     |                                                            | 1: Enable                                         |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-31                               | **Low Voltage Run<br>Frequency                             | <br>0.00~599.00                                   | 10.00                               | Hz                                  | X                                   | X                                   | X                                   | O                                   | O                                   | X                                   | X                                   |                                     |
| 07-32                               | Speed Search<br>Mode Selection                             | 0: Disable                                        | 0                                   | -                                   | O                                   | O                                   | O                                   | O                                   | X                                   | O                                   | X                                   |                                     |
|                                     |                                                            | 1: Mode1: Execute a<br>Speed Search at<br>PowerOn |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
|                                     |                                                            | 2: Execute a Speed<br>Searcheachtime              |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-33                               | Start Frequency of<br>~~S~~peed Search<br>Selection        | <br>0: Maximum Output<br>Frequency of Motor       | 0                                   | -                                   | O                                   | O                                   | O                                   | O                                   | X                                   | X                                   | X                                   |                                     |
|                                     |                                                            | 1: Frequency Command                              |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-34                               | Short-circuit<br>braking time at<br>Start                  | 0.00~100.00                                       | 0.00                                | Sec                                 | X                                   | X                                   | X                                   | X                                   | X                                   | O                                   | X                                   | Note1                               |
| 07-35                               | Short-circuit<br>braking time at<br>Stop                   | 0.00~100.00                                       | 0.50                                | Sec                                 | X                                   | X                                   | X                                   | X                                   | X                                   | O                                   | X                                   | Note1                               |
| 07-36                               | Short-circuit<br>brakingcurrent                            | 0.0~200.0                                         | 100.0                               | %                                   | X                                   | X                                   | X                                   | X                                   | X                                   | O                                   | X                                   | Note1                               |

4-46

|                     |                                                    | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** | **Group 07:Start /Stop Parameters** |
| ------------------- | -------------------------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- |
|                     |                                                    |                                     |                                     |                                     | **Control mode**                    |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| **Code**            | **Parameter Name**                                 | <br>**Setting Range**               | **Default**                         | **Unit**                            |                                     | <br>**V/F**                         |                                     |                                     | **PM**                              | <br>**PM**                          |                                     | **Attribute**<br>                   |
|                     |                                                    |                                     |                                     |                                     | <br>**V/F**                         |                                     | **SLV**                             | <br>**SV**                          |                                     |                                     | **SLV2**                            |                                     |
|                     |                                                    |                                     |                                     |                                     |                                     | <br>**+PG**                         |                                     |                                     | **SV**                              | **SLV**                             |                                     |                                     |
|                     |                                                    |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
|                     | limited                                            |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-37<br>~<br>07-41 |                                                    | Reserved                            |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-42               | Voltage Limit Gain                                 | 0.0~50.0                            | 0                                   | %                                   | X                                   | X                                   | O                                   | O                                   | X                                   | X                                   | X                                   | Note2                               |
| 07-43               | Short-circuit<br>Braking Time of<br>PMSpeed Search | 0.00~100.00                         | 0.00                                | Sec                                 | X                                   | X                                   | X                                   | X                                   | X                                   | O                                   | X                                   | Note3                               |
| 07-44               | DC Braking Time<br>of PM Speed<br>Search           | 0.00~100.00                         | 0.00                                | Sec                                 | X                                   | X                                   | X                                   | X                                   | X                                   | O                                   | X                                   | Note3                               |
| 07-45               | STP2 Function<br>Selection                         | 0:STP2 Enable                       | 0                                   | -                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | Note4                               |
|                     |                                                    | 1:STP2 Disable                      |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 07-46               | DC Injection<br>Current Limit                      | 0~150                               | 100                                 | %                                   | O                                   | X                                   | X                                   | X                                   | X                                   | X                                   | X                                   | Note5                               |

- ***07-13 Low Voltage Detection Level, it is enable when 07-30 Low Voltage Level Selection set 0 (Enable) and lower frequency limit set to 250V.This application is for Emergency power supply (EPS)**

*** _If the maximum output frequency of motor is over 300HZ, the frequency resolution is changed to 0.1Hz_*

|            |                                  | **Group 08: Protection Parameters**                                                              | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** |                  |            |        |         |          |                   |
| ---------- | -------------------------------- | ------------------------------------------------------------------------------------------------ | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ---------------- | ---------- | ------ | ------- | -------- | ----------------- |
|            |                                  |                                                                                                  |                                     |                                     |                                     |                                     | **Control mode** |            |        |         |          |                   |
| **Code**   | **Parameter Name**               | **Setting Range**                                                                                | **Default**                         | <br>**Unit**                        |                                     | **V/F**                             |                  |            | **PM** | **PM**  |          | **Attribute**<br> |
|            |                                  |                                                                                                  |                                     |                                     | **V/F**                             |                                     | **SLV**          | <br>**SV** |        |         | **SLV2** |                   |
|            |                                  |                                                                                                  |                                     |                                     |                                     | **+PG**                             |                  |            | **SV** | **SLV** |          |                   |
|            |                                  |                                                                                                  |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-00 <br> | Stall Prevention<br>~~F~~unction | xxx0b: Stall prevention<br>is enabled in<br>acceleration.                                        | 0000b<br> <br> <br> <br> <br>       | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|            |                                  | xxx1b: Stall prevention is<br>disabled in<br>acceleration.                                       |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|            |                                  | xx0xb: Stall prevention is<br>enabled in<br>deceleration.                                        |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|            |                                  | xx1xb: Stall prevention is<br>disabled in<br>deceleration.                                       |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|            |                                  | x0xxb: Stall prevention is<br>enabled in<br>operation                                            |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|            |                                  | x1xxb: Stall prevention is<br>disabled in<br>operation                                           |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|            |                                  | 0xxxb: Stall prevention in<br>operation is<br>based on<br>deceleration time<br>of speed-stage 1. |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |

4-47

|          |                                                                   | **Group 08: Protection Parameters**                                                              | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** |                  |            |        |         |          |                   |
| -------- | ----------------------------------------------------------------- | ------------------------------------------------------------------------------------------------ | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ---------------- | ---------- | ------ | ------- | -------- | ----------------- |
|          |                                                                   |                                                                                                  |                                     |                                     |                                     |                                     | **Control mode** |            |        |         |          |                   |
| **Code** | **Parameter Name**                                                | <br>**Setting Range**                                                                            | **Default**                         | <br>**Unit**                        |                                     | **V/F**                             |                  |            | **PM** | **PM**  |          | **Attribute**<br> |
|          |                                                                   |                                                                                                  |                                     |                                     | **V/F**                             |                                     | **SLV**          | <br>**SV** |        |         | **SLV2** |                   |
|          |                                                                   |                                                                                                  |                                     |                                     |                                     | **+PG**                             |                  |            | **SV** | **SLV** |          |                   |
|          |                                                                   |                                                                                                  |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|          |                                                                   | 1xxxb: Stall prevention in<br>operation is<br>based on<br>deceleration time<br>of speed-stage 2. |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-01    | Stall Prevention<br>Level in<br>Acceleration                      | 20~200                                                                                           | HD:150<br>ND:120                    | <br> <br>%                          | O                                   | O                                   | O                | X          | X      | O       | O        |                   |
| 08-02    | Stall Prevention<br>Level in<br>Deceleration                      | 230V: 330V~410V                                                                                  | 385V                                | V<br>                               | O                                   | O                                   | O                | O          | X      | O       | O        |                   |
|          |                                                                   | 460V: 660V~820V                                                                                  | 770V                                |                                     |                                     |                                     |                  |            |        |         |          |                   |
|          |                                                                   | 575V: 900~1000                                                                                   | 950V                                |                                     |                                     |                                     |                  |            |        |         |          |                   |
|          |                                                                   | 690V: 1080~1200                                                                                  | 1140V                               |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-03    | Stall Prevention<br>Level in Operation                            | 30~200                                                                                           | HD:160                              | <br>%<br>                           | O                                   | O                                   | X                | X          | X      | X       | O        |                   |
|          |                                                                   |                                                                                                  | ND:120                              |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-04    |                                                                   |                                                                                                  | Reserved                            |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-05    | Selection for Motor<br>~~O~~verload<br>Protection (OL1)           | xxx0b: Overload<br>Protection is<br>disabled.                                                    | 0101b<br>                           | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|          |                                                                   | xxx1b: Overload<br>Protection is<br>enabled.                                                     |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|          |                                                                   | <br>xx0xb: Cold Start of<br>MotorOverload                                                        |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|          |                                                                   | xx1xb: Hot Start of Motor<br>Overload                                                            |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|          |                                                                   | x0xxb: Standard Motor                                                                            |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|          |                                                                   | x1xxb: Inverter Duty<br>Motor                                                                    |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|          |                                                                   | 0xxxb: Reserved                                                                                  |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|          |                                                                   | 1xxxb: Reserved                                                                                  |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-06    | Start-up Mode of<br>~~O~~verload<br>Protection<br>Operation (OL1) | 0: Stop Output after<br>OverloadProtection                                                       | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|          |                                                                   | 1: Continuous Operation<br>after Overload<br>Protection.                                         |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-07    | ~~M~~otor Overload<br>(OL1) Protection<br>Level                   | 0: Motor Overload (OL1)<br>Protection0                                                           | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        | Note2             |
|          |                                                                   | 1: Motor Overload (OL1)<br>Protection 1                                                          |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|          |                                                                   | 2: Motor Overload (OL1)<br>Protection 2                                                          |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-08    | Automatic Voltage<br>Regulation(AVR)                              | 0: Enable                                                                                        | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|          |                                                                   | 1: Disable                                                                                       |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-09    | Selection of Input                                                | 0: Disable                                                                                       | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |

4-48

|                |                                                     | **Group 08: Protection Parameters**                                        | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** |                  |            |        |         |          |                   |
| -------------- | --------------------------------------------------- | -------------------------------------------------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ---------------- | ---------- | ------ | ------- | -------- | ----------------- |
|                |                                                     |                                                                            |                                     |                                     |                                     |                                     | **Control mode** |            |        |         |          |                   |
| **Code**       | **Parameter Name**                                  | <br>**Setting Range**                                                      | **Default**                         | <br>**Unit**                        |                                     | **V/F**                             |                  |            | **PM** | **PM**  |          | **Attribute**<br> |
|                |                                                     |                                                                            |                                     |                                     | **V/F**                             |                                     | **SLV**          | <br>**SV** |        |         | **SLV2** |                   |
|                |                                                     |                                                                            |                                     |                                     |                                     | **+PG**                             |                  |            | **SV** | **SLV** |          |                   |
|                |                                                     |                                                                            |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|                | Phase Loss<br>Protection                            | 1: Enable                                                                  |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-10          | Selection of Output<br>~~P~~hase Loss<br>Protection | <br>0: Disable                                                             | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|                |                                                     | 1: Enable                                                                  |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-11<br>08-12 |                                                     | Reserved                                                                   |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-13          | Selection of<br>Over-Torque<br>Detection            | 0: Over-Torque<br>Detection is Disabled.                                   | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|                |                                                     | 1: Start to Detect when<br>Reaching the Set<br>Frequency.                  |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|                |                                                     | 2: Start to Detect when<br>the Operation is<br>Begun.                      |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-14          | Selection of<br>Over-Torque<br>Operation            | 0: Deceleration to Stop<br>when Over Torque is<br>Detected.                | 0<br>                               | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|                |                                                     | 1: Display Warning when<br>Over Torque is<br>Detected. Go on<br>Operation. |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|                |                                                     | 2: Coast to Stop when<br>Over Torque is<br>Detected                        |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-15          | Level of<br>Over-Torque<br>Detection                | 0~300                                                                      | 150                                 | %                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
| 08-16          | Time of<br>Over-Torque<br>Detection                 | 0.0~10.0                                                                   | 0.1                                 | Sec                                 | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
| 08-17          | Selection of<br>Low-Torque<br>Detection             | 0: Low-Torque Detection<br>is Disabled.                                    | <br>0                               | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|                |                                                     | 1: Start to Detect when<br>Reaching the Set<br>Frequency.                  |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|                |                                                     | 2: Start to Detect when<br>the Operation is<br>Begun.                      |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-18          | Selection of<br>Low-Torque<br>Operation             | 0: Deceleration to Stop<br>when Low Torque is<br>Detected.                 | 0<br>                               | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|                |                                                     | 1: Display Warning when<br>Low Torque is<br>Detected. Go on<br>Operation.  |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|                |                                                     | 2: Coast to Stop when<br>Low Torque is<br>Detected                         |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-19          | Level of<br>Low-Torque                              | 0~300                                                                      | 30                                  | %                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |

4-49

|                     |                                                        | **Group 08: Protection Parameters**                     | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** |                  |            |        |         |          |                   |
| ------------------- | ------------------------------------------------------ | ------------------------------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ---------------- | ---------- | ------ | ------- | -------- | ----------------- |
|                     |                                                        |                                                         |                                     |                                     |                                     |                                     | **Control mode** |            |        |         |          |                   |
| **Code**            | **Parameter Name**                                     | **Setting Range**                                       | **Default**                         | <br>**Unit**                        |                                     | **V/F**                             |                  |            | **PM** | **PM**  |          | **Attribute**<br> |
|                     |                                                        |                                                         |                                     |                                     | **V/F**                             |                                     | **SLV**          | <br>**SV** |        |         | **SLV2** |                   |
|                     |                                                        |                                                         |                                     |                                     |                                     | **+PG**                             |                  |            | **SV** | **SLV** |          |                   |
|                     |                                                        |                                                         |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|                     | Detection                                              |                                                         |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-20               | Time of<br>Low-Torque<br>Detection                     | 0.0~10.0                                                | 0.1                                 | Sec                                 | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
| 08-21               | Limit of Stall<br>Prevention in Acc<br>over Base Speed | 1~100                                                   | 50                                  | %                                   | O                                   | O                                   | O                | X          | X      | O       | O        |                   |
| 08-22               | Stall Prevention<br>Detection Time in<br>Operation     | 2~100                                                   | 100                                 | ms                                  | O                                   | O                                   | O                | X          | X      | O       | O        |                   |
| 08-23               | Ground Fault (GF)<br>Selection                         | 0: Disable                                              | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|                     |                                                        | 1: Enable                                               |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-24               | ~~E~~xternal Fault<br>Operation<br>Selection           | 0: Deceleration to Stop                                 | 0<br>                               | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|                     |                                                        | 1: Coast to Stop                                        |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|                     |                                                        | 2: Continuous Operation                                 |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-25               | Detection<br>Selection of<br>External Fault            | 0: Immediately Detect<br>when the Power is<br>Supplied. | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|                     |                                                        | 1: Start to Detect when<br>the Operation is<br>Started. |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-26<br>~<br>08-29 |                                                        |                                                         | Reserved                            |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-30               | Run Permissive<br>Function Selection                   | 0: Deceleration to Stop                                 | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|                     |                                                        | <br>1: Coast to Stop                                    |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-31<br>~<br>08-34 |                                                        |                                                         | Reserved                            |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-35               | Motor Overheating<br>Fault Selection                   | 0: Disable                                              | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|                     |                                                        | <br>1: Deceleration to Stop                             |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|                     |                                                        | 2: Free Run to top                                      |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|                     |                                                        | 3: Continue Running                                     |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-36               | PTC Input Filter<br>Time Constant                      | 0.00 ~ 5.00                                             | 2.00                                | Sec                                 | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
| 08-37               | Fan Control<br>Function                                | 0: Start in operation                                   | 0                                   |                                     | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
|                     |                                                        | 1: Permanent Start                                      |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|                     |                                                        | 2: Start in high<br>temperature (Note)                  |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-38               | Delay Time of Fan<br>Off                               | 0~600                                                   | 60                                  | s                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
| 08-39               | Delay Time of<br>Motor Overheat<br>Protection          | 1~300                                                   | 60                                  | sec                                 | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
| 08-40               | Motor2                                                 | 20~200                                                  | HD:150                              | <br>%                               | O                                   | O                                   | O                | X          | X      | O       | O        |                   |

4-50

|          |                                                             | **Group 08: Protection Parameters**                                                        | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** |                  |            |        |         |          |                   |
| -------- | ----------------------------------------------------------- | ------------------------------------------------------------------------------------------ | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ---------------- | ---------- | ------ | ------- | -------- | ----------------- |
|          |                                                             |                                                                                            |                                     |                                     |                                     |                                     | **Control mode** |            |        |         |          |                   |
| **Code** | **Parameter Name**                                          | **Setting Range**                                                                          | **Default**                         | <br>**Unit**                        |                                     | **V/F**                             |                  |            | **PM** | **PM**  |          | **Attribute**<br> |
|          |                                                             |                                                                                            |                                     |                                     | **V/F**                             |                                     | **SLV**          | <br>**SV** |        |         | **SLV2** |                   |
|          |                                                             |                                                                                            |                                     |                                     |                                     | **+PG**                             |                  |            | **SV** | **SLV** |          |                   |
|          |                                                             |                                                                                            |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
|          | Acceleration Stall<br>Prevention Level                      |                                                                                            | ND:120                              |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-41    | Motor2<br>Acceleration Stall<br>Prevention Limit            | 1~100                                                                                      | 50                                  | %                                   | O                                   | O                                   | O                | X          | X      | O       | O        |                   |
| 08-42    | PTC Protection<br>Level                                     | 0.1~10.0V                                                                                  | 0.7                                 | V                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
| 08-43    | PTC Restart Level                                           | 0.1~10.0V                                                                                  | 0.3                                 | V                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
| 08-44    | PTC Warning<br>Level                                        | 0.1~10.0V                                                                                  | 0.5                                 | V                                   | O                                   | O                                   | O                | O          | O      | O       | O        |                   |
| 08-45    |                                                             |                                                                                            | Reserved                            |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-46    | Temperature<br>Agree Level                                  | 0~254°C                                                                                    | 0                                   | °C                                  | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |
| 08-47    | Temperature<br>Reset Level                                  | 0~254°C                                                                                    | 0                                   | °C                                  | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |
| 08-48    | Selection of Fire<br>Mode                                   | 0: Disable<br>1: Enable                                                                    | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |
| 08-49    | Multi-Function<br>Input Terminal<br>Status of Fire<br>Mode  | 0：Reset after Power Off<br>1：Reset after Terminal<br>Removed                             | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |
| 08-50    | Multi-Function<br>Terminal Status<br>of Fire Mode           | XXX0b: S6 A contact<br>XXX1b: S6 B contact                                                 | 0000b                               | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |
| 08-51    | Motor Speed<br>Setting Source of<br>Fire Mode               | 0：Fire Mode Speed<br>(08-52)<br>1：PID Control<br>2：AI2                                  | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |
| 08-52    | Motor Speed of<br>Fire Mode                                 | 0.00~100.00                                                                                | 100.00                              | %                                   | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |
| 08-53    | PID Detection<br>Level of Fire Mode                         | 0~100                                                                                      | 0                                   | %                                   | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |
| 08-54    | Delay Time of Fire<br>Mode PID Loss                         | 0.0~10.0                                                                                   | 1.0                                 | s                                   | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |
| 08-55    | PID Feedback<br>Loss Detection<br>Selection of Fire<br>Mode | 0：Keep Running<br>1：Fire Mode Speed<br>(08-52)<br>2：Maximum Output<br>Frequency (01-02) | 1                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |
| 08-56    | Detection Level of<br>Fire Mode AI2<br>Signal               | 0.0~100.0                                                                                  | 80.0                                | %                                   | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |
| 08-57    | DelayTime of Fire                                           | 0.0~10.0                                                                                   | 1.0                                 | s                                   | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |

4-51

|                     |                                              | **Group 08: Protection Parameters**                                                        | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** | **Group 08: Protection Parameters** |                  |            |        |         |          |                   |
| ------------------- | -------------------------------------------- | ------------------------------------------------------------------------------------------ | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ---------------- | ---------- | ------ | ------- | -------- | ----------------- |
|                     |                                              |                                                                                            |                                     |                                     |                                     |                                     | **Control mode** |            |        |         |          |                   |
| **Code**            | **Parameter Name**                           | <br>**Setting Range**                                                                      | **Default**                         | <br>**Unit**                        |                                     | **V/F**                             |                  |            | **PM** | **PM**  |          | **Attribute**<br> |
|                     |                                              |                                                                                            |                                     |                                     | **V/F**                             |                                     | **SLV**          | <br>**SV** |        |         | **SLV2** |                   |
|                     |                                              |                                                                                            |                                     |                                     |                                     | **+PG**                             |                  |            | **SV** | **SLV** |          |                   |
|                     |                                              |                                                                                            |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| <br>                | Mode AI2 Signal<br>Loss                      |                                                                                            |                                     |                                     |                                     |                                     |                  |            |        |         |          |                   |
| 08-58<br> <br> <br> | Selection of Fire<br>Mode AI2 Signal<br>Loss | 0：Keep Running<br>1：Fire Mode Speed<br>(08-52)<br>2：Maximum Output<br>Frequency (01-02) | 1                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |
| 08-59 <br>          | Fire Mode Motor<br>Direction                 | 0：Forward<br>1：Reverse                                                                   | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |
| 08-60 <br>          | Fire Mode<br>Password                        | 00000~65534                                                                                | 0                                   | -                                   | O                                   | O                                   | O                | O          | O      | O       | O        | Note4             |

**Note: Models of 230V 50HP and 460V 100HP and above don’t have this function.**

|          | **Group 09: Communication **             | **Group 09: Communication **                                                                      | **Group 09: Communication ** | **Group 09: Communication ** | **Parameters** | **Parameters** | **Parameters**   | **Parameters** | **Parameters** |         |          |                   |
| -------- | ---------------------------------------- | ------------------------------------------------------------------------------------------------- | ---------------------------- | ---------------------------- | -------------- | -------------- | ---------------- | -------------- | -------------- | ------- | -------- | ----------------- |
|          |                                          |                                                                                                   |                              |                              |                |                | **Control mode** |                |                |         |          |                   |
| **Code** | **Parameter Name**                       | <br>**Setting Range**                                                                             | **Default**                  | <br>**Unit**                 |                | **V/F**        |                  |                | **PM**         | **PM**  |          | **Attribute**<br> |
|          |                                          |                                                                                                   |                              |                              | **V/F**        |                | **SLV**          | <br>**SV**     |                |         | **SLV2** |                   |
|          |                                          |                                                                                                   |                              |                              |                | **+PG**        |                  |                | **SV**         | **SLV** |          |                   |
|          |                                          |                                                                                                   |                              |                              |                |                |                  |                |                |         |          |                   |
| 09-00    | INV<br>Communication<br>Station Address  | 1~31                                                                                              | 1                            | -                            | O              | O              | O                | O              | O              | O       | O        | *3                |
| 09-01    | Communication<br>Mode Selection          | 0: MODBUS                                                                                         | 0                            |                              | O              | O              | O                | O              | O              | O       | O        | *3                |
| 09-02    | Baud Rate Setting<br>(bps)               | 0: 1200                                                                                           | 4                            | -                            | O              | O              | O                | O              | O              | O       | O        | *3                |
|          |                                          | 1: 2400                                                                                           |                              |                              |                |                |                  |                |                |         |          |                   |
|          |                                          | <br>2: 4800                                                                                       |                              |                              |                |                |                  |                |                |         |          |                   |
|          |                                          | <br>3: 9600                                                                                       |                              |                              |                |                |                  |                |                |         |          |                   |
|          |                                          | 4: 19200                                                                                          |                              |                              |                |                |                  |                |                |         |          |                   |
|          |                                          | 5: 38400                                                                                          |                              |                              |                |                |                  |                |                |         |          |                   |
| 09-03    | ~~S~~top Bit Selection                   | 0: 1 StopBit                                                                                      | 0                            | -                            | O              | O              | O                | O              | O              | O       | O        | *3                |
|          |                                          | 1: 2 StopBit                                                                                      |                              |                              |                |                |                  |                |                |         |          |                   |
| 09-04    | Parity Selection                         | 0: No Parity                                                                                      | 0                            | -                            | O              | O              | O                | O              | O              | O       | O        | *3                |
|          |                                          | 1: Even Bit                                                                                       |                              |                              |                |                |                  |                |                |         |          |                   |
|          |                                          | 2: Odd Bit                                                                                        |                              |                              |                |                |                  |                |                |         |          |                   |
| 09-05    | Communication<br>DataBit Selection       | 0: 8 Bit Data                                                                                     | 0                            | -                            | O              | O              | O                | O              | O              | O       | O        | *3                |
|          |                                          | <br>1: 7 Bit Data                                                                                 |                              |                              |                |                |                  |                |                |         |          |                   |
| 09-06    | Communication<br>Error Detection<br>Time | 0.0~25.5                                                                                          | 0.0                          | S                            | O              | O              | O                | O              | O              | O       | O        | *3                |
| 09-07    | Fault Stop<br>Selection                  | 0: Deceleration to Stop<br>Based on Deceleration<br>Time 1 when<br>Communication Fault<br>Occurs. | <br>3                        | -                            | O              | O              | O                | O              | O              | O       | O        | *3                |
|          |                                          | 1: Coast to Stop when<br>Communication Fault                                                      |                              |                              |                |                |                  |                |                |         |          |                   |

4-52

|          | **Group 09: Communication **   | **Group 09: Communication **                                                                      | **Group 09: Communication ** | **Group 09: Communication ** | **Parameters**   | **Parameters** | **Parameters** | **Parameters** | **Parameters** | **Parameters** | **Parameters** | **Parameters**    |
| -------- | ------------------------------ | ------------------------------------------------------------------------------------------------- | ---------------------------- | ---------------------------- | ---------------- | -------------- | -------------- | -------------- | -------------- | -------------- | -------------- | ----------------- |
|          |                                |                                                                                                   |                              |                              | **Control mode** |                |                |                |                |                |                |                   |
| **Code** | **Parameter Name**             | <br>**Setting Range**                                                                             | **Default**                  | <br>**Unit**                 |                  | **V/F**        |                |                | **PM**         | **PM**         |                | **Attribute**<br> |
|          |                                |                                                                                                   |                              |                              | **V/F**          |                | **SLV**        | **SV**         |                |                | **SLV2**       |                   |
|          |                                |                                                                                                   |                              |                              |                  | **+PG**        |                |                | **SV**         | **SLV**        |                |                   |
|          |                                |                                                                                                   |                              |                              |                  |                |                |                |                |                |                |                   |
|          |                                | Occurs.                                                                                           |                              |                              |                  |                |                |                |                |                |                |                   |
|          |                                | 2: Deceleration to Stop<br>Based on Deceleration<br>Time 2 when<br>Communication Fault<br>Occurs. |                              |                              |                  |                |                |                |                |                |                |                   |
|          |                                | 3: Keep Operating when<br>Communication Fault<br>Occurs.                                          |                              |                              |                  |                |                |                |                |                |                |                   |
| 09-08    | Comm. Fault<br>Tolerance Count | 1~20                                                                                              | 1                            | -                            | O                | O              | O              | O              | O              | O              | O              | *3                |
| 09-09    | WaitingTime                    | 5~65                                                                                              | 5                            | ms                           | O                | O              | O              | O              | O              | O              | O              | *3                |
| 09-10    |                                | Reserved                                                                                          |                              |                              |                  |                |                |                |                |                |                |                   |

*** Parameter 09 is not affected by parameter 13-08 (Restore Factory Setting)**

|          | **Group 10: PID Parameters**            | **Group 10: PID Parameters**              | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** |                  |        |        |         |          |                   |
| -------- | --------------------------------------- | ----------------------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------- | ------ | ------ | ------- | -------- | ----------------- |
|          |                                         |                                           |                              |                              |                              |                              | **Control mode** |        |        |         |          |                   |
| **Code** | **Parameter Name**                      | <br>**Setting Range**                     | **Default**                  | <br>**Unit**                 |                              | **V/F**                      |                  |        | **PM** | **PM**  |          | **Attribute**<br> |
|          |                                         |                                           |                              |                              | **V/F**                      |                              | **SLV**          | **SV** |        |         | **SLV2** |                   |
|          |                                         |                                           |                              |                              |                              | **+PG**                      |                  |        | **SV** | **SLV** |          |                   |
|          |                                         |                                           |                              |                              |                              |                              |                  |        |        |         |          |                   |
| 10-00    | PID Target Value<br>Source Setting      | 1: AI1given                               | 1                            | -                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
|          |                                         | 2: AI2given                               |                              |                              |                              |                              |                  |        |        |         |          |                   |
|          |                                         | 3: PIgiven                                |                              |                              |                              |                              |                  |        |        |         |          |                   |
|          |                                         | 4:10-02/12-28given                        |                              |                              |                              |                              |                  |        |        |         |          |                   |
|          |                                         | 5: Reserved                               |                              |                              |                              |                              |                  |        |        |         |          |                   |
|          |                                         | 6: Reserved                               |                              |                              |                              |                              |                  |        |        |         |          |                   |
| 10-01    | PID Feedback<br>Value Source<br>Setting | 1: AI1given                               | 2                            | -                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
|          |                                         | 2: AI2given                               |                              |                              |                              |                              |                  |        |        |         |          |                   |
|          |                                         | 3: PIgiven                                |                              |                              |                              |                              |                  |        |        |         |          |                   |
| 10-02    | PID Target Value                        | 0.00~100.00                               | 0.00                         | %                            | O                            | O                            | O                | O      | O      | O       | O        | *1                |
| 10-03    | PID Control Mode                        | xxx0b: PID Disable                        | 0000b<br>                    | -                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
|          |                                         | xxx1b: PID Enable                         |                              |                              |                              |                              |                  |        |        |         |          |                   |
|          |                                         | xx0xb: PID Positive<br>Characteristic     |                              |                              |                              |                              |                  |        |        |         |          |                   |
|          |                                         | xx1xb: PID Negative<br>Characteristic     |                              |                              |                              |                              |                  |        |        |         |          |                   |
|          |                                         | <br>x0xxb: PID Error Value of<br>DControl |                              |                              |                              |                              |                  |        |        |         |          |                   |
|          |                                         | x1xxb: PID Feedback<br>Value of D Ctrl    |                              |                              |                              |                              |                  |        |        |         |          |                   |
|          |                                         | 0xxxb: PID Output                         |                              |                              |                              |                              |                  |        |        |         |          |                   |
|          |                                         | 1xxxb: PID Output +<br>FrequencyCommand   |                              |                              |                              |                              |                  |        |        |         |          |                   |
| 10-04    | Feedback Gain                           | 0.01~10.00                                | 1.00                         | -                            | O                            | O                            | O                | O      | O      | O       | O        | *1                |
| 10-05    | Proportional Gain<br>(P)                | <br>0.00~10.00                            | 1.00                         | -                            | O                            | O                            | O                | O      | O      | O       | O        | *1                |
| 10-06    | Integral Time(I)                        | 0.00~100.00                               | 1.00                         | s                            | O                            | O                            | O                | O      | O      | O       | O        | *1                |

4-53

|                     | **Group 10: PID Parameters**                     | **Group 10: PID Parameters**      | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** |                  |        |        |         |          |                   |
| ------------------- | ------------------------------------------------ | --------------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------- | ------ | ------ | ------- | -------- | ----------------- |
|                     |                                                  |                                   |                              |                              |                              |                              | **Control mode** |        |        |         |          |                   |
| **Code**            | **Parameter Name**                               | <br>**Setting Range**             | **Default**                  | <br>**Unit**                 |                              | **V/F**                      |                  |        | **PM** | **PM**  |          | **Attribute**<br> |
|                     |                                                  |                                   |                              |                              | **V/F**                      |                              | **SLV**          | **SV** |        |         | **SLV2** |                   |
|                     |                                                  |                                   |                              |                              |                              | **+PG**                      |                  |        | **SV** | **SLV** |          |                   |
|                     |                                                  |                                   |                              |                              |                              |                              |                  |        |        |         |          |                   |
| 10-07               | Differential Time<br>(D)                         | 0.00~10.00                        | 0.00                         | s                            | O                            | O                            | O                | O      | O      | O       | O        | *1                |
| 10-08               | AI1 Frequency<br>Limit                           | 0.00~599.00                       | 0                            | Hz                           | O                            | O                            | O                | O      | O      | O       | O        | Note2             |
| 10-09               | PID Bias                                         | -100.0~100.0                      | 0                            | %                            | O                            | O                            | O                | O      | O      | O       | O        | *1                |
| 10-10               | PID Output Delay<br>Time                         | 0.00~10.00                        | 0.00                         | s                            | O                            | O                            | O                | O      | O      | O       | O        | *1                |
| 10-11               | ~~P~~ID Feedback<br>Loss Detection<br>Selection  | 0: Disable                        | 0                            | -                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
|                     |                                                  | 1: Warning                        |                              |                              |                              |                              |                  |        |        |         |          |                   |
|                     |                                                  | 2: Fault                          |                              |                              |                              |                              |                  |        |        |         |          |                   |
| 10-12               | PID Feedback<br>Loss Det. Lev.                   | 0~100                             | 0                            | %                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
| 10-13               | PID Feedback<br>Loss Det. Time                   | 0.0~10.0                          | 1.0                          | s                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
| 10-14               | PID Integral Limit                               | 0.0~100.0                         | 100.0                        | %                            | O                            | O                            | O                | O      | O      | O       | O        | *1                |
| 10-15               | PID Trim Mode                                    | 0~2                               | 0                            | -                            | O                            | O                            | O                | O      | O      | O       | O        | Note2             |
| 10-16               | PID Trim Scale                                   | 0~100                             | 100                          | %                            | O                            | O                            | O                | O      | O      | O       | O        | Note2             |
| 10-17               | *Start Frequency<br>of PID Sleep                 | 0.00~599.00                       | 0.00                         | Hz                           | O                            | O                            | O                | O      | O      | O       | O        |                   |
| 10-18               | Delay Time of PID<br>Sleep                       | <br>0.0~255.5                     | 0.0                          | s                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
| 10-19               | *Frequency of PID<br>Wakingup                    | <br>0.00~599.00                   | 0.00                         | Hz                           | O                            | O                            | O                | O      | O      | O       | O        |                   |
| 10-20               | Delay Time of PID<br>Wakingup                    | <br>0.0~255.5                     | 0.0                          | s                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
| 10-21<br>~<br>10-22 |                                                  |                                   | Reserved                     |                              |                              |                              |                  |        |        |         |          |                   |
| 10-23               | PID Output Limit                                 | 0.00~100.0                        | 100.0                        | %                            | O                            | O                            | O                | O      | O      | O       | O        | *1                |
| 10-24               | PID Output Gain                                  | 0.0~25.0                          | 1.0                          | -                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
| 10-25               | PID Reversal<br>~~O~~utput Selection             | 0: No Allowing Reversal<br>Output | 0                            | -                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
|                     |                                                  | 1: Allow Reversal Output          |                              |                              |                              |                              |                  |        |        |         |          |                   |
| 10-26               | PID Target<br>Acceleration/<br>Deceleration Time | <br>0.0~25.5                      | 0.0                          | s                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
| 10-27               | PID Feedback<br>DisplayBias                      | 0~9999                            | 0                            | -                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
| 10-28               |                                                  |                                   | Reserved                     |                              |                              |                              |                  |        |        |         |          |                   |
| 10-29               | PID Sleep<br>Selection                           | 0: Disable                        | 1                            | -                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
|                     |                                                  | 1: Enable                         |                              |                              |                              |                              |                  |        |        |         |          |                   |
|                     |                                                  | 2: set byDI                       |                              |                              |                              |                              |                  |        |        |         |          |                   |
| 10-30               | Upper Limit of PID<br>Target                     | <br>0.0 ~ 100.0                   | 100.0                        | %                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
| 10-31               | Lower Limit of PID<br>Target                     | <br>0.0 ~ 100.0                   | 0.0                          | %                            | O                            | O                            | O                | O      | O      | O       | O        |                   |
| 10-32               |                                                  |                                   | Reserved                     |                              |                              |                              |                  |        |        |         |          |                   |
| 10-33               | Maximum Value of                                 | 1 ~ 10000                         | 999                          | -                            | O                            | O                            | O                | O      | O      | O       | O        |                   |

4-54

|          | **Group 10: PID Parameters**                            | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** |
| -------- | ------------------------------------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------------------- |
|          |                                                         |                              |                              |                              | **Control mode**             |                              |                              |                              |                              |                              |                              |                              |
| **Code** | **Parameter Name**                                      | <br>**Setting Range**        | **Default**                  | <br>**Unit**                 |                              | **V/F**                      |                              |                              | **PM**                       | **PM**                       |                              | **Attribute**<br>            |
|          |                                                         |                              |                              |                              | **V/F**                      |                              | **SLV**                      | **SV**                       |                              |                              | **SLV2**                     |                              |
|          |                                                         |                              |                              |                              |                              | **+PG**                      |                              |                              | **SV**                       | **SLV**                      |                              |                              |
|          |                                                         |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          | PID Feedback                                            |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
| 10-34    | PID Decimal<br>Width                                    | 0 ~ 4                        | 1                            |                              | O                            | O                            | O                            | O                            | O                            | O                            | O                            |                              |
| 10-35    | PID Unit                                                | 0: %                         | 0                            |                              | O                            | O                            | O                            | O                            | O                            | O                            | O                            | *7                           |
|          |                                                         | 1: FPM                       |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 2: CFM                       |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 3: SPI                       |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 4: GPH                       |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 5: GPM                       |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 6: IN                        |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 7: FT                        |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 8: /s                        |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 9: /m                        |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 10: /h                       |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 11: °F                       |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 12: inW                      |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 13: HP                       |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 14: m/s                      |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 15: MPM                      |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 16: CMM                      |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 17: W                        |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 18: KW                       |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 19: m                        |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 20: °C                       |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 21: RPM                      |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 22: Bar                      |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 23: Pa                       |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
|          |                                                         | 24: KPa                      |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
| 10-36    | Proportional Gain<br>2(P)                               | <br>0.00~10.00               | 3.00                         | -                            | O                            | O                            | O                            | O                            | O                            | O                            | O                            | Note2                        |
| 10-37    | Integral Time 2(I)                                      | 0.00~100.00                  | 0.50                         | Sec                          | O                            | O                            | O                            | O                            | O                            | O                            | O                            | Note2                        |
| 10-38    | Differential Time 2<br>(D)                              | <br>0.00~10.00               | 0.00                         | Sec                          | O                            | O                            | O                            | O                            | O                            | O                            | O                            | Note2                        |
| 10-39    | *Output<br>Frequency Setting<br>of PID<br>Disconnection | <br>00.00~599.00             | 30.00                        | Hz                           | O                            | O                            | O                            | O                            | O                            | O                            | O                            |                              |
| 10-40    | Selection of PID<br>Sleep<br>Compensation<br>Frequency  | 0: Disable                   | 0                            |                              | O                            | O                            | O                            | O                            | O                            | O                            | O                            |                              |
|          |                                                         | 1: Enable                    |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
| 10-41    | ~~P~~ID Mode Switch                                     | 0: General PID               | 0                            | -                            | O                            | O                            | O                            | O                            | O                            | O                            | O                            | Note2                        |
|          |                                                         | 1: D Type PID                |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |
| 10-42    |                                                         | Reserved                     |                              |                              |                              |                              |                              |                              |                              |                              |                              |                              |

4-55

|            |                           | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** | **Group 10: PID Parameters** |                  |        |        |         |          |                   |
| ---------- | ------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------------------- | ---------------- | ------ | ------ | ------- | -------- | ----------------- |
|            |                           |                              |                              |                              |                              |                              | **Control mode** |        |        |         |          |                   |
| **Code**   | **Parameter Name**        | <br>**Setting Range**        | **Default**                  | <br>**Unit**                 |                              | **V/F**                      |                  |        | **PM** | **PM**  |          | **Attribute**<br> |
|            |                           |                              |                              |                              | **V/F**                      |                              | **SLV**          | **SV** |        |         | **SLV2** |                   |
|            |                           |                              |                              |                              |                              | **+PG**                      |                  |        | **SV** | **SLV** |          |                   |
|            |                           |                              |                              |                              |                              |                              |                  |        |        |         |          |                   |
| ~<br>10-46 |                           |                              |                              |                              |                              |                              |                  |        |        |         |          |                   |
| 10-47      | Proportional Gain<br>3(P) | 0.00~10.00                   | 1.00                         |                              | O                            | O                            | O                | O      | O      | O       | O        | Note4             |
| 10-48      | Integral Time 3(I)        | 0.00~100.00                  | 1.00                         | Sec                          | O                            | O                            | O                | O      | O      | O       | O        | Note4             |
| 10-49      | Differential Time<br>3(D) | 0.00~10.00                   | 0.00                         | Sec                          | O                            | O                            | O                | O      | O      | O       | O        | Note4             |

*** If the maximum output frequency of motor is over 300HZ, the frequency resolution is changed to 0.1Hz**

4-56

|                     | **Group 11: Auxiliary Parameters**                      | **Group 11: Auxiliary Parameters**                       | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** |                  |        |        |         |          |                   |
| ------------------- | ------------------------------------------------------- | -------------------------------------------------------- | ---------------------------------- | ---------------------------------- | ---------------------------------- | ---------------------------------- | ---------------- | ------ | ------ | ------- | -------- | ----------------- |
|                     |                                                         |                                                          |                                    |                                    |                                    |                                    | **Control mode** |        |        |         |          |                   |
| **Code**            | **Parameter Name**                                      | <br>**Setting Range**                                    | **Default**                        | <br>**Unit**                       |                                    | **V/F**                            |                  |        | **PM** | **PM**  |          | **Attribute**<br> |
|                     |                                                         |                                                          |                                    |                                    | **V/F**                            |                                    | **SLV**          | **SV** |        |         | **SLV2** |                   |
|                     |                                                         |                                                          |                                    |                                    |                                    | **+PG**                            |                  |        | **SV** | **SLV** |          |                   |
|                     |                                                         |                                                          |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-00               | Direction Lock<br>Selection                             | 0: Allow Forward and<br>Reverse Rotation                 | 0                                  | -                                  | O                                  | O                                  | O                | O      | O      | O       | O        |                   |
|                     |                                                         | 1: Only Allow Forward<br>Rotation                        |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
|                     |                                                         | 2: Only Allow Reverse<br>Rotation                        |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-01               | Carrier frequency                                       | 0: Carrier Output<br>Frequency Tuning<br>1~~16: 1~~16KHz | *                                  | -                                  | O                                  | O                                  | O                | O      | O      | O       | O        | *1                |
| 11-02               | ~~S~~oft PWM<br>Function Selection                      | 0: Disable                                               | 0                                  | -                                  | O                                  | O                                  | O                | O      | O      | O       | O        |                   |
|                     |                                                         | 1: Soft PWM 1 enables                                    |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
|                     |                                                         | 2: Soft PWM 2 enables                                    |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-03               | Automatic carrier<br>loweringselection                  | 0: Disable                                               | 0                                  | -                                  | O                                  | O                                  | X                | X      | X      | X       | O        |                   |
|                     |                                                         | 1: Enable                                                |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-04               | S-curve Time<br>Setting at the Start<br>of Acceleration | <br>0.00~2.50                                            | 0.20                               | s                                  | O                                  | O                                  | O                | O      | O      | O       | O        |                   |
| 11-05               | S-curve Time<br>Setting at the Stop<br>of Acceleration  | <br>0.00~2.50                                            | 0.20                               | s                                  | O                                  | O                                  | O                | O      | O      | O       | O        |                   |
| 11-06               | S-curve Time<br>Setting at the Start<br>of Deceleration | <br>0.00~2.50                                            | 0.20                               | s                                  | O                                  | O                                  | O                | O      | O      | O       | O        |                   |
| 11-07               | S-curve Time<br>Setting at the Stop<br>of Deceleration  | <br>0.00~2.50                                            | 0.20                               | s                                  | O                                  | O                                  | O                | O      | O      | O       | O        |                   |
| 11-08               | JumpFrequency1                                          | 0.0~599.0                                                | 0.0                                | Hz                                 | O                                  | O                                  | O                | O      | O      | O       | O        |                   |
| 11-09               | JumpFrequency2                                          | 0.0~599.0                                                | 0.0                                | Hz                                 | O                                  | O                                  | O                | O      | O      | O       | O        |                   |
| 11-10               | JumpFrequency3                                          | 0.0~599.0                                                | 0.0                                | Hz                                 | O                                  | O                                  | O                | O      | O      | O       | O        |                   |
| 11-11               | Jump Frequency<br>Width                                 | 0.0~25.5                                                 | 1.0                                | Hz                                 | O                                  | O                                  | O                | O      | O      | O       | O        |                   |
| 11-12               | Manual Energy<br>SavingGain                             | 0~100                                                    | 80                                 | %                                  | O                                  | O                                  | X                | X      | X      | X       | X        |                   |
| 11-13               | Automatic Return<br>Time                                | 0~120                                                    | 60                                 | Sec                                | O                                  | O                                  | O                | O      | O      | O       | O        | *1                |
| 11-14<br>~<br>11-17 |                                                         |                                                          | Reserved                           |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-18               | Manual Energy<br>SavingFrequency                        | 0.0~599.0                                                | 0.00                               | Hz                                 | O                                  | O                                  | X                | X      | X      | X       | X        |                   |
| 11-19               | Automatic Energy<br>Saving Function                     | 0: Automatic energy<br>savingis disabled.                | 0                                  | -                                  | O                                  | X                                  | X                | X      | X      | X       | X        |                   |
|                     |                                                         | 1: Automatic energy<br>savingis enabled.                 |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-20               | Filter Time of<br>Automatic Energy<br>Saving            | 0~200                                                    | 140                                | ms                                 | O                                  | X                                  | X                | X      | X      | X       | X        |                   |
| 11-21               | Voltage Upper<br>Limit of Energy                        | 0~100                                                    | 100                                | %                                  | O                                  | X                                  | X                | X      | X      | X       | X        |                   |

4-57

|                     | **Group 11: Auxiliary Parameters**                           | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** |                  |        |        |         |          |                   |
| ------------------- | ------------------------------------------------------------ | ---------------------------------- | ---------------------------------- | ---------------------------------- | ---------------------------------- | ---------------------------------- | ---------------- | ------ | ------ | ------- | -------- | ----------------- |
|                     |                                                              |                                    |                                    |                                    |                                    |                                    | **Control mode** |        |        |         |          |                   |
| **Code**            | **Parameter Name**                                           | <br>**Setting Range**              | **Default**                        | <br>**Unit**                       |                                    | **V/F**                            |                  |        | **PM** | **PM**  |          | **Attribute**<br> |
|                     |                                                              |                                    |                                    |                                    | **V/F**                            |                                    | **SLV**          | **SV** |        |         | **SLV2** |                   |
|                     |                                                              |                                    |                                    |                                    |                                    | **+PG**                            |                  |        | **SV** | **SLV** |          |                   |
|                     |                                                              |                                    |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
|                     | SavingTuning                                                 |                                    |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-22               | Adjustment Time<br>of Automatic<br>EnergySaving              | 0~5000                             | 20                                 | ms                                 | O                                  | X                                  | X                | X      | X      | X       | X        | *1                |
| 11-23               | Detection Level of<br>Automatic Energy<br>Saving             | <br>0~100                          | 10                                 | %                                  | O                                  | X                                  | X                | X      | X      | X       | X        |                   |
| 11-24               | Coefficient of<br>Automatic Energy<br>Saving                 | 0.00~655.34(Note4)                 | -                                  | -                                  | O                                  | X                                  | X                | X      | X      | X       | X        |                   |
| 11-25<br>~<br>11-27 |                                                              |                                    | Reserved                           |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-28               | Frequency Gain of<br>Over Voltage<br>Prevention 2            | <br>1~200                          | 100                                | %                                  | O                                  | O                                  | X                | X      | X      | X       | X        |                   |
| 11-29               | Auto De-rating<br>Selection                                  | 0: Disable                         | 0                                  | -                                  | O                                  | X                                  | X                | X      | X      | X       | O        |                   |
|                     |                                                              | 1: Enable                          |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-30               | Variable Carrier<br>Frequency Max.<br>Limit                  | 2~16                               | -                                  | KHz                                | O                                  | O                                  | X                | X      | X      | X       | O        |                   |
| 11-31               | Variable Carrier<br>Frequency Min.<br>Limit                  | 1~16                               | -                                  | KHz                                | O                                  | O                                  | X                | X      | X      | X       | O        |                   |
| 11-32               | Variable Carrier<br>Frequency<br>Proportional Gain           | 00~99                              | 00                                 | -                                  | O                                  | O                                  | X                | X      | X      | X       | O        |                   |
| 11-33               | DC Voltage Filter<br>Rise Amount                             | 0.1~10.0                           | 0.1                                | Vdc                                | O                                  | O                                  | X                | X      | X      | X       | X        | *1                |
| 11-34               | DC Voltage Filter<br>Fall Amount                             | 0.1~10.0                           | 5.0                                | Vdc                                | O                                  | O                                  | X                | X      | X      | X       | X        | *1                |
| 11-35               | DC Voltage Filter<br>Dead band Level                         | 0.0~99.0                           | 10.0                               | Vdc                                | O                                  | O                                  | X                | X      | X      | X       | X        | *1                |
| 11-36               | Frequency Gain of<br>OV Prevention                           | <br>0.000~1.000                    | 0.050                              | -                                  | O                                  | O                                  | X                | X      | X      | X       | X        | *1                |
| 11-37               | **Frequency Limit<br>of OV Prevention                        | 0.00~599.00                        | 5.00                               | Hz                                 | O                                  | O                                  | X                | X      | X      | X       | X        |                   |
| 11-38               | Deceleration Start<br>~~V~~oltage of OV<br>~~P~~revention    | <br>230V: 200~400V                 | 300                                | V                                  | O                                  | O                                  | X                | X      | X      | X       | X        |                   |
|                     |                                                              | <br>460V: 400~800V                 | 700                                |                                    |                                    |                                    |                  |        |        |         |          |                   |
|                     |                                                              | 575V: 500~1000V                    | 900                                |                                    |                                    |                                    |                  |        |        |         |          |                   |
|                     |                                                              | 690V: 600~1200V                    | 1080                               |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-39               | ~~D~~eceleration Stop<br>~~V~~oltage of OV<br>~~P~~revention | <br>230V: 300~400V                 | 350                                | V                                  | O                                  | O                                  | X                | X      | X      | X       | X        |                   |
|                     |                                                              | <br>460V: 600~800V                 | 750                                |                                    |                                    |                                    |                  |        |        |         |          |                   |
|                     |                                                              | 575V: 500~1000V                    | 950                                |                                    |                                    |                                    |                  |        |        |         |          |                   |
|                     |                                                              | 690V: 600~1200V                    | 1140                               |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-40               | OV Prevention<br>Selection                                   | 0: Disable                         | 0                                  | -                                  | O                                  | O                                  | X                | X      | X      | X       | X        |                   |
|                     |                                                              | 1: OV Prevention Mode 1            |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
|                     |                                                              | 2: OV Prevention Mode 2            |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
|                     |                                                              | 3: OV Prevention Mode 3            |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |

4-58

|          | **Group 11: Auxiliary Parameters**                                   | **Group 11: Auxiliary Parameters**                                                      | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** |                  |        |        |              |          |                   |
| -------- | -------------------------------------------------------------------- | --------------------------------------------------------------------------------------- | ---------------------------------- | ---------------------------------- | ---------------------------------- | ---------------------------------- | ---------------- | ------ | ------ | ------------ | -------- | ----------------- |
|          |                                                                      |                                                                                         |                                    |                                    |                                    |                                    | **Control mode** |        |        |              |          |                   |
| **Code** | **Parameter Name**                                                   | <br>**Setting Range**                                                                   | **Default**                        | <br>**Unit**                       |                                    | **V/F**                            |                  |        | **PM** | **PM**       |          | **Attribute**<br> |
|          |                                                                      |                                                                                         |                                    |                                    | **V/F**                            |                                    | **SLV**          | **SV** |        |              | **SLV2** |                   |
|          |                                                                      |                                                                                         |                                    |                                    |                                    | **+PG**                            |                  |        | **SV** | **SLV**      |          |                   |
|          |                                                                      |                                                                                         |                                    |                                    |                                    |                                    |                  |        |        |              |          |                   |
| 11-41    | Selection of<br>Reference<br>Frequency<br>Disappearance<br>Detection | 0: Decelerate to Stop<br>when Reference<br>FrequencyDisappears                          | 0                                  | -                                  | O                                  | O                                  | O                | O      | O      | O            | O        |                   |
|          |                                                                      | 1: Operation is set by<br>Parameter 11-42<br>when Reference<br>FrequencyDisappears      |                                    |                                    |                                    |                                    |                  |        |        |              |          |                   |
| 11-42    | Disappearance<br>Level of<br>Reference<br>Frequency                  | 0.0~100.0                                                                               | 80.0                               | %                                  | O                                  | O                                  | O                | O      | O      | O            | O        |                   |
| 11-43    | Hold Frequency at<br>Start                                           | <br>0.0~599.0                                                                           | 0.0                                | Hz                                 | O                                  | O                                  | O                | O      | O      | O            | O        |                   |
| 11-44    | Frequency Hold<br>Time at Start                                      | 0.0~10.0                                                                                | 0.0                                | s                                  | O                                  | O                                  | O                | O      | O      | O            | O        |                   |
| 11-45    | Hold Frequency at<br>Stop                                            | <br>0.0~599.0                                                                           | 0.0                                | Hz                                 | O                                  | O                                  | O                | O      | O      | O            | O        |                   |
| 11-46    | Frequency Hold<br>Time at Stop                                       | 0.0~10.0                                                                                | 0.0                                | s                                  | O                                  | O                                  | O                | O      | O      | O            | O        |                   |
| 11-47    | KEB Deceleration<br>Time                                             | <br>0.0~25.5                                                                            | 0.0                                | s                                  | O                                  | O                                  | X                | X      | X      | X            | O        | *1                |
| 11-48    | KEB Detection<br>Level                                               | 230V: 190~210                                                                           | 200                                | V                                  | O                                  | O                                  | X                | X      | X      | X            | O        |                   |
|          |                                                                      | 460V:380~420                                                                            | 400                                |                                    |                                    |                                    |                  |        |        |              |          |                   |
|          |                                                                      | 575V:540~570                                                                            | 555                                |                                    |                                    |                                    |                  |        |        |              |          |                   |
|          |                                                                      | 690V:540~684                                                                            | 555                                |                                    |                                    |                                    |                  |        |        |              |          |                   |
| 11-49    | Zero-servo Gain                                                      | 0.01~5.00                                                                               | 1.00                               | -                                  | X                                  | X                                  | X                | O      | O      | X            | X        |                   |
| 11-50    | Zero-servo Count                                                     | 0~4096                                                                                  | 12                                 | -                                  | X                                  | X                                  | X                | O      | O      | X            | X        |                   |
| 11-51    | Braking Selection<br>of Zero Speed                                   | 0: Disable                                                                              | 0                                  | -                                  | O                                  | X                                  | X                | X      | X      | X            | O        |                   |
|          |                                                                      | 1: Enable                                                                               |                                    |                                    |                                    |                                    |                  |        |        |              |          |                   |
| 11-52    | Droop Control<br>Level                                               | 0.0~100.0%                                                                              | 0.0                                | %                                  | X                                  | X                                  | O<br>(Note4)     | O      | O      | O<br>(Note4) | X        | *1                |
| 11-53    | Droop Control<br>Delay                                               | 0.01~2.00                                                                               | 0.2                                | s                                  | X                                  | X                                  | O<br>(Note4)     | O      | O      | O<br>(Note4) | X        | *1                |
| 11-54    | Initialization of<br>Cumulative<br>Energy                            | 0: Do not Clear<br>CumulativeEnergy                                                     | 0                                  | -                                  | O                                  | O                                  | O                | O      | O      | O            | O        | *1                |
|          |                                                                      | 1: Clear Cumulative<br>Energy                                                           |                                    |                                    |                                    |                                    |                  |        |        |              |          |                   |
| 11-55    | STOP Key<br>Selection                                                | 0: Stop Key is Disabled<br>when the Operation<br>Command is not<br>Provided byOperator. | 1                                  | -                                  | O                                  | O                                  | O                | O      | O      | O            | O        |                   |
|          |                                                                      | 1: Stop Key is Enabled<br>when the Operation<br>Command is not<br>Provided byOperator.  |                                    |                                    |                                    |                                    |                  |        |        |              |          |                   |

4-59

|          | **Group 11: Auxiliary Parameters**             | **Group 11: Auxiliary Parameters**                                                                                       | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** |                  |        |        |         |          |                   |
| -------- | ---------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------ | ---------------------------------- | ---------------------------------- | ---------------------------------- | ---------------------------------- | ---------------- | ------ | ------ | ------- | -------- | ----------------- |
|          |                                                |                                                                                                                          |                                    |                                    |                                    |                                    | **Control mode** |        |        |         |          |                   |
| **Code** | **Parameter Name**                             | <br>**Setting Range**                                                                                                    | **Default**                        | <br>**Unit**                       |                                    | **V/F**                            |                  |        | **PM** | **PM**  |          | **Attribute**<br> |
|          |                                                |                                                                                                                          |                                    |                                    | **V/F**                            |                                    | **SLV**          | **SV** |        |         | **SLV2** |                   |
|          |                                                |                                                                                                                          |                                    |                                    |                                    | **+PG**                            |                  |        | **SV** | **SLV** |          |                   |
|          |                                                |                                                                                                                          |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-56    | UP/DOWN<br>Selection                           | 0: When UP/DOWN in<br>Keypad is Disabled, it<br>will be Enabled if<br>Pressing ENTER after<br>Frequency<br>Modification. | 0                                  | -                                  | O                                  | O                                  | O                | O      | O      | O       | O        |                   |
|          |                                                | 1: When UP/DOWN in<br>Keypad is Enabled, it<br>will be Enabled upon<br>Frequency<br>Modification.                        |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-57    |                                                |                                                                                                                          | Reserved                           |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-58    | Record Reference<br>Frequency                  | 0: Disable                                                                                                               | 0                                  | -                                  | O                                  | O                                  | O                | O      | O      | O       | O        | *1                |
|          |                                                | 1: Enable                                                                                                                |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-59    | Gain of Preventing<br>Oscillation              | <br>0.00~2.50                                                                                                            | *                                  |                                    | O                                  | O                                  | X                | X      | X      | X       | O        |                   |
| 11-60    | Upper Limit of<br>Preventing<br>Oscillation    | 0~100                                                                                                                    | *                                  | %                                  | O                                  | O                                  | X                | X      | X      | X       | O        |                   |
| 11-61    | Time Parameter of<br>Preventing<br>Oscillation | <br>0~100                                                                                                                | 0                                  |                                    | O                                  | O                                  | X                | X      | X      | X       | O        |                   |
| 11-62    | Selection of<br>Preventing<br>Oscillation      | 0: Mode1                                                                                                                 | 1                                  |                                    | O                                  | O                                  | X                | X      | X      | X       | O        |                   |
|          |                                                | 1: Mode2                                                                                                                 |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
|          |                                                | 2: Mode3                                                                                                                 |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-63    | Strong Magnetic<br>Selection                   | 0: Disable                                                                                                               | 1                                  |                                    | X                                  | X                                  | O                | O      | X      | X       | X        |                   |
|          |                                                | 1: Enable                                                                                                                |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-64    | Acceleration<br>Speed Gain<br>Adjustment       | 0.1~10.0                                                                                                                 | 1.0                                | -                                  | O                                  | X                                  | X                | X      | X      | X       | O        |                   |
| 11-65    | Target Main<br>Circuit Voltage                 | 230V: 200V~400V                                                                                                          | 370                                | -                                  | O                                  | X                                  | X                | X      | X      | X       | O        |                   |
|          |                                                | 460V: 400V~800V                                                                                                          | 740                                |                                    |                                    |                                    |                  |        |        |         |          |                   |
|          |                                                | 575V: 520V~1040V                                                                                                         | 962                                |                                    |                                    |                                    |                  |        |        |         |          |                   |
|          |                                                | 690V: 624V~1248V                                                                                                         | 1154                               |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-66    | 2 Phase/ 3 Phase<br>PWM Switch<br>Frequency    | 6.00~60.00                                                                                                               | 20                                 | Hz                                 | X                                  | X                                  | O                | O      | X      | X       | O        | Note2             |
| 11-67    | Soft PWM 2<br>FrequencyRange                   | 0~12000                                                                                                                  | 0                                  | Hz                                 | X                                  | X                                  | O                | O      | O      | O       | X        | Note2             |
| 11-68    | Soft PWM 2<br>Switch Frequency                 | 6.00~60.00                                                                                                               | 20                                 | Hz                                 | X                                  | X                                  | O                | O      | O      | O       | X        | Note2             |
| 11-69    | Gain of Preventing<br>Oscillation3             | <br>0.00~200.00                                                                                                          | 5.00                               | %                                  | O                                  | O                                  | X                | X      | X      | X       | X        | Note1             |
| 11-70    | Upper Limit of                                 | 0.01~100.00                                                                                                              | 5.00                               | %                                  | O                                  | O                                  | X                | X      | X      | X       | X        | Note1             |

4-60

|          | **Group 11: Auxiliary Parameters**                         | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** | **Group 11: Auxiliary Parameters** |                  |        |        |         |          |                   |
| -------- | ---------------------------------------------------------- | ---------------------------------- | ---------------------------------- | ---------------------------------- | ---------------------------------- | ---------------------------------- | ---------------- | ------ | ------ | ------- | -------- | ----------------- |
|          |                                                            |                                    |                                    |                                    |                                    |                                    | **Control mode** |        |        |         |          |                   |
| **Code** | **Parameter Name**                                         | <br>**Setting Range**              | **Default**                        | <br>**Unit**                       |                                    | **V/F**                            |                  |        | **PM** | **PM**  |          | **Attribute**<br> |
|          |                                                            |                                    |                                    |                                    | **V/F**                            |                                    | **SLV**          | **SV** |        |         | **SLV2** |                   |
|          |                                                            |                                    |                                    |                                    |                                    | **+PG**                            |                  |        | **SV** | **SLV** |          |                   |
|          |                                                            |                                    |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
|          | Preventing<br>Oscillation 3                                |                                    |                                    |                                    |                                    |                                    |                  |        |        |         |          |                   |
| 11-71    | Time Parameter of<br>Preventing<br>Oscillation3            | <br>0~30000                        | 100                                | ms                                 | O                                  | O                                  | X                | X      | X      | X       | X        | Note1             |
| 11-72    | Gain of Preventing<br>Oscillation for<br>switch frequency1 | <br> <br>0.01~300.00               | 30.00                              | Hz                                 | O                                  | O                                  | X                | X      | X      | X       | X        | Note1             |
| 11-73    | Gain of Preventing<br>Oscillation for<br>switch frequency2 | <br> <br>0.01~300.00               | 50.00                              | Hz                                 | O                                  | O                                  | X                | X      | X      | X       | X        | Note1             |
| 11-76    | Droop Frequency<br>Level 1                                 | 0.00~599.00                        | 0.00                               | Hz                                 | X                                  | X                                  | O                | O      | O      | O       | X        | Note4             |
| 11-77    | Droop Frequency<br>Level 2                                 | 0.00~599.00                        | 0.00                               | Hz                                 | X                                  | X                                  | O                | O      | O      | O       | X        | Note4             |
| 11-78    | Droop Torque<br>Offset Value                               | 0.00~100.00                        | 0.00                               | %                                  | X                                  | X                                  | O                | O      | O      | O       | X        | Note4             |

## ***: Refer to the attachment 1.**

**** If the maximum output frequency of motor is over 300HZ, the frequency resolution is changed to 0.1Hz Note: The parameter of 11-01 can be changed during run operation, the range is 1~16KHz.**

4-61

|          |                                               | **Group 12: Monitoring Parameters**                                                                                                                                                                                                                           | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** |                  |        |            |         |          |                   |
| -------- | --------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ---------------- | ------ | ---------- | ------- | -------- | ----------------- |
|          |                                               |                                                                                                                                                                                                                                                               |                                     |                                     |                                     |                                     | **Control mode** |        |            |         |          |                   |
| **Code** | **Parameter Name**                            | <br>**Setting Range**                                                                                                                                                                                                                                         | **Default**                         | <br>**Unit**                        |                                     | **V/F**                             |                  | **SV** | <br>**PM** | **PM**  |          | **Attribute**<br> |
|          |                                               |                                                                                                                                                                                                                                                               |                                     |                                     | **V/F**                             |                                     | **SLV**          |        |            |         | **SLV2** |                   |
|          |                                               |                                                                                                                                                                                                                                                               |                                     |                                     |                                     | **+PG**                             |                  |        | <br>**SV** | **SLV** |          |                   |
|          |                                               |                                                                                                                                                                                                                                                               |                                     |                                     |                                     |                                     |                  |        |            |         |          |                   |
| 12-00    | Display Screen<br>Selection (LED)             | 00000~77777<br>From the leftmost bit, it<br>displays the screen when<br>press DSP key in order.<br>0:no display<br>1: Output Current<br>2: Output Voltage<br>3: DC Bus Voltage<br>4: Heatsink Temperature*<br>5: PID Feedback<br>6: AI1 Value<br>7: AI2 Value | <br> <br>00321<br>(Note4)           | -                                   | O                                   | O                                   | O                | O      | O          | O       | O        | *1<br>*6          |
| 12-01    | PID Feedback<br>Display Mode<br>(LED)         | 0: Display the Feedback<br>Value byInteger(xxx)                                                                                                                                                                                                               | 0<br> <br>                          |                                     | O                                   | O                                   | O                | O      | O          | O       | O        | *6                |
|          |                                               | 1: Display the Feedback<br>Value by the Value with<br>One Decimal Place<br>(xx.x)                                                                                                                                                                             |                                     |                                     |                                     |                                     |                  |        |            |         |          |                   |
|          |                                               | 2: Display the Feedback<br>Value by the Value with<br>Two Decimal Places<br>(x.xx)                                                                                                                                                                            |                                     |                                     |                                     |                                     |                  |        |            |         |          |                   |
| 12-02    | PID Feedback<br>Display Unit<br>Setting (LED) | 0: xxxxx(no unit)                                                                                                                                                                                                                                             | 0                                   |                                     | O                                   | O                                   | O                | O      | O          | O       | O        | *6                |
|          |                                               | 1: xxxPb (pressure)                                                                                                                                                                                                                                           |                                     |                                     |                                     |                                     |                  |        |            |         |          |                   |
|          |                                               | 2: xxxFL(flow)                                                                                                                                                                                                                                                |                                     |                                     |                                     |                                     |                  |        |            |         |          |                   |
| 12-03    | Line Speed<br>Display (LED)                   | 0~60000                                                                                                                                                                                                                                                       | 1500/<br>1800                       | RPM                                 | <br>O                               | O                                   | O                | O      | O          | O       | O        | *6                |
| 12-04    | Modes of Line<br>Speed Display<br>(LED)       | 0: Display Inverter Output<br>Frequency                                                                                                                                                                                                                       | 0                                   | -                                   | O                                   | O                                   | O                | O      | O          | O       | O        | *1<br>*6          |
|          |                                               | 1: Display Line Speed<br>with integer(xxxxx)                                                                                                                                                                                                                  |                                     |                                     |                                     |                                     |                  |        |            |         |          |                   |
|          |                                               | 2: Display Line Speed<br>with the First Decimal<br>Place (xxxx.x)                                                                                                                                                                                             |                                     |                                     |                                     |                                     |                  |        |            |         |          |                   |
|          |                                               | 3: Display Line Speed<br>with the Second<br>Decimal Place(xxx.xx)                                                                                                                                                                                             |                                     |                                     |                                     |                                     |                  |        |            |         |          |                   |
|          |                                               | 4: Display Line Speed<br>with the Third Decimal<br>Place(xx.xxx)                                                                                                                                                                                              |                                     |                                     |                                     |                                     |                  |        |            |         |          |                   |

4-62

| **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters**                                    | **Group 12: Monitoring Parameters**                                                                                                                                                                                                                                                                                                                                                                                                                                                                          | **Group 12: Monitoring Parameters**              | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** |
| ----------------------------------- | ---------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | ------------------------------------------------ | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- |
| **Code**                            | **Parameter Name**                                                     | **Parameter Name**<br>**Setting Range**                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | **Default**                                      | **Default**<br>**Unit**             | **Control mode**                    |                                     |                                     |                                     |                                     |                                     |                                     | **Attribute**<br>**SLV2**           |
|                                     |                                                                        |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |                                                  |                                     | **V/F**                             | **V/F**<br>**+PG**                  | **SLV**                             | **SV**                              | **PM**<br>**SV**                    | **PM**<br>**SLV**                   | **SLV2**                            |                                     |
| 12-05                               | Status Display of<br>Digital Input &<br>Output Terminal<br>(LED / LCD) | LED display is shown as<br>below<br>no input<br>correspondences to input<br>and output<br>LCD display is shown as<br>below<br>SI<br>S283 S4S5 S687 S8&<br>A<br>AA<br>AAA<br>A<br>A<br>A<br>A<br>RI<br>R2<br>DOI<br>0:<br>OPEN<br>Input<br>Terminal(S8)<br>Input Terminal(S7)<br>Input<br>Terminal(S6)<br>Input<br>Terminal(S5)<br>Input<br>Terminal(S4)<br>Input Terminal(S3)<br>Input<br>Terminal(S2)<br>Input<br>Terminal(SD<br>Output<br>Terminal(DO1)<br>Jutput<br>Terminal(R2)<br>Output<br>Terminal(R1 | -                                                |                                     | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 12-06<br>~<br>12-10                 | Reserved                                                               |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |                                                  |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |                                     |
| 12-11                               | Output Current of<br>Current Fault                                     | Display the output current<br>of current fault                                                                                                                                                                                                                                                                                                                                                                                                                                                               | Display the output current<br>-                  | A                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 12-12                               | Output Voltage of<br>Current Fault                                     | Display the output voltage<br>of current fault                                                                                                                                                                                                                                                                                                                                                                                                                                                               | Display the output voltage<br>-                  | V                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 12-13                               | Output Frequency<br>of Current Fault                                   | Display the output<br>frequencyof current fault                                                                                                                                                                                                                                                                                                                                                                                                                                                              | of current fault<br>-                            | Hz                                  | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 12-14                               | DC Voltage of<br>Current Fault                                         | Display the DC voltage of<br>current fault                                                                                                                                                                                                                                                                                                                                                                                                                                                                   | -                                                | V                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 12-15                               | Frequency<br>Command of<br>Current Fault                               | Display the frequency<br>command of current fault                                                                                                                                                                                                                                                                                                                                                                                                                                                            | -                                                | Hz                                  | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 12-16                               | Frequency<br>Command                                                   | If LED enters this<br>parameter, it only allows<br>monitoring frequency<br>command.                                                                                                                                                                                                                                                                                                                                                                                                                          | -                                                | Hz                                  | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 12-17                               | Output Frequency Display the current output                            | Output Frequency Display the current output<br>frequency                                                                                                                                                                                                                                                                                                                                                                                                                                                     | Output Frequency Display the current output<br>- | Hz                                  | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 12-18                               | Output Current                                                         | Display the current output<br>current                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | Display the current output<br>-                  | A                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |
| 12-19                               | Output Voltage                                                         | Display the current output<br>voltage                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | Display the current output<br>-                  | V                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   | O                                   |                                     |

4-63

|          | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters**                                                                                                                                                                                                                       | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** |                  |        |        |         |          |                   |
| -------- | ----------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ---------------- | ------ | ------ | ------- | -------- | ----------------- |
|          |                                     |                                                                                                                                                                                                                                                           |                                     |                                     |                                     |                                     | **Control mode** |        |        |         |          |                   |
| **Code** | **Parameter Name**                  | <br>**Setting Range**                                                                                                                                                                                                                                     | **Default**                         | <br>**Unit**                        |                                     | **V/F**                             |                  |        | **PM** | **PM**  |          | **Attribute**<br> |
|          |                                     |                                                                                                                                                                                                                                                           |                                     |                                     | **V/F**                             |                                     | **SLV**          | **SV** |        |         | **SLV2** |                   |
|          |                                     |                                                                                                                                                                                                                                                           |                                     |                                     |                                     | **+PG**                             |                  |        | **SV** | **SLV** |          |                   |
|          |                                     |                                                                                                                                                                                                                                                           |                                     |                                     |                                     |                                     |                  |        |        |         |          |                   |
| 12-20    | DC Voltage (Vdc)                    | Display the current DC<br>voltage                                                                                                                                                                                                                         | -                                   | V                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-21    | Output Power (kw)                   | Display the current output<br>power                                                                                                                                                                                                                       | <br>-                               | kW                                  | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-22    | Motor’s Rotation<br>Speed (rpm)     | Display motor’s current<br>rotation speed<br>in VF/SLV mode<br>Motor’s rotation speed =<br>output frequency<br>x(120/motor’s pole<br>number)<br>In PG/SV mode, motor’s<br>rotation speed is<br>calculated by feedback<br>frequency.<br>Max limit is 65535 | <br>-                               | rpm                                 | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-23    | Output Power<br>Factor(Pfo)         | Display the current output<br>power factor                                                                                                                                                                                                                | <br>-                               | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-24    | Control Mode                        | Display control mode<br>0: VF<br>1: PG<br>2: SLV<br>3: SV<br>4: PSV<br>5: PMSLV<br>6: SLV2                                                                                                                                                                | -                                   | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-25    | AI1 Input                           | Display the current Al1<br>input<br>(-10V corresponds to<br>-100%, 10V corresponds<br>to 100%,)                                                                                                                                                           | -                                   | %                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-26    | AI2 Input                           | Display the current Al2<br>input<br>(0V or 4mA corresponds<br>to 0%, 10V or 20mA<br>corresponds to 100%)                                                                                                                                                  | -                                   | %                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-27    | Motor Torque                        | Display the current torque<br>command<br>(100% corresponds to<br>motortorque )                                                                                                                                                                            | <br>-                               | %                                   | X                                   | X                                   | O                | O      | O      | O       | X        |                   |
| 12-28    | Motor Torque<br>Current(Iq)         | Display the current q-axis<br>current                                                                                                                                                                                                                     | -                                   | %                                   | X                                   | X                                   | O                | O      | O      | O       | X        |                   |
| 12-29    | Motor Excitation<br>Current(Id)     | Display the current d-axis<br>current                                                                                                                                                                                                                     | -                                   | %                                   | X                                   | X                                   | O                | O      | O      | O       | X        |                   |
| 12-30    | ASR Deviation                       | Display deviation of speed<br>controller (speed<br>command - speed<br>feedback)<br>(100% corresponds to the<br>maximum frequency set<br>by01-02)                                                                                                          | <br> <br>-                          | %                                   | X                                   | O                                   | X                | O      | O      | X       | X        |                   |

4-64

|          |                            | **Group 12: Monitoring Parameters**                                                                                                                                          | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** |                  |        |        |         |          |                   |
| -------- | -------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ---------------- | ------ | ------ | ------- | -------- | ----------------- |
|          |                            |                                                                                                                                                                              |                                     |                                     |                                     |                                     | **Control mode** |        |        |         |          |                   |
| **Code** | **Parameter Name**         | <br>**Setting Range**                                                                                                                                                        | **Default**                         | <br>**Unit**                        |                                     | **V/F**                             |                  |        | **PM** | **PM**  |          | **Attribute**<br> |
|          |                            |                                                                                                                                                                              |                                     |                                     | **V/F**                             |                                     | **SLV**          | **SV** |        |         | **SLV2** |                   |
|          |                            |                                                                                                                                                                              |                                     |                                     |                                     | **+PG**                             |                  |        | **SV** | **SLV** |          |                   |
|          |                            |                                                                                                                                                                              |                                     |                                     |                                     |                                     |                  |        |        |         |          |                   |
| 12-31    |                            | Reserved                                                                                                                                                                     |                                     |                                     |                                     |                                     |                  |        |        |         |          |                   |
| 12-32    | ASR Output                 | Display output value of<br>speed controller<br>(100% corresponds to the<br>maximum frequency set<br>by01-02)                                                                 | <br>-                               | %                                   | X                                   | O                                   | X                | O      | O      | X       | X        |                   |
| 12-33    | PG Feedback                | Display feedback’s speed<br>value of speed controller<br>(100% corresponds to the<br>maximum frequency set<br>by01-02)                                                       | <br>-                               | %                                   | X                                   | O                                   | X                | O      | O      | X       | X        |                   |
| 12-34    | PG Pulse Number            | Display PG pulse number<br>of speed controller                                                                                                                               | <br>-                               | Pulse                               | X                                   | O                                   | X                | O      | O      | X       | X        | Note4             |
| 12-35    | Zero-servo Pulse<br>Number | When display SV position<br>mode, the position error<br>pulse number of the zero<br>speed servo<br>(the pulse number of a<br>circle is four times of set<br>values of 20-27) | -                                   | Pulse                               | X                                   | X                                   | X                | O      | O      | X       | X        |                   |
| 12-36    | PID Input                  | Display input error of the<br>PID controller (PID target<br>value - PID feedback)<br>(100% corresponds to the<br>maximum frequency set<br>by01-02 or 01-16)                  | <br>-                               | %                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-37    | PID Output                 | Display output of the PID<br>controller<br>(100% corresponds to the<br>maximum frequency set<br>by01-02 or 01-16)                                                            | <br>-                               | %                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-38    | PID Setting                | Display the target value of<br>the PID controller<br>(100% corresponds to the<br>maximum frequency set<br>by01-02 or 01-16)                                                  | <br> <br>-                          | %                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-39    | PID Feedback               | Display the feedback<br>value of the PID controller<br>(100% corresponds to the<br>maximum frequency set<br>by01-02 or 01-16)                                                | <br> <br>-                          | %                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-40    |                            |                                                                                                                                                                              | Reserved                            |                                     |                                     |                                     |                  |        |        |         |          |                   |
| 12-41    | Heatsink<br>Temperature*   | Display the heatsink<br>temperature of IGBT<br>temperature**                                                                                                                 | *                                   | `℃`                                 | O                                   | O                                   | O                | O      | O      | O       | O        |                   |

4-65

|          |                                                                                           | **Group 12: Monitoring Parameters**                                                                                                                                                                                  | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** |                  |        |        |         |          |                   |
| -------- | ----------------------------------------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ---------------- | ------ | ------ | ------- | -------- | ----------------- |
|          |                                                                                           |                                                                                                                                                                                                                      |                                     |                                     |                                     |                                     | **Control mode** |        |        |         |          |                   |
| **Code** | **Parameter Name**                                                                        | **Setting Range**                                                                                                                                                                                                    | **Default**                         | <br>**Unit**                        |                                     | **V/F**                             |                  |        | **PM** | **PM**  |          | **Attribute**<br> |
|          |                                                                                           |                                                                                                                                                                                                                      |                                     |                                     | **V/F**                             |                                     | **SLV**          | **SV** |        |         | **SLV2** |                   |
|          |                                                                                           |                                                                                                                                                                                                                      |                                     |                                     |                                     | **+PG**                             |                  |        | **SV** | **SLV** |          |                   |
|          |                                                                                           |                                                                                                                                                                                                                      |                                     |                                     |                                     |                                     |                  |        |        |         |          |                   |
| 12-42    | RS-485 Error<br>Code<br>0                                                                 | 0<br>0<br>0<br>0<br>0<br>0 0<br>1: CRC Error<br>1: Data length Error<br>1: Data Function Error<br>1: Parity Error<br>1: Overrun Error<br>1: Framing Error<br>1: Time out Error<br>Reserved                           | -                                   | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-43    | Inverter Status<br>0<br>0                                                                 | 0<br>0<br>0<br>0<br>0 0<br>1: Inverter ready<br>1: During running<br>1: During zero speed<br>1: During speed agree<br>1: During fault detection (minor fault)<br>1: During fault detection (major fault)<br>Reserved | -                                   | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-44    | Pulse Input<br>Frequency<br>D<br>v                                                        | isplay the frequency<br>alue ofpulse input                                                                                                                                                                           | -                                   | Hz                                  | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-45    | Recent Fault<br>Message<br>D<br>m                                                         | isplay current fault<br>essage                                                                                                                                                                                       | -                                   | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-46    | Previous Fault<br>Message<br>D<br>m                                                       | isplay previous fault<br>essage                                                                                                                                                                                      | -                                   | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-47    | Previous Two<br>Fault Messages<br>D<br>m                                                  | isplay previous two fault<br>essages                                                                                                                                                                                 | -                                   | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-48    | Previous Three<br>Fault Messages<br>D<br>fa                                               | isplay previous three<br>ult messages                                                                                                                                                                                | -                                   | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-49    | Previous Four<br>Fault Messages<br>D<br>m                                                 | isplay previous four fault<br>essages                                                                                                                                                                                | <br>-                               | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-50    | DIO Status of<br>Current Fault<br>D<br>of<br>D<br>1                                       | isplay the DI/DO status<br>current fault<br>escription is similar to<br>2-05                                                                                                                                         | -                                   | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-51    | Inverter Status of<br>Current Fault<br>D<br>of<br>D<br>1                                  | isplay the inverter status<br>current fault<br>escription is similar to<br>2-43                                                                                                                                      | <br>-                               | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-52    | Trip Time 1 of<br>Current Fault<br>D<br>of<br>th<br>th<br>Trip Time 2 of<br>Current Fault | isplay the operation time<br>current fault, 12-53 is<br>e days, while 12-52 is<br>e remaining hours.                                                                                                                 | <br>-                               | Hr                                  | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-53    |                                                                                           |                                                                                                                                                                                                                      | -                                   | day                                 | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-54    | Frequency<br>Command of<br>Previous Fault<br>D<br>c<br>fa                                 | isplay frequency<br>ommand of previous<br>ult                                                                                                                                                                        | -                                   | Hz                                  | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-55    | Output Frequency<br>of Previous Fault<br>D<br>of                                          | isplay output frequency<br> previous fault                                                                                                                                                                           | -                                   | Hz                                  | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-56    | Output Current of<br>Previous Fault<br>D<br>p                                             | isplay output current of<br>revious fault                                                                                                                                                                            | -                                   | A                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-57    | Output Voltage of<br>Previous Fault<br>D<br>p                                             | isplay output voltage of<br>revious fault                                                                                                                                                                            | -                                   | V                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-58    | DC Voltage of<br>Previous Fault<br>D<br>p                                                 | isplay DC voltage of<br>revious fault                                                                                                                                                                                | -                                   | V                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |

4-66

|                     | **Group 12: Monitoring Parameters**  | **Group 12: Monitoring Parameters**                                                                                      | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** | **Group 12: Monitoring Parameters** |                  |        |        |         |          |                   |
| ------------------- | ------------------------------------ | ------------------------------------------------------------------------------------------------------------------------ | ----------------------------------- | ----------------------------------- | ----------------------------------- | ----------------------------------- | ---------------- | ------ | ------ | ------- | -------- | ----------------- |
|                     |                                      |                                                                                                                          |                                     |                                     |                                     |                                     | **Control mode** |        |        |         |          |                   |
| **Code**            | **Parameter Name**                   | <br>**Setting Range**                                                                                                    | **Default**                         | <br>**Unit**                        |                                     | **V/F**                             |                  |        | **PM** | **PM**  |          | **Attribute**<br> |
|                     |                                      |                                                                                                                          |                                     |                                     | **V/F**                             |                                     | **SLV**          | **SV** |        |         | **SLV2** |                   |
|                     |                                      |                                                                                                                          |                                     |                                     |                                     | **+PG**                             |                  |        | **SV** | **SLV** |          |                   |
|                     |                                      |                                                                                                                          |                                     |                                     |                                     |                                     |                  |        |        |         |          |                   |
| 12-59               | DIO Status of<br>Previous Fault      | Display DI/DO status of<br>previous fault<br>Description is similar to<br>12-05                                          | -                                   | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-60               | Inverter Status of<br>Previous Fault | Display inverter status of<br>previous fault<br>Description is similar to<br>12-43                                       | -                                   | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-61               | Trip Time 1 of Last<br>Fault         | <br>Display the operation time<br>of last time’s fault, 12-62<br>is the days, while 12-61 is<br>the remaining hours.<br> | <br>-                               | Hr                                  | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-62               | Trip Time 2 of Last<br>Fault         |                                                                                                                          | <br>-                               | day                                 | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-63               | Recent Warning<br>Messages           | Display the recent<br>warningmessages                                                                                    | -                                   | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-64               | Previous Warning<br>Message          | Display the previous<br>warningmessage                                                                                   | -                                   | -                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-65               | Motor Start Angle                    | 0~360                                                                                                                    | -                                   | -                                   | X                                   | X                                   | X                | X      | O      | X       | X        |                   |
| 12-66               | Encoder Angle                        | 0~360                                                                                                                    | -                                   | -                                   | X                                   | O                                   | X                | O      | O      | X       | X        |                   |
| 12-67               | Cumulative<br>Energy (KWHr)          | 0.0 ~ 999.9                                                                                                              |                                     | kWHr                                | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-68               | Cumulative<br>Energy (MWHr)          | 0 ~ 60000                                                                                                                |                                     | MWHr                                | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-69<br>~<br>12-75 |                                      |                                                                                                                          | Reserved                            |                                     |                                     |                                     |                  |        |        |         |          |                   |
| 12-76               | No-Load Voltage<br>Output            | 0.0~600.0                                                                                                                | -                                   | V                                   | X                                   | X                                   | O                | X      | X      | X       | X        |                   |
| 12-77               |                                      |                                                                                                                          | Reserved                            |                                     |                                     |                                     |                  |        |        |         |          |                   |
| 12-78               | Z-Phase Bias<br>Value                | -9999~9999                                                                                                               | -                                   | Pulse                               | X                                   | X                                   | X                | O      | O      | X       | X        |                   |
| 12-79               | Pulse Input<br>Percentage            | 0.0~100.0                                                                                                                | -                                   | %                                   | O                                   | O                                   | O                | O      | O      | O       | O        |                   |
| 12-80               | AI1 Frequency<br>Command             | 0.0~599.0                                                                                                                | 0                                   | Hz                                  | O                                   | O                                   | O                | O      | O      | O       | O        | Note2             |
| 12-81               |                                      |                                                                                                                          | Reserved                            |                                     |                                     |                                     |                  |        |        |         |          |                   |
| 12-82               | Motor Load                           | 0~200.0                                                                                                                  | -                                   | %                                   | O                                   | O                                   | O                | O      | O      | O       | O        | Note4             |
| 12-85               | AI3 Input                            | Display the current Al3 input<br>(-10V corresponds to -100%,<br>10V corresponds to 100%)                                 | <br>-                               | %                                   | O                                   | O                                   | O                | O      | O      | O       | O        | *10               |

- ***: Refer to the following attachment 1**

- **** A510 230V 50HP (and the above) and 460V 100HP (and the above) don’t support heatsink temperature display function.**

4-67

|          |                                              | **Group 13: Maintenance Parameters**                              | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** |         |          |                   |
| -------- | -------------------------------------------- | ----------------------------------------------------------------- | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------- | -------- | ----------------- |
|          |                                              |                                                                   |                                      |                                      |                                      |                                      | **Control mode**                     |                                      |                                      |         |          |                   |
| **Code** | **Parameter Name**                           | <br>**Setting Range**                                             | **Default**                          | <br>**Unit**                         |                                      | **V/F**                              |                                      |                                      | **PM**                               | **PM**  |          | **Attribute**<br> |
|          |                                              |                                                                   |                                      |                                      | **V/F**                              |                                      | **SLV**                              | **SV**                               |                                      |         | **SLV2** |                   |
|          |                                              |                                                                   |                                      |                                      |                                      | **+PG**                              |                                      |                                      | **SV**                               | **SLV** |          |                   |
|          |                                              |                                                                   |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
| 13-00    | Inverter Capacity<br>Selection               | ----                                                              | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | *4                |
| 13-01    | Software Version                             | 0.00-9.99                                                         | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | *4                |
| 13-02    | Clear Cumulative<br>Operation Hours          | 0: Disable to Clear<br>Cumulative Operation<br>Hours              | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | *1                |
|          |                                              | 1: Clear Cumulative<br>Operation Hours                            |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
| 13-03    | Cumulative<br>Operation Hours 1              | 0~23                                                              | -                                    | hr                                   | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | *4                |
| 13-04    | Cumulative<br>Operation Hours 2              | 0~65534(Note4)                                                    | -                                    | day                                  | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | *4                |
| 13-05    | Selection of<br>Cumulative<br>Operation Time | 0: Cumulative time in<br>power on                                 | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | *1                |
|          |                                              | 1: Cumulative time in<br>operation                                |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
| 13-06    | Parameters<br>Locked                         | 0: Parameters are<br>read-only except 13-06<br>and main frequency | 2                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | *1                |
|          |                                              | 1 : User defined<br>parameters                                    |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                              | 2: All Parameters are<br>Writable                                 |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
| 13-07    | Parameter<br>Password<br>Function            | 00000~65534                                                       | 00000                                | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note2             |
| 13-08    | Restore Factory<br>Setting                   | 0 : No initialization                                             | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        |                   |
|          |                                              | **2 : 2 wire initialization**<br>**(60Hz)(230/460V/690V)**        |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                              | **3 : 3 wire initialization**<br>**(60Hz)(230/460V/690V)**        |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                              | 4 : 2 wire initialization<br>(50Hz)(230/415V)                     |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                              | 5 : 3 wire initialization<br>(50Hz)(230/415V)                     |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                              | 6 : 2 wire initialization<br>(50Hz)(200/380V/575V)                |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                              | 7 : 3 wire initialization<br>(50HZ)(200/380V/575V)                |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                              | 8 : PLC initialization                                            |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                              | 9: 2 wire Initialization<br>(60Hz)(230/460V)                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                              | 10: 3 wire Initialization<br>(60Hz)(230/460V)                     |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                              | 11: 2 wire Initialization                                         |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |

4-68

|          | **Group 13: Maintenance Parameters**   | **Group 13: Maintenance Parameters**                      | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** |         |          |                   |
| -------- | -------------------------------------- | --------------------------------------------------------- | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------- | -------- | ----------------- |
|          |                                        |                                                           |                                      |                                      |                                      |                                      | **Control mode**                     |                                      |                                      |         |          |                   |
| **Code** | **Parameter Name**                     | <br>**Setting Range**                                     | **Default**                          | <br>**Unit**                         |                                      | **V/F**                              |                                      |                                      | **PM**                               | **PM**  |          | **Attribute**<br> |
|          |                                        |                                                           |                                      |                                      | **V/F**                              |                                      | **SLV**                              | **SV**                               |                                      |         | **SLV2** |                   |
|          |                                        |                                                           |                                      |                                      |                                      | **+PG**                              |                                      |                                      | **SV**                               | **SLV** |          |                   |
|          |                                        |                                                           |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                        | (60Hz)(230/400V)                                          |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                        | 12: 3 wire Initialization<br>(60Hz)(230/400V)             |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                        | 13: 2 wire Initialization<br>(50Hz)(230/400V)             |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                        | 14: 3 wire Initialization<br>(50Hz)(230/400V)             |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                        | 15: 2 wire Initialization<br>(50Hz)(220/380V)<br>(Note4)  |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
|          |                                        | 16: 3 wire Initialization<br>(50Hz)(220/380V)<br> (Note4) |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
| 13-09    | Fault History<br>Clearance<br>Function | 0: No Clearing Fault<br>History                           | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | *1                |
|          |                                        | 1:Clear FaultHistory                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
| 13-10    | Parameter<br>Password<br>Function 2    | 0 ~ 9999                                                  | 0                                    |                                      | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        |                   |
| 13-11    | C/B CPLD Ver.                          | 0.00~9.99                                                 | -                                    |                                      | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        |                   |
| 13-12    | PG Card Id                             | 0~255                                                     | 0                                    |                                      | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | *5                |
| 13-13    | PG Card Ver.                           | 0.00~9.99                                                 | -                                    |                                      | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | *5                |
| 13-14    | Fault Storage<br>Selections            | 0: Fault Messages of<br>Auto Restart are not<br>saved.    | 0<br>                                |                                      | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        |                   |
|          |                                        | 1: Fault Messages of<br>Auto Restart are saved.           |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
| 13-15    |                                        |                                                           | Reserved                             |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
| 13-21    | Last time Fault<br>History             | Exhibit Last time Fault<br>History                        | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-22    | Previous two Fault<br>History          | <br>Exhibit Previous two<br>Fault History                 | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-23    | Previous three<br>Fault History        | Exhibit Previous three<br>Fault History                   | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-24    | Previous four<br>FaultHistory          | Exhibit Previous four<br>FaultHistory                     | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-25    | Previous five Fault<br>History         | <br>Exhibit Previous five<br>Fault History                | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-26    | Previous six Fault<br>History          | Exhibit Previous six Fault<br>History                     | <br>-                                | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-27    | Previous seven<br>FaultHistory         | Exhibit Previous seven<br>FaultHistory                    | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-28    | Previous eight<br>Fault History        | Exhibit Previous eight<br>Fault History                   | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |

4-69

|          | **Group 13: Maintenance Parameters**      | **Group 13: Maintenance Parameters**           | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** |         |          |                   |
| -------- | ----------------------------------------- | ---------------------------------------------- | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------- | -------- | ----------------- |
|          |                                           |                                                |                                      |                                      |                                      |                                      | **Control mode**                     |                                      |                                      |         |          |                   |
| **Code** | **Parameter Name**                        | <br>**Setting Range**                          | **Default**                          | <br>**Unit**                         |                                      | **V/F**                              |                                      |                                      | **PM**                               | **PM**  |          | **Attribute**<br> |
|          |                                           |                                                |                                      |                                      | **V/F**                              |                                      | **SLV**                              | **SV**                               |                                      |         | **SLV2** |                   |
|          |                                           |                                                |                                      |                                      |                                      | **+PG**                              |                                      |                                      | **SV**                               | **SLV** |          |                   |
|          |                                           |                                                |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
| 13-29    | Previous night<br>Fault History           | Exhibit Previous night<br>Fault History        | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-30    | Previous ten Fault<br>History             | <br>Exhibit Previous ten<br>Fault History      | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-31    | Previous eleven<br>FaultHistory           | Exhibit Previous eleven<br>FaultHistory        | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-32    | Previous twelve<br>Fault History          | Exhibit Previous twelve<br>Fault History       | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-33    | Previous thirteen<br>Fault History        | Exhibit Previous thirteen<br>Fault History     | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-34    | Previous fourteen<br>FaultHistory         | Exhibit Previous fourteen<br>FaultHistory      | <br>-                                | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-35    | Previous fifteen<br>Fault History         | Exhibit Previous fifteen<br>Fault History      | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-36    | Previous sixteen<br>Fault History         | Exhibit Previous sixteen<br>Fault History      | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-37    | Previous<br>seventeen Fault<br>History    | Exhibit Previous<br>seventeen Fault History    | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-38    | Previous eighteen<br>Fault History        | Exhibit Previous eighteen<br>Fault History     | <br>-                                | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-39    | Previous nineteen<br>FaultHistory         | Exhibit Previous nineteen<br>FaultHistory      | <br>-                                | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-40    | Previous twenty<br>Fault History          | Exhibit Previous twenty<br>Fault History       | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-41    | Previous twenty<br>one Fault History      | Exhibit Previous twenty<br>one Fault History   | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-42    | Previous twenty<br>twoFaultHistory        | Exhibit Previous twenty<br>twoFaultHistory     | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-43    | Previous twenty<br>three Fault History    | Exhibit Previous twenty<br>three Fault History | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-44    | Previous twenty<br>four Fault History     | Exhibit Previous twenty<br>four Fault History  | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-45    | Previous twenty<br>fiveFaultHistory       | Exhibit Previous twenty<br>fiveFaultHistory    | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-46    | Previous twenty<br>six Fault History      | Exhibit Previous twenty<br>six Fault History   | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-47    | Previous twenty<br>seven Fault<br>History | Exhibit Previous twenty<br>seven Fault History | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-48    | Previous twenty<br>eight Fault History    | Exhibit Previous twenty<br>eight Fault History | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |
| 13-49    | Previous twenty<br>nine Fault History     | Exhibit Previous twenty<br>nine Fault History  | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |

4-70

|          |                                  | **Group 13: Maintenance Parameters**     | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** | **Group 13: Maintenance Parameters** |         |          |                   |
| -------- | -------------------------------- | ---------------------------------------- | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------- | -------- | ----------------- |
|          |                                  |                                          |                                      |                                      |                                      |                                      | **Control mode**                     |                                      |                                      |         |          |                   |
| **Code** | **Parameter Name**               | <br>**Setting Range**                    | **Default**                          | <br>**Unit**                         |                                      | **V/F**                              |                                      |                                      | <br>**PM**                           | **PM**  |          | **Attribute**<br> |
|          |                                  |                                          |                                      |                                      | **V/F**                              |                                      | <br>**SLV**                          | **SV**                               |                                      |         | **SLV2** |                   |
|          |                                  |                                          |                                      |                                      |                                      | **+PG**                              |                                      |                                      | <br>**SV**                           | **SLV** |          |                   |
|          |                                  |                                          |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
| 13-50    | Previous thirty<br>Fault History | Exhibit Previous thirty<br>Fault History | -                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note1             |

Note: Main frequency setting is 12-16 in LCD. It’s equal to Frequency Setting of Speed-Stage 0 (05-01)

4-71

|          |                            | **Group 14: PLC Setting Parameters** | **Group 14: PLC Setting Parameters** | **Group 14: PLC Setting Parameters** | **Group 14: PLC Setting Parameters** | **Group 14: PLC Setting Parameters** | **Group 14: PLC Setting Parameters** | **Group 14: PLC Setting Parameters** | **Group 14: PLC Setting Parameters** |         |          |                   |
| -------- | -------------------------- | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------- | -------- | ----------------- |
|          |                            |                                      |                                      |                                      |                                      |                                      | **Control mode**                     |                                      |                                      |         |          |                   |
| **Code** | **Parameter Name**         | **Setting Range**                    | **Default**                          | <br>**Unit**                         |                                      | **V/F**                              |                                      |                                      | **PM**                               | **PM**  |          | **Attribute**<br> |
|          |                            |                                      |                                      |                                      | **V/F**                              |                                      | **SLV**                              | **SV**                               |                                      |         | **SLV2** |                   |
|          |                            |                                      |                                      |                                      |                                      | **+PG**                              |                                      |                                      | **SV**                               | **SLV** |          |                   |
|          |                            |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |          |                   |
| 14-00    | T1 Set Value 1             | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-01    | T1 Set Value 2<br>(Mode 7) | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-02    | T2 Set Value 1             | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-03    | T2 Set Value 2<br>(Mode 7) | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-04    | T3 Set Value 1             | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-05    | T3 Set Value 2<br>(Mode 7) | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-06    | T4 Set Value 1             | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-07    | T4 Set Value 2<br>(Mode 7) | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-08    | T5 Set Value 1             | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-09    | T5 Set Value 2<br>(Mode 7) | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-10    | T6 Set Value 1             | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-11    | T6 Set Value 2<br>(Mode 7) | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-12    | T7 Set Value 1             | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-13    | T7 Set Value 2<br>(Mode 7) | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-14    | T8 Set Value 1             | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-15    | T8 Set Value 2<br>(Mode 7) | 0~9999                               | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-16    | C1 Set Value               | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-17    | C2 Set Value               | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-18    | C3 Set Value               | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-19    | C4 Set Value               | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-20    | C5 Set Value               | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-21    | C6 Set Value               | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-22    | C7 Set Value               | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-23    | C8 Set Value               | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-24    | AS1 Set Value 1            | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-25    | AS1 Set Value 2            | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-26    | AS1 Set Value 3            | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-27    | AS2 Set Value 1            | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-28    | AS2 Set Value 2            | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-29    | AS2 Set Value 3            | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-30    | AS3 Set Value 1            | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-31    | AS3 Set Value 2            | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-32    | AS3 Set Value 3            | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-33    | AS4 Set Value 1            | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-34    | AS4 Set Value 2            | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-35    | AS4 Set Value 3            | 0~65534(Note4)                       | 0                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |
| 14-36    | MD1 Set Value 1            | 0~65534(Note4)                       | 1                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O        | Note6             |

4-72

|          |                    | **Group 14: PLC Setting Parameters** | **Group 14: PLC Setting Parameters** | **Group 14: PLC Setting Parameters** | **Group 14: PLC Setting Parameters** | **Group 14: PLC Setting Parameters** | **Group 14: PLC Setting Parameters** | **Group 14: PLC Setting Parameters** | **Group 14: PLC Setting Parameters** |         |              |                   |
| -------- | ------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------------------------------------ | ------- | ------------ | ----------------- |
|          |                    |                                      |                                      |                                      |                                      |                                      | **Control mode**                     |                                      |                                      |         |              |                   |
| **Code** | **Parameter Name** | **Setting Range**                    | **Default**                          | <br>**Unit**                         |                                      | <br>**V/F**                          |                                      |                                      | **PM**                               | **PM**  | <br>**SLV2** | **Attribute**<br> |
|          |                    |                                      |                                      |                                      | **V/F**                              |                                      | **SLV**                              | **SV**                               |                                      |         |              |                   |
|          |                    |                                      |                                      |                                      |                                      | <br>**+PG**                          |                                      |                                      | **SV**                               | **SLV** |              |                   |
|          |                    |                                      |                                      |                                      |                                      |                                      |                                      |                                      |                                      |         |              |                   |
| 14-37    | MD1 Set Value 2    | 0~65534(Note4)                       | 1                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O            | Note6             |
| 14-38    | MD1 Set Value 3    | 0~65534(Note4)                       | 1                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O            | Note6             |
| 14-39    | MD2 Set Value 1    | 0~65534(Note4)                       | 1                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O            | Note6             |
| 14-40    | MD2 Set Value 2    | 0~65534(Note4)                       | 1                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O            | Note6             |
| 14-41    | MD2 Set Value 3    | 0~65534(Note4)                       | 1                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O            | Note6             |
| 14-42    | MD3 Set Value 1    | 0~65534(Note4)                       | 1                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O            | Note6             |
| 14-43    | MD3 Set Value 2    | 0~65534(Note4)                       | 1                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O            | Note6             |
| 14-44    | MD3 Set Value 3    | 0~65534(Note4)                       | 1                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O            | Note6             |
| 14-45    | MD4 Set Value 1    | 0~65534(Note4)                       | 1                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O            | Note6             |
| 14-46    | MD4 Set Value 2    | 0~65534(Note4)                       | 1                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O            | Note6             |
| 14-47    | MD4 Set Value 3    | 0~65534(Note4)                       | 1                                    | -                                    | O                                    | O                                    | O                                    | O                                    | O                                    | O       | O            | Note6             |

|          | **Group 15: PLC Monitoring ** | **Group 15: PLC Monitoring ** | **Group 15: PLC Monitoring ** | **Group 15: PLC Monitoring ** | **Parameters** | **Parameters** | **Parameters**   | **Parameters** | **Parameters** |         |              |                   |
| -------- | ----------------------------- | ----------------------------- | ----------------------------- | ----------------------------- | -------------- | -------------- | ---------------- | -------------- | -------------- | ------- | ------------ | ----------------- |
|          |                               |                               |                               |                               |                |                | **Control mode** |                |                |         |              |                   |
| **Code** | **Parameter Name**            | **Setting Range**             | **Default**                   | <br>**Unit**                  |                | **V/F**        |                  |                | **PM**         | **PM**  |              | **Attribute**<br> |
|          |                               |                               |                               |                               | **V/F**        |                | **SLV**          | **SV**         |                |         | <br>**SLV2** |                   |
|          |                               |                               |                               |                               |                | **+PG**        |                  |                | **SV**         | **SLV** |              |                   |
|          |                               |                               |                               |                               |                |                |                  |                |                |         |              |                   |
| 15-00    | T1 Current Value1             | 0~9999                        | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-01    | T1 Current Value 2<br>(Mode7) | <br>0~9999                    | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-02    | T2 Current Value 1            | 0~9999                        | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-03    | T2 Current Value 2<br>(Mode7) | <br>0~9999                    | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-04    | T3 Current Value 1            | 0~9999                        | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-05    | T3 Current Value 2<br>(Mode7) | <br>0~9999                    | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-06    | T4 Current Value 1            | 0~9999                        | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-07    | T4 Current Value 2<br>(Mode7) | <br>0~9999                    | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-08    | T5 Current Value 1            | 0~9999                        | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-09    | T5 Current Value 2<br>(Mode7) | <br>0~9999                    | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-10    | T6 Current Value 1            | 0~9999                        | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-11    | T6 Current Value 2<br>(Mode7) | <br>0~9999                    | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-12    | T7 Current Value 1            | 0~9999                        | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-13    | T7 Current Value 2<br>(Mode7) | <br>0~9999                    | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-14    | T8 Current Value 1            | 0~9999                        | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-15    | T8 Current Value 2<br>(Mode7) | <br>0~9999                    | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-16    | C1 Current Value              | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-17    | C2 Current Value              | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-18    | C3 Current Value              | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |

4-73

|          |                      | **Group 15: PLC Monitoring ** | **Group 15: PLC Monitoring ** | **Group 15: PLC Monitoring ** | **Parameters** | **Parameters** | **Parameters**   | **Parameters** | **Parameters** |         |              |                   |
| -------- | -------------------- | ----------------------------- | ----------------------------- | ----------------------------- | -------------- | -------------- | ---------------- | -------------- | -------------- | ------- | ------------ | ----------------- |
|          |                      |                               |                               |                               |                |                | **Control mode** |                |                |         |              |                   |
| **Code** | **Parameter Name**   | **Setting Range**<br>         | **Default**                   | <br>**Unit**                  |                | **V/F**        |                  |                | **PM**         | **PM**  |              | **Attribute**<br> |
|          |                      |                               |                               |                               | **V/F**        |                | **SLV**          | **SV**         |                |         | <br>**SLV2** |                   |
|          |                      |                               |                               |                               |                | **+PG**        |                  |                | **SV**         | **SLV** |              |                   |
|          |                      |                               |                               |                               |                |                |                  |                |                |         |              |                   |
| 15-19    | C4 Current Value     | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-20    | C5 Current Value     | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-21    | C6 Current Value     | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-22    | C7 Current Value     | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-23    | C8 Current Value     | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-24    | AS1 Current Value    | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-25    | AS2 Current Value    | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-26    | AS3 Current Value    | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-27    | AS4 Current Value    | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-28    | MD1 Current<br>Value | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-29    | MD2 Current<br>Value | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-30    | MD3 Current<br>Value | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-31    | MD4 Current<br>Value | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |
| 15-32    | TD Current Value     | 0~65534(Note4)                | 0                             | -                             | O              | O              | O                | O              | O              | O       | O            |                   |

|          |                            | **Group 16: LCD Function Parameters**                                                                                               | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** |         |          |               |
| -------- | -------------------------- | ----------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------- | -------- | ------------- |
|          |                            |                                                                                                                                     |                                       |                                       |                                       | **Control mode**                      |                                       |                                       |                                       |         |          | **Attribute** |
| **Code** | **Parameter Name**         | <br>**Setting Range**                                                                                                               | **Default**                           | <br>**Unit**                          |                                       | <br>**V/F+P**                         |                                       |                                       | **PM**<br>**SV**                      | **PMS** |          |               |
|          |                            |                                                                                                                                     |                                       |                                       | <br>**V/F**                           |                                       | **SLV**                               | **SV**                                |                                       |         | **SLV2** |               |
|          |                            |                                                                                                                                     |                                       |                                       |                                       | <br>**G**                             |                                       |                                       |                                       | **LV**  |          |               |
|          |                            |                                                                                                                                     |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
| 16-00    | Main Screen<br>Monitoring  | 5~82(Note4)<br>when using LCD to<br>operate, the monitored<br>item displays in the first<br>line. (default is frequency<br>command) | 16                                    | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        | *1            |
| 16-01    | Sub-Screen<br>Monitoring 1 | 5~82(Note4)<br>when using LCD to<br>operate, the monitored<br>item displays in the<br>second line. (default is<br>output frequency) | 17                                    | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        | *1            |
| 16-02    | Sub-Screen<br>Monitoring 2 | 5~82(Note4)<br>when using LCD to<br>operate, the monitored<br>item displays in the third<br>line. (default is output<br>current)    | 18                                    | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        | *1            |
| 16-03    | Display Unit               | 0~39999<br>Determine the display<br>way and unit of frequency<br>command                                                            | <br>0                                 | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
|          |                            | 0: Frequencydisplayunit                                                                                                             |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |

4-74

|          |                    | **Group 16: LCD Function Parameters**                                                                   | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** |         |          |               |
| -------- | ------------------ | ------------------------------------------------------------------------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------- | -------- | ------------- |
|          |                    |                                                                                                         |                                       |                                       |                                       | **Control mode**                      |                                       |                                       |                                       |         |          | **Attribute** |
| **Code** | **Parameter Name** | <br>**Setting Range**                                                                                   | **Default**                           | <br>**Unit**                          |                                       | **V/F+P**                             |                                       |                                       | **PM**                                | **PMS** |          |               |
|          |                    |                                                                                                         |                                       |                                       | <br>**V/F**                           |                                       | **SLV**                               | **SV**                                |                                       |         | **SLV2** |               |
|          |                    |                                                                                                         |                                       |                                       |                                       | **G**                                 |                                       |                                       | **SV**                                | **LV**  |          |               |
|          |                    |                                                                                                         |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | is 0.01Hz                                                                                               |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 1: Frequency display unit<br>is 0.01%                                                                   |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 2: Frequency display unit<br>is rpm.                                                                    |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 3~39: Reserved                                                                                          |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 40~9999:<br>Users specify the format,<br>Input 0XXXX represents<br>the display of XXXX at<br>100%.      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 10001~19999:<br>Users specify the format;<br>Input 1XXXX represents<br>the display of XXX.X at<br>100%. |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 20001~29999:<br>Users specify the format,<br>Input 2XXXX represents<br>the display of XX.XX at<br>100%. |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 30001~39999:<br>Users specify the format,<br>Input 3XXXX represents<br>the display of X.XXX at<br>100%. |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
| 16-04    | Engineering Unit   | 0: without using<br>engineeringunit                                                                     | 0                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
|          |                    | 1: FPM                                                                                                  |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 2: CFM                                                                                                  |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 3: PSI                                                                                                  |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 4: GPH                                                                                                  |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 5: GPM                                                                                                  |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 6: IN                                                                                                   |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 7: FT                                                                                                   |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 8: /s                                                                                                   |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 9: /m                                                                                                   |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 10: /h                                                                                                  |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 11: °F                                                                                                  |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 12: inW                                                                                                 |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 13: HP                                                                                                  |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 14: m/s                                                                                                 |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 15: MPM                                                                                                 |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 16: CMM                                                                                                 |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 17: W                                                                                                   |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 18: KW                                                                                                  |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                    | 19: m                                                                                                   |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |

4-75

|          |                                           | **Group 16: LCD Function Parameters**                                       | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** |         |          |               |
| -------- | ----------------------------------------- | --------------------------------------------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------- | -------- | ------------- |
|          |                                           |                                                                             |                                       |                                       |                                       | **Control mode**                      |                                       |                                       |                                       |         |          | **Attribute** |
| **Code** | **Parameter Name**                        | <br>**Setting Range**                                                       | **Default**                           | <br>**Unit**                          |                                       | **V/F+P**                             |                                       |                                       | **PM**                                | **PMS** |          |               |
|          |                                           |                                                                             |                                       |                                       | <br>**V/F**                           |                                       | **SLV**                               | **SV**                                |                                       |         | **SLV2** |               |
|          |                                           |                                                                             |                                       |                                       |                                       | **G**                                 |                                       |                                       | **SV**                                | **LV**  |          |               |
|          |                                           |                                                                             |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                                           | 20: °C                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                                           | 21: RPM                                                                     |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                                           | 22: Bar                                                                     |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                                           | 23: Pa                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                                           | 24: KPa                                                                     |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
| 16-05    | LCD Backlight                             | 0~7                                                                         | 5                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        | *1            |
| 16-06    |                                           | Reserved                                                                    |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
| 16-07    | Copy Function<br>Selection                | 0: Do not copy<br>parameters                                                | 0<br>                                 | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
|          |                                           | 1: Read inverter<br>parameters and save to<br>the operator.                 |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                                           | 2: Write the operator<br>parameters to inverter.                            |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
|          |                                           | 3: Compare parameters<br>of inverter and<br>operator.                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
| 16-08    | ~~S~~election of<br>Allowing Reading      | 0: Do not allow to read<br>inverter parameters and<br>save to the operator. | <br>0<br>                             | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
|          |                                           | 1: Allow to read inverter<br>parameters and save to<br>the operator.        |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
| 16-09    | Selection of<br>Operator<br>Removed (LCD) | 0: Keep operating when<br>LCD operator is<br>removed.                       | 0<br>                                 | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        | *1            |
|          |                                           | 1: Display fault when LCD<br>operator is removed                            |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
| 16-10    | RTC Time Display<br>Setting               | 0: Hide<br>1: Display                                                       | 0                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-11    | RTC Date Setting                          | 12.01.01 ~ 99.12.31                                                         | 12.01.0<br>1                          | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-12    | RTCTime Setting                           | 00:00~ 23:59                                                                | 00:00                                 | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-13    | RTC Timer<br>Function                     | 0: Disable<br>1: Enable<br>2: Set by DI                                     | 0                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-14    | P1 Start Time                             | 00:00 ~ 23:59                                                               | 08:00                                 | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-15    | P1 StopTime                               | 00:00 ~ 23:59                                                               | 18:00                                 | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-16    | P1 Start Date                             | 1:Mon, 2:Tue, 3:Wed,<br>4:Thu,:5:Fri,:6:Sat, 7:Sun                          | 1                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-17    | P1 StopDate                               |                                                                             | 5                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-18    | P2 Start Time                             | 00:00 ~ 23:59                                                               | 08:00                                 | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-19    | P2 StopTime                               | 00:00 ~ 23:59                                                               | 18:00                                 | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-20    | P2 Start Date                             | 1:Mon, 2:Tue, 3:Wed,                                                        | 1                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |

4-76

|          |                            | **Group 16: LCD Function Parameters**                                                                                                                                                                                                                                                                                                                                                                                                                 | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** |         |          |               |
| -------- | -------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------- | -------- | ------------- |
|          |                            |                                                                                                                                                                                                                                                                                                                                                                                                                                                       |                                       |                                       |                                       | **Control mode**                      |                                       |                                       |                                       |         |          | **Attribute** |
| **Code** | **Parameter Name**         | **Setting Range**                                                                                                                                                                                                                                                                                                                                                                                                                                     | **Default**                           | <br>**Unit**                          |                                       | <br>**V/F+P**                         |                                       |                                       | **PM**                                | **PMS** |          |               |
|          |                            |                                                                                                                                                                                                                                                                                                                                                                                                                                                       |                                       |                                       | <br>**V/F**                           |                                       | **SLV**                               | **SV**                                |                                       |         | **SLV2** |               |
|          |                            |                                                                                                                                                                                                                                                                                                                                                                                                                                                       |                                       |                                       |                                       | <br>**G**                             |                                       |                                       | **SV**                                | **LV**  |          |               |
|          |                            |                                                                                                                                                                                                                                                                                                                                                                                                                                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |         |          |               |
| 16-21    | P2 StopDate                | 4:Thu,:5:Fri,:6:Sat, 7:Sun                                                                                                                                                                                                                                                                                                                                                                                                                            | 5                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-22    | P3 Start Time              | 00:00 ~ 23:59                                                                                                                                                                                                                                                                                                                                                                                                                                         | 08:00                                 | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-23    | P3 StopTime                | 00:00 ~ 23:59                                                                                                                                                                                                                                                                                                                                                                                                                                         | 18:00                                 | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-24    | P3 Start Date              | 1:Mon, 2:Tue, 3:Wed,<br>4:Thu,:5:Fri,:6:Sat, 7:Sun                                                                                                                                                                                                                                                                                                                                                                                                    | 1                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-25    | P3 StopDate                |                                                                                                                                                                                                                                                                                                                                                                                                                                                       | 5                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-26    | P4 Start Time              | 00:00 ~ 23:59                                                                                                                                                                                                                                                                                                                                                                                                                                         | 08:00                                 | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-27    | P4 StopTime                | 00:00 ~ 23:59                                                                                                                                                                                                                                                                                                                                                                                                                                         | 18:00                                 | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-28    | P4 Start Date              | 1:Mon, 2:Tue, 3:Wed,<br>4:Thu,:5:Fri,:6:Sat, 7:Sun                                                                                                                                                                                                                                                                                                                                                                                                    | 1                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-29    | P4 StopDate                |                                                                                                                                                                                                                                                                                                                                                                                                                                                       | 5                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-30    | Selection of RTC<br>Offset | 0: Disable<br>1: Enable<br>2: Set byDI                                                                                                                                                                                                                                                                                                                                                                                                                | 0                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-31    | RTC Offset Time<br>Setting | 00:00 ~ 23:59                                                                                                                                                                                                                                                                                                                                                                                                                                         | 00:00                                 | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-32    | Source of Timer 1          | 0: None, 1:P1,<br>2:P2, 3:P1+P2<br>4:P3, 5:P1+P3,<br>6:P2+P3, 7:P1+P2+P3,<br>8:P4, 9:P1+P4,<br>10:P2+P4,<br>11:P1+P2+P4<br>12:P3+P4<br>13:P1+P3+P4,<br>14:P2+P3+P4<br>15:P1+P2+P3+P4,<br>16:Off, 17:Off+P1<br>18:Off+P2,<br>19:Off+P1+P2<br>20:Off+P3,<br>21:Off+P1+P3<br>22:Off+P2+P3<br>23:Off+P1+P2+P3<br>24:Off+P4<br>25:Off+P1+P4<br>26:Off+P2+P4<br>27:Off+P1+P2+P4<br>28:Off+P3+P4<br>29:Off+P1+P3+P4<br>30:Off+P2+P3+P4<br>31:Off+P1+P2+P3+P4 | 1                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-33    | Source of Timer 2          |                                                                                                                                                                                                                                                                                                                                                                                                                                                       | 2                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-34    | Source of Timer 3          |                                                                                                                                                                                                                                                                                                                                                                                                                                                       | 4                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |
| 16-35    | Source of Timer 4          |                                                                                                                                                                                                                                                                                                                                                                                                                                                       | 8                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O       | O        |               |

4-77

|          |                                        | **Group 16: LCD Function Parameters**                                                                                                                                                                                                                                                                                | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** | **Group 16: LCD Function Parameters** |            |          |               |
| -------- | -------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ---------- | -------- | ------------- |
