|          |                                        |                                                                                                                                                                                                                                                                                                                      |                                       |                                       |                                       | **Control mode**                      |                                       |                                       |                                       |            |          | **Attribute** |
| **Code** | **Parameter Name**                     | <br>**Setting Range**                                                                                                                                                                                                                                                                                                | **Default**                           | <br>**Unit**                          |                                       | <br>**V/F+P**                         |                                       |                                       | **PM**<br>**SV**                      | **PMS**    |          |               |
|          |                                        |                                                                                                                                                                                                                                                                                                                      |                                       |                                       | <br>**V/F**                           |                                       | **SLV**                               | <br>**SV**                            |                                       |            | **SLV2** |               |
|          |                                        |                                                                                                                                                                                                                                                                                                                      |                                       |                                       |                                       | <br>**G**                             |                                       |                                       |                                       | <br>**LV** |          |               |
|          |                                        |                                                                                                                                                                                                                                                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |            |          |               |
| 16-36    | Selection of RTC<br>Speed              | 0: Off<br>1: By Timer 1<br>2: By Timer 2<br>3: By Timer 3<br>4: By Timer 4<br>5: ByTimer 1+2                                                                                                                                                                                                                         | 0                                     | -                                     | O                                     | O                                     | O                                     | O                                     | O                                     | O          | O        |               |
| 16-37    | Selection of RTC<br>Rotation Direction | xxx0b: RTC Run1<br>Forward Rotation<br>xxx1b: RTC Run1<br>Reverse Rotation<br>xx0xb: RTC Run2<br>Forward Rotation<br>xx1xb: RTC Run2<br>Reverse Rotation<br>x0xxb: RTC Run3<br>Forward Rotation<br>x1xxb: RTC Run3<br>Reverse Rotation<br>0xxxb: RTC Run4<br>Forward Rotation<br>1xxxb: RTC Run4<br>Reverse Rotation | 0000b                                 | <br>-                                 | O                                     | O                                     | O                                     | O                                     | O                                     | O          | O        |               |

|          |                                        | **Group 17: Automatic Tuning Parameters**                   | **Group 17: Automatic Tuning Parameters**      | **Group 17: Automatic Tuning Parameters** | **Group 17: Automatic Tuning Parameters** | **Group 17: Automatic Tuning Parameters** | **Group 17: Automatic Tuning Parameters** | **Group 17: Automatic Tuning Parameters** | **Group 17: Automatic Tuning Parameters** | **Group 17: Automatic Tuning Parameters** |          |                   |
| -------- | -------------------------------------- | ----------------------------------------------------------- | ---------------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | -------- | ----------------- |
|          |                                        |                                                             |                                                |                                           |                                           |                                           | **Control mode**                          |                                           |                                           |                                           |          |                   |
| **Code** | **Parameter Name**                     | <br>**Setting Range**                                       | **Default**                                    | <br>**Unit**                              |                                           | <br>**V/F+**                              |                                           |                                           | **PM**                                    | **PMS**                                   |          | **Attribute**<br> |
|          |                                        |                                                             |                                                |                                           | **V/F**                                   |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                        |                                                             |                                                |                                           |                                           | <br>**PG**                                | **SLV**                                   | **SV**                                    | **SV**                                    | **LV**                                    | **SLV2** |                   |
|          |                                        |                                                             |                                                |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
| 17-00    | Mode Selection of<br>Automatic Tuning* | 0: Rotation Auto-tuning                                     | VF:2<br>VF+PG<br>:2<br>SLV:6<br>SV:6<br>SLV2:6 | <br>-                                     | O                                         | O                                         | O                                         | O                                         | X                                         | X                                         | O        |                   |
|          |                                        | 1:StaticAuto-tuning                                         |                                                |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                        | 2: Stator Resistance<br>Measurement                         |                                                |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                        | 3: Reserved                                                 |                                                |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                        | 4: LoopTuning                                               |                                                |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                        | <br>5: Rotation Auto-tuning<br>Combination (item:<br>4+2+0) |                                                |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                        | 6: Static Auto-tuning<br>Combination (item:<br>4+2+1)       |                                                |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
| 17-01    | Motor Rated<br>Output Power            | 0.00~600.00                                                 | KVA                                            | KW                                        | O                                         | O                                         | O                                         | O                                         | X                                         | X                                         | O        |                   |
| 17-02    | Motor Rated<br>Current                 | 0.1~1200.0                                                  | KVA                                            | A                                         | O                                         | O                                         | O                                         | O                                         | X                                         | X                                         | O        |                   |
| 17-03    | Motor Rated<br>Voltage                 | 200V: 50.0~240.0                                            | -                                              | V                                         | O                                         | O                                         | O                                         | O                                         | X                                         | X                                         | O        |                   |
|          |                                        | 400V: 100.0~480.0                                           | -                                              |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |

4-78

|          |                                              | **Group 17: Automatic Tuning Parameters**                      | **Group 17: Automatic Tuning Parameters** | **Group 17: Automatic Tuning Parameters** | **Group 17: Automatic Tuning Parameters** | **Group 17: Automatic Tuning Parameters** | **Group 17: Automatic Tuning Parameters** | **Group 17: Automatic Tuning Parameters** | **Group 17: Automatic Tuning Parameters** | **Group 17: Automatic Tuning Parameters** |          |                   |
| -------- | -------------------------------------------- | -------------------------------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | -------- | ----------------- |
|          |                                              |                                                                |                                           |                                           |                                           |                                           | **Control mode**                          |                                           |                                           |                                           |          |                   |
| **Code** | **Parameter Name**                           | <br>**Setting Range**                                          | **Default**                               | <br>**Unit**                              |                                           | **V/F+**                                  |                                           |                                           | **PM**                                    | **PMS**                                   |          | **Attribute**<br> |
|          |                                              |                                                                |                                           |                                           | **V/F**                                   |                                           |                                           | <br>                                      |                                           |                                           |          |                   |
|          |                                              |                                                                |                                           |                                           |                                           | **PG**                                    | **SLV**                                   | <br>**SV**                                | **SV**                                    | **LV**                                    | **SLV2** |                   |
|          |                                              |                                                                |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                              | 575V:150.0~670.0                                               | -                                         |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                              | 690V: 180.0~804.0                                              | -                                         |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
| 17-04    | Motor Rated<br>Frequency                     | 4.8~599.0                                                      | 50.0/<br>60.0                             | Hz                                        | O                                         | O                                         | O                                         | O                                         | X                                         | X                                         | O        |                   |
| 17-05    | Motor Rated<br>Speed                         | 0~24000                                                        | KVA                                       | rpm                                       | O                                         | O                                         | O                                         | O                                         | X                                         | X                                         | O        |                   |
| 17-06    | Pole Number of<br>Motor                      | 2~16 (Even)                                                    | 4                                         | Pole                                      | O                                         | O                                         | O                                         | O                                         | X                                         | X                                         | O        |                   |
| 17-07    | PG Pulse Number                              | 0~60000                                                        | 1024                                      | ppr                                       | X                                         | O                                         | X                                         | O                                         | X                                         | X                                         | X        |                   |
| 17-08    | Motor no-load<br>Voltage                     | 200V:50~240                                                    | -                                         | V                                         | O                                         | O                                         | O                                         | O                                         | X                                         | X                                         | O        |                   |
|          |                                              | 400V: 100~480                                                  |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                              | 575V: 420~600                                                  |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                              | 690V:504~720                                                   |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
| 17-09    | Motor Excitation<br>Current                  | 0.01~600.00                                                    | -                                         | A                                         | X                                         | X                                         | O                                         | O                                         | X                                         | X                                         | X        | *1                |
| 17-10    | Automatic Tuning<br>Start                    | 0: Disable                                                     | 0                                         | -                                         | O                                         | O                                         | O                                         | O                                         | X                                         | X                                         | O        |                   |
|          |                                              | 1: Enable                                                      |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
| 17-11    | Error History of<br>~~A~~utomatic Tuning     | 0: No error                                                    | 0<br> <br>                                | -                                         | O                                         | O                                         | O                                         | O                                         | X                                         | X                                         | O        |                   |
|          |                                              | 1: Motor data error                                            |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                              | 2: Stator resistance<br>tuning error                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                              | 3: Leakage induction<br>tuning error                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                              | 4: Rotor resistance tuning<br>error                            |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                              | 5: Mutual induction tuning<br>error                            |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                              | 6: Encoder error                                               |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                              | 7: DT Error                                                    |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                              | 8: Motor’s acceleration<br>error                               |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
|          |                                              | 9: Warning                                                     |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |          |                   |
| 17-12    | Proportion of<br>Motor Leakage<br>Inductance | 0.1~15.0                                                       | 3.4                                       | %                                         | X                                         | X                                         | O                                         | O                                         | X                                         | X                                         | X        |                   |
| 17-13    | Motor Slip<br>Frequency                      | 0.10~20.00                                                     | 1.00                                      | Hz                                        | X                                         | X                                         | O                                         | O                                         | X                                         | X                                         | X        |                   |
| 17-14    | Selection of<br>Rotation<br>Auto-tuning      | 0:VF Rotation Auto-tuning<br>1: Vector Rotation<br>Auto-tuning | 0                                         | -                                         | O                                         | O                                         | O                                         | O                                         | X                                         | X                                         | O        |                   |

**KVA: The default value of this parameter will be changed by different capacities of inverter.**

- ***: The default value is 1 in VF/ VF+PG mode while the default value is 0 in SLV/ SV/ SLV2 mode.**

- ***: It is suggested that HD/ ND mode (00-27) and application presets (00-32) be selected first before motor performs auto-tuning.**

**Note: The value of mode selection of automatic tuning is 6 (Static Auto-tuning Combination). When do auto-tuning with no-load motor, it suggest select 17-00=5 (Rotation Auto-tuning Combination)** `￭` **1: It can be set when 17-00=1, 2, 6.**

4-79

|          |                                                | **Group 18: Slip Compensation Parameters** | **Group 18: Slip Compensation Parameters** | **Group 18: Slip Compensation Parameters** | **Group 18: Slip Compensation Parameters** | **Group 18: Slip Compensation Parameters** | **Group 18: Slip Compensation Parameters** | **Group 18: Slip Compensation Parameters** | **Group 18: Slip Compensation Parameters** |         |          |                   |
| -------- | ---------------------------------------------- | ------------------------------------------ | ------------------------------------------ | ------------------------------------------ | ------------------------------------------ | ------------------------------------------ | ------------------------------------------ | ------------------------------------------ | ------------------------------------------ | ------- | -------- | ----------------- |
|          |                                                |                                            |                                            |                                            |                                            |                                            | **Control mode**                           |                                            |                                            |         |          |                   |
| **Code** | **Parameter Name**                             | <br>**Setting Range**                      | **Default**                                | <br>**Unit**                               |                                            | <br>**V/F+**                               |                                            |                                            | **PM**                                     | **PMS** |          | **Attribute**<br> |
|          |                                                |                                            |                                            |                                            | **V/F**                                    |                                            | **SLV**                                    | **SV**                                     |                                            |         | **SLV2** |                   |
|          |                                                |                                            |                                            |                                            |                                            | <br>**PG**                                 |                                            |                                            | **SV**                                     | **LV**  |          |                   |
|          |                                                |                                            |                                            |                                            |                                            |                                            |                                            |                                            |                                            |         |          |                   |
| 18-00    | Slip<br>Compensation<br>Gain at Low<br>Speed.  | 0.00~2.50                                  | VF:0.0<br>0                                | -                                          | O                                          | X                                          | O                                          | O                                          | X                                          | X       | O        | *1                |
|          |                                                |                                            | SLV*                                       |                                            |                                            |                                            |                                            |                                            |                                            |         |          |                   |
| 18-01    | Slip<br>Compensation<br>Gain at High<br>Speed. | -1.00~1.00                                 | 0.0                                        | -                                          | O                                          | X                                          | O                                          | X                                          | X                                          | X       | X        | *1                |
| 18-02    | Slip<br>Compensation<br>Limit                  | 0~250                                      | 200                                        | %                                          | O                                          | X                                          | X                                          | X                                          | X                                          | X       | X        |                   |
| 18-03    | Slip<br>Compensation<br>Filter Time            | 0.0~10.0                                   | 1.0                                        | Sec                                        | O                                          | X                                          | X                                          | X                                          | X                                          | X       | X        |                   |
| 18-04    | Regenerative Slip<br>Compensation<br>Selection | 0: Disable                                 | 0                                          | -                                          | O                                          | X                                          | X                                          | X                                          | X                                          | X       | X        |                   |
|          |                                                | 1: Enable                                  |                                            |                                            |                                            |                                            |                                            |                                            |                                            |         |          |                   |
| 18-05    | FOC DelayTime                                  | 1~1000                                     | 100                                        | ms                                         | X                                          | X                                          | O                                          | X                                          | X                                          | X       | X        |                   |
| 18-06    | FOC Gain                                       | 0.00~2.00                                  | 0.1                                        | -                                          | X                                          | X                                          | O                                          | X                                          | X                                          | X       | X        |                   |

***: Refer to the following attachment 1.**

| **Group 19: Wobble Frequency Parameters** | **Group 19: Wobble Frequency Parameters**        | **Group 19: Wobble Frequency Parameters** | **Group 19: Wobble Frequency Parameters** | **Group 19: Wobble Frequency Parameters** | **Group 19: Wobble Frequency Parameters** | **Group 19: Wobble Frequency Parameters** | **Group 19: Wobble Frequency Parameters** | **Group 19: Wobble Frequency Parameters** | **Group 19: Wobble Frequency Parameters** | **Group 19: Wobble Frequency Parameters** | **Group 19: Wobble Frequency Parameters** | **Group 19: Wobble Frequency Parameters** |
| ----------------------------------------- | ------------------------------------------------ | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- | ----------------------------------------- |
|                                           |                                                  |                                           |                                           |                                           | **Control mode**                          |                                           |                                           |                                           |                                           |                                           |                                           |                                           |
| **Code**                                  | **Parameter Name**                               | **Setting Range**                         | **Default**                               | <br>**Unit**                              |                                           | **V/F+P**                                 |                                           |                                           | **PM**<br>                                | **PMS**                                   |                                           | **Attribute**                             |
|                                           |                                                  |                                           |                                           |                                           | **V/F**                                   |                                           | **SLV**                                   | **SV**                                    |                                           |                                           | **SLV2**                                  |                                           |
|                                           |                                                  |                                           |                                           |                                           |                                           | **G**                                     |                                           |                                           | **SV**                                    | **LV**                                    |                                           |                                           |
|                                           |                                                  |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |                                           |
| 19-00<br> <br> <br>                       | Center Frequency<br>of Wobble<br>Frequency       | 5.00~100.00                               | 20.00                                     | %                                         | O                                         | O                                         | X                                         | X                                         | X                                         | X                                         | O                                         | *1                                        |
| 19-01 <br>                                | Amplitude of<br>Wobble Frequency                 | 0.1~20.0                                  | 10.0                                      | %                                         | O                                         | O                                         | X                                         | X                                         | X                                         | X                                         | O                                         | *1                                        |
| 19-02 <br>                                | Jump Frequency of<br>Wobble Frequency            | <br> 0.0~50.0                             | 0.0                                       | %                                         | O                                         | O                                         | X                                         | X                                         | X                                         | X                                         | O                                         | *1                                        |
| 19-03 <br>                                | Jump Time of<br>Wobble Frequency                 | 0~50                                      | 0                                         | ms                                        | O                                         | O                                         | X                                         | X                                         | X                                         | X                                         | O                                         | *1                                        |
| 19-04 <br>                                | Wobble Frequency<br>Cycle                        | <br>0.0~1000.0                            | 10.0                                      | Sec                                       | O                                         | O                                         | X                                         | X                                         | X                                         | X                                         | O                                         | *1                                        |
| 19-05 <br>                                | Wobble Frequency<br>Ratio                        | <br>0.1~10.0                              | 1.0                                       |                                           | O                                         | O                                         | X                                         | X                                         | X                                         | X                                         | O                                         | *1                                        |
| 19-06<br> <br> <br>                       | Upper Offset<br>Amplitude of<br>Wobble Frequency | 0.0~20.0                                  | 0.0                                       | %                                         | O                                         | O                                         | X                                         | X                                         | X                                         | X                                         | O                                         | *1                                        |
| 19-07<br> <br> <br>                       | Lower Offset<br>Amplitude of<br>Wobble Frequency | 0.0~20.0                                  | 0.0                                       | %                                         | O                                         | O                                         | X                                         | X                                         | X                                         | X                                         | O                                         | *1                                        |

4-80

|          |                                                             | **Group 20: Speed Control Parameters**                                                                                                      | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** |               |
| -------- | ----------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------- | -------------------------------------- | -------------------------------------- | -------------------------------------- | -------------------------------------- | -------------------------------------- | -------------------------------------- | -------------------------------------- | -------------------------------------- | -------------------------------------- | ------------- |
|          |                                                             |                                                                                                                                             |                                        |                                        |                                        | **Control mode**                       |                                        |                                        |                                        |                                        |                                        |               |
| **Code** | **Parameter Name**                                          | **Setting Range**                                                                                                                           | **Default**                            | <br>**Unit**                           |                                        | **V/F+P**                              |                                        |                                        | **PM**                                 | **PMS**                                |                                        | **Attribute** |
|          |                                                             |                                                                                                                                             |                                        |                                        | **V/F**                                |                                        | **SLV**                                | **SV**                                 |                                        |                                        | **SLV2**                               |               |
|          |                                                             |                                                                                                                                             |                                        |                                        |                                        | **G**                                  |                                        |                                        | **SV**                                 | **LV**                                 |                                        |               |
|          |                                                             |                                                                                                                                             |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |               |
| 20-00    | ASR Gain 1                                                  | 0.00~250.00                                                                                                                                 | -                                      | -                                      | X                                      | O                                      | O                                      | O                                      | O                                      | O                                      | X                                      | *1            |
| 20-01    | ASR Integral Time<br>1                                      | 0.001~10.000                                                                                                                                | -                                      | Sec                                    | X                                      | O                                      | O                                      | O                                      | O                                      | O                                      | X                                      | *1            |
| 20-02    | ASR Gain 2                                                  | 0.00~250.00                                                                                                                                 | -                                      | -                                      | X                                      | O                                      | O                                      | O                                      | O                                      | O                                      | X                                      | *1            |
| 20-03    | ASR Integral Time<br>2                                      | 0.001~10.000                                                                                                                                | -                                      | Sec                                    | X                                      | O                                      | O                                      | O                                      | O                                      | O                                      | X                                      | *1            |
| 20-04    | ASR Integral Time<br>Limit                                  | 0~300                                                                                                                                       | 200                                    | %                                      | X                                      | X                                      | O                                      | O                                      | O                                      | O                                      | X                                      |               |
| 20-05    | ASR Positive Limit                                          | 0.1 ~ 10.0                                                                                                                                  | 5.0                                    | %                                      | X                                      | O                                      | X                                      | X                                      | X                                      | X                                      | X                                      |               |
| 20-06    | ASR Negative<br>Limit                                       | 0.1 ~ 10.0                                                                                                                                  | 1.0                                    | %                                      | X                                      | O                                      | X                                      | X                                      | X                                      | X                                      | X                                      |               |
| 20-07    | Selection of<br>Acceleration and<br>Deceleration of<br>P/PI | 0: PI speed control will be<br>enabled only in<br>constant speed. For<br>the speed acceleration<br>and deceleration, only<br>use P control. | <br>0                                  | -                                      | X                                      | O                                      | O                                      | O                                      | O                                      | X                                      | X                                      |               |
|          |                                                             | 1: Speed control is<br>enabled either in<br>acceleration or<br>deceleration.                                                                |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |               |
| 20-08    | ASR DelayTime                                               | 0.000~0.500                                                                                                                                 | 0.004                                  | Sec                                    | O                                      | X                                      | O                                      | O                                      | O                                      | O                                      | X                                      | Note5         |
| 20-09    | Speed Observer<br>Proportional (P)<br>Gain1                 | 0.00~2.55                                                                                                                                   | 0.61                                   | -                                      | X                                      | X                                      | O                                      | X                                      | X                                      | X                                      | X                                      | *1            |
| 20-10    | Speed Observer<br>Integral(I)Time 1                         | 0.01~10.00                                                                                                                                  | 0.05                                   | Sec                                    | X                                      | X                                      | O                                      | X                                      | X                                      | X                                      | X                                      | *1            |
| 20-11    | Speed Observer<br>Proportional (P)<br>Gain2                 | 0.00~2.55                                                                                                                                   | 0.61                                   | -                                      | X                                      | X                                      | O                                      | X                                      | X                                      | X                                      | X                                      | *1            |
| 20-12    | Speed Observer<br>Integral(I)Time 2                         | 0.01~10.00                                                                                                                                  | 0.06                                   | Sec                                    | X                                      | X                                      | O                                      | X                                      | X                                      | X                                      | X                                      | *1            |
| 20-13    | Low-pass Filter<br>Time Constant of<br>Speed Feedback 1     | <br>1~1000                                                                                                                                  | 4                                      | ms                                     | X                                      | X                                      | O                                      | X                                      | X                                      | X                                      | X                                      |               |
| 20-14    | Low-pass Filter<br>Time Constant of<br>Speed<br>Feedback 2  | 1~1000                                                                                                                                      | 30                                     | ms                                     | X                                      | X                                      | O                                      | X                                      | X                                      | X                                      | X                                      |               |
| 20-15    | ASR Gain Change<br>Frequency1                               | 0.0~599.0                                                                                                                                   | 4.0                                    | Hz                                     | X                                      | O                                      | O                                      | O                                      | O                                      | X                                      | O                                      |               |
| 20-16    | ASR Gain Change<br>Frequency2                               | 0.0~599.0                                                                                                                                   | 8.0                                    | Hz                                     | X                                      | X                                      | O                                      | O                                      | O                                      | X                                      | O                                      |               |
| 20-17    | Torque<br>Compensation<br>Gain at Low Speed                 | <br>0.00~2.50                                                                                                                               | 1.00                                   | -                                      | X                                      | X                                      | O                                      | X                                      | X                                      | X                                      | X                                      | *1            |
| 20-18    | Torque<br>Compensation<br>Gain at High<br>Speed             | -10~10                                                                                                                                      | 0                                      | %                                      | X                                      | X                                      | O                                      | X                                      | X                                      | X                                      | X                                      | *1            |

4-81

|                 |                                             | **Group 20: Speed Control Parameters**       | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** | **Group 20: Speed Control Parameters** |               |
| --------------- | ------------------------------------------- | -------------------------------------------- | -------------------------------------- | -------------------------------------- | -------------------------------------- | -------------------------------------- | -------------------------------------- | -------------------------------------- | -------------------------------------- | -------------------------------------- | -------------------------------------- | ------------- |
|                 |                                             |                                              |                                        |                                        |                                        | **Control mode**                       |                                        |                                        |                                        |                                        |                                        |               |
| **Code**        | **Parameter Name**                          | **Setting Range**                            | **Default**                            | <br>**Unit**                           |                                        | **V/F+P**                              |                                        |                                        | **PM**                                 | **PMS**                                |                                        | **Attribute** |
|                 |                                             |                                              |                                        |                                        | **V/F**                                |                                        | **SLV**                                | **SV**                                 |                                        |                                        | **SLV2**                               |               |
|                 |                                             |                                              |                                        |                                        |                                        | **G**                                  |                                        |                                        | **SV**                                 | **LV**                                 |                                        |               |
|                 |                                             |                                              |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |               |
| 20-19           | Over Speed (OS)<br>~~S~~election            | 0: Deceleration to stop                      | 1                                      |                                        | X                                      | O                                      | X                                      | O                                      | O                                      | X                                      | X                                      |               |
|                 |                                             | 1: Coast to stop                             |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |               |
|                 |                                             | 2: Continue to operate                       |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |               |
| 20-20           | Over Speed (OS)<br>Detection Level          | 0~120                                        | 115                                    | %                                      | X                                      | O                                      | X                                      | O                                      | O                                      | X                                      | X                                      |               |
| 20-21           | Over Speed (OS)<br>Detection Time           | 0.0~2.0                                      | 0.5                                    | Sec                                    | X                                      | O                                      | X                                      | O                                      | O                                      | X                                      | X                                      |               |
| 20-22           | Speed Deviation<br>(DEV) Selection          | 0: Deceleration to Stop                      | 2                                      |                                        | X                                      | O                                      | X                                      | O                                      | O                                      | X                                      | X                                      |               |
|                 |                                             | 1: Coast to Stop                             |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |               |
|                 |                                             | 2: Continue to Operate                       |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |               |
| 20-23           | Speed Deviation<br>(DEV) Detection<br>Level | 0~50                                         | 10                                     | %                                      | X                                      | O                                      | X                                      | O                                      | O                                      | X                                      | X                                      |               |
| 20-24           | Speed Deviation<br>(DEV) Detection<br>Time  | 0.0~10.0                                     | 0.5                                    | Sec                                    | X                                      | O                                      | X                                      | O                                      | O                                      | X                                      | X                                      |               |
| 20-25           | Selection of PG<br>Open                     | 0: Deceleration to Stop                      | 1                                      | -                                      | X                                      | O                                      | X                                      | O                                      | O                                      | X                                      | X                                      |               |
|                 |                                             | 1: Coast to Stop                             |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |               |
|                 |                                             | 2: Continue to Operate                       |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |               |
| 20-26           | Detection Time of<br>PG Open                | 0.0~10.0                                     | 2.0                                    | Sec                                    | X                                      | O                                      | X                                      | O                                      | O                                      | X                                      | X                                      |               |
| 20-27           | PGPulseNumber                               | 0~9999                                       | 1024                                   | ppr                                    | O                                      | O                                      | X                                      | O                                      | O                                      | X                                      | X                                      | Note5         |
| 20-28           | Selection of PG<br>Rotation Direction       | 0: Forward as Counter<br>-Clockwise Rotation | 0                                      | -                                      | O                                      | O                                      | X                                      | O                                      | O                                      | X                                      | X                                      | Note5         |
|                 |                                             | 1: Forward as Clockwise<br>Rotation          |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |               |
| 20-29           | PG Pulse Dividing<br>Ratio                  | 001~132                                      | 1                                      | -                                      | X                                      | O                                      | X                                      | O                                      | O                                      | X                                      | X                                      |               |
| 20-30           | PG Gear Ratio 1                             | 1~1000                                       | 1                                      | -                                      | X                                      | O                                      | X                                      | O                                      | X                                      | X                                      | X                                      |               |
| 20-31           | PG Gear Ratio 2                             | 1~1000                                       | 1                                      | -                                      | X                                      | O                                      | X                                      | O                                      | X                                      | X                                      | X                                      |               |
| 20-32           | Selection of<br>Specific Encoder            | 0: None                                      | 0                                      |                                        | X                                      | X                                      | X                                      | O                                      | O                                      | X                                      | X                                      |               |
|                 |                                             | 1: Resolver                                  |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |               |
| 20-33           | Detection Level at<br>Constant Speed        | 0.1~5.0                                      | 1.0                                    |                                        | X                                      | O                                      | O                                      | O                                      | O                                      | O                                      | X                                      | *1            |
| 20-34           | Compensation<br>Gain of Derating            | 0~25600                                      | 0                                      |                                        | X                                      | X                                      | O                                      | O                                      | O                                      | X                                      | X                                      | *1            |
| 20-35           | Compensation<br>Time of Derating            | 0~30000                                      | 100                                    | ms                                     | X                                      | X                                      | O                                      | O                                      | O                                      | X                                      | X                                      | *1            |
| 20-36~<br>20-42 |                                             |                                              | Reserved                               |                                        |                                        |                                        |                                        |                                        |                                        |                                        |                                        |               |
| 20-43           | MPG Speed<br>Magnification<br>Calculation   | 1~500                                        | 20                                     |                                        | O                                      | O                                      | X                                      | O                                      | X                                      | X                                      | X                                      | Note5         |
| 20-44           | MPG Speed<br>Command Limit                  | 0.1~30.0                                     | 6.0                                    | Hz                                     | O                                      | X                                      | X                                      | X                                      | X                                      | X                                      | X                                      | Note5         |

4-82

|          |                                                            | **Group 21: Torque And Position Control Parameters**       | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** |         |          |                   |
| -------- | ---------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ------- | -------- | ----------------- |
|          |                                                            |                                                            |                                                      |                                                      |                                                      | **Control mode**                                     |                                                      |                                                      |                                                      |         |          |                   |
| **Code** | **Parameter Name**                                         | <br>**Setting Range**                                      | **Default**                                          | <br>**Unit**                                         |                                                      | **V/F+P**                                            |                                                      |                                                      | **PM**                                               | **PMS** |          | **Attribute**<br> |
|          |                                                            |                                                            |                                                      |                                                      | **V/F**                                              |                                                      | **SLV**                                              | **SV**                                               |                                                      |         | **SLV2** |                   |
|          |                                                            |                                                            |                                                      |                                                      |                                                      | **G**                                                |                                                      |                                                      | **SV**                                               | **LV**  |          |                   |
|          |                                                            |                                                            |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |          |                   |
| 21-00    | Torque Control<br>Selection                                | 0: Speed Control                                           | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
|          |                                                            | 1: Torque Control                                          |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |          |                   |
| 21-01    | Filter Time of<br>Torque Reference                         | 0~1000                                                     | 0                                                    | ms                                                   | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-02    | Speed Limit<br>Selection                                   | 0: Accordingto AI Input                                    | 0<br>                                                | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
|          |                                                            | 1: According to the Set<br>Value of 21-03                  |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |          |                   |
|          |                                                            | 2: According to<br>communication position<br>input (2502H) |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |          |                   |
| 21-03    | Speed Limit Value                                          | -120~120                                                   | 0                                                    | %                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        | *1                |
| 21-04    | Speed Limit Bias                                           | 0~120                                                      | 10                                                   | %                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        | *1                |
| 21-05    | Positive Torque<br>Limit                                   | 0~300                                                      | *                                                    | %                                                    | X                                                    | X                                                    | O                                                    | O                                                    | O                                                    | O       | X        |                   |
| 21-06    | Negative Torque<br>Limit                                   | 0~300                                                      | *                                                    | %                                                    | X                                                    | X                                                    | O                                                    | O                                                    | O                                                    | O       | X        |                   |
| 21-07    | Forward<br>Regenerative<br>Torque Limit                    | 0~300                                                      | *                                                    | %                                                    | X                                                    | X                                                    | O                                                    | O                                                    | O                                                    | O       | X        |                   |
| 21-08    | Reversal<br>Regenerative<br>Torque Limit                   | 0~300                                                      | *                                                    | %                                                    | X                                                    | X                                                    | O                                                    | O                                                    | O                                                    | O       | X        |                   |
| 21-09    | Maximum<br>Frequency of<br>Position Control                | 0.1~100.0                                                  | 20.0                                                 | Hz                                                   | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-10    | The Command of<br>Rotation Cycle<br>Number of Section<br>0 | <br>-9999 ~ 9999                                           | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-11    | The Command of<br>the Pulse Number<br>of Section 0         | -9999 ~ 9999                                               | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-12    | The Command of<br>Rotation Cycle<br>Number of Section<br>1 | <br>-9999 ~ 9999                                           | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-13    | The Command of<br>the Pulse Number<br>of Section 1         | -9999 ~ 9999                                               | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-14    | The Command of<br>Rotation Cycle<br>Number of Section<br>2 | <br>-9999 ~ 9999                                           | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-15    | The Command of<br>the Pulse Number<br>of Section 2         | -9999 ~ 9999                                               | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-16    | The Command of<br>Rotation Cycle<br>Number of Section      | <br>-9999 ~ 9999                                           | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |

4-83

|          |                                                             | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** |         |          |                   |
| -------- | ----------------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ------- | -------- | ----------------- |
|          |                                                             |                                                      |                                                      |                                                      |                                                      | **Control mode**                                     |                                                      |                                                      |                                                      |         |          |                   |
| **Code** | **Parameter Name**                                          | **Setting Range**                                    | **Default**                                          | <br>**Unit**                                         |                                                      | **V/F+P**                                            |                                                      |                                                      | **PM**                                               | **PMS** |          | **Attribute**<br> |
|          |                                                             |                                                      |                                                      |                                                      | **V/F**                                              |                                                      | **SLV**                                              | **SV**                                               |                                                      |         | **SLV2** |                   |
|          |                                                             |                                                      |                                                      |                                                      |                                                      | **G**                                                |                                                      |                                                      | **SV**                                               | **LV**  |          |                   |
|          |                                                             |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |          |                   |
|          | 3                                                           |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |          |                   |
| 21-17    | The Command of<br>the Pulse Number<br>of Section 3          | -9999 ~ 9999                                         | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-18    | The Command of<br>Rotation Cycle<br>Number of Section<br>4  | <br>-9999 ~ 9999                                     | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-19    | The Command of<br>the Pulse Number<br>of Section 4          | -9999 ~ 9999                                         | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-20    | The Command of<br>Rotation Cycle<br>Number of Section<br>5  | <br>-9999 ~ 9999                                     | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-21    | The Command of<br>the Pulse Number<br>of Section 5          | -9999 ~ 9999                                         | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-22    | The Command of<br>Rotation Cycle<br>Number of Section<br>6  | <br>-9999 ~ 9999                                     | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-23    | The Command of<br>the Pulse Number<br>of Section 6          | -9999 ~ 9999                                         | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-24    | The Command of<br>Rotation Cycle<br>Number of Section<br>7  | <br>-9999 ~ 9999                                     | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-25    | The Command of<br>the Pulse Number<br>of Section 7          | -9999 ~ 9999                                         | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-26    | The Command of<br>the Pulse Number<br>of Section 8          | -9999 ~ 9999                                         | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-27    | The Command of<br>Rotation Cycle<br>Number of Section<br>8  | <br>-9999 ~ 9999                                     | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-28    | The Command of<br>the Pulse Number<br>of Section 9          | -9999 ~ 9999                                         | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-29    | The Command of<br>Rotation Cycle<br>Number of Section<br>9  | <br>-9999 ~ 9999                                     | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-30    | The Command of<br>Rotation Cycle<br>Number of Section<br>10 | <br>-9999 ~ 9999                                     | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-31    | The Command of<br>the Pulse Number                          | -9999 ~ 9999                                         | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |

4-84

|          |                                                             | **Group 21: Torque And Position Control Parameters**           | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** | **Group 21: Torque And Position Control Parameters** |         |          |                   |
| -------- | ----------------------------------------------------------- | -------------------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ---------------------------------------------------- | ------- | -------- | ----------------- |
|          |                                                             |                                                                |                                                      |                                                      |                                                      | **Control mode**                                     |                                                      |                                                      |                                                      |         |          |                   |
| **Code** | **Parameter Name**                                          | **Setting Range**                                              | **Default**                                          | <br>**Unit**                                         |                                                      | **V/F+P**                                            |                                                      |                                                      | **PM**                                               | **PMS** |          | **Attribute**<br> |
|          |                                                             |                                                                |                                                      |                                                      | **V/F**                                              |                                                      | **SLV**                                              | **SV**                                               |                                                      |         | **SLV2** |                   |
|          |                                                             |                                                                |                                                      |                                                      |                                                      | **G**                                                |                                                      |                                                      | **SV**                                               | **LV**  |          |                   |
|          |                                                             |                                                                |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |          |                   |
|          | of Section 10                                               |                                                                |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |          |                   |
| 21-32    | The Command of<br>Rotation Cycle<br>Number of Section<br>11 | <br>-9999 ~ 9999                                               | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-33    | The Command of<br>the Pulse Number<br>of Section 11         | -9999 ~ 9999                                                   | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-34    | The Command of<br>Rotation Cycle<br>Number of Section<br>12 | <br>-9999 ~ 9999                                               | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-35    | The Command of<br>the Pulse Number<br>of Section 12         | -9999 ~ 9999                                                   | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-36    | The Command of<br>Rotation Cycle<br>Number of Section<br>13 | <br>-9999 ~ 9999                                               | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-37    | The Command of<br>the Pulse Number<br>of Section 13         | -9999 ~ 9999                                                   | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-38    | The Command of<br>Rotation Cycle<br>Number of Section<br>14 | <br>-9999 ~ 9999                                               | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-39    | The Command of<br>the Pulse Number<br>of Section 14         | -9999 ~ 9999                                                   | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-40    | The Command of<br>Rotation Cycle<br>Number of Section<br>15 | <br>-9999 ~ 9999                                               | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-41    | The Command of<br>the Pulse Number<br>of Section 15         | -9999 ~ 9999                                                   | 0                                                    | -                                                    | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
| 21-42    | Pos. Mode Sel                                               | 0: Switch to position<br>mode when output<br>frequency< 01-08. | 0                                                    |                                                      | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |
|          |                                                             | 1: Z Phase Locked<br>Function                                  |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |                                                      |         |          |                   |
| 21-43    | Offset Angle                                                | 0 ~9999                                                        | 0                                                    | Pulse                                                | X                                                    | X                                                    | X                                                    | O                                                    | O                                                    | X       | X        |                   |

*** Refer to the following attachment 1.**

4-85

|                | **Group 22: PM Motor Parameters**                 | **Group 22: PM Motor Parameters**       | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** |
| -------------- | ------------------------------------------------- | --------------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- |
|                |                                                   |                                         |                                   |                                   | **Control mode**                  |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| **Code**       | **Parameter Name**                                | **Setting Range**                       | **Default**                       | <br>**Unit**                      | **V/F**                           | <br>**V/F+P**                     |                                   |                                   | **PMS**                           | **PM**                            |                                   | **Attribute**<br>                 |
|                |                                                   |                                         |                                   |                                   |                                   |                                   | **SLV**                           | <br>**SV**                        |                                   |                                   | <br>**SLV2**                      |                                   |
|                |                                                   |                                         |                                   |                                   |                                   | <br>**G**                         |                                   |                                   | **V**                             | **SLV**                           |                                   |                                   |
|                |                                                   |                                         |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 22-00          | PM Motor Rated<br>Power                           | 0.00~600.00                             | KVA                               | kW                                | X                                 | X                                 | X                                 | X                                 | O                                 | O                                 | X                                 |                                   |
| 22-01          | PM Motor Rated<br>Voltage                         | 230V: 50.0~~240.0<br>460V: 100.0~~480.0 | 220.0<br>440.0                    | V                                 | X                                 | X                                 | X                                 | X                                 | O                                 | O                                 | X                                 | Note7                             |
| 22-02          | PM Motor Rated<br>Current                         | 25%~200% inverter’s<br>rated current    | KVA                               | A                                 | X                                 | X                                 | X                                 | X                                 | O                                 | O                                 | X                                 |                                   |
| 22-03          | PM Motor ‘s Pole<br>Number                        | 2~96                                    | 6                                 | poles                             | X                                 | X                                 | X                                 | X                                 | O                                 | O                                 | X                                 |                                   |
| 22-04          | PM Motor’s<br>Rotation Speed                      | 6~60000                                 | 1500                              | rpm                               | X                                 | X                                 | X                                 | X                                 | O                                 | O                                 | X                                 |                                   |
| 22-05          | PM Motor’s<br>Maximum Rotation<br>Speed           | <br>6~60000                             | 1500                              | rpm                               | X                                 | X                                 | X                                 | X                                 | O                                 | O                                 | X                                 |                                   |
| 22-06          | PM Motor Rated<br>Frequency                       | 4.8~599.0                               | 75.0                              | Hz                                | X                                 | X                                 | X                                 | X                                 | O                                 | O                                 | X                                 |                                   |
| 22-07          | PM Type Selection                                 | 0:SPM<br>1:IPM                          | 0                                 |                                   | X                                 | X                                 | X                                 | X                                 | X                                 | O                                 | X                                 |                                   |
| 22-08          | PM Encoder Type                                   | 0: TAMAGAWA Non<br>Wire-SavingEncoder   | 0                                 |                                   | X                                 | X                                 | X                                 | X                                 | O                                 | X                                 | X                                 |                                   |
|                |                                                   | 1: TAMAGAWA<br>Wire-SavingEncoder       |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
|                |                                                   | 2: SUMTAK Wire-Saving<br>Encoder        |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
|                |                                                   | 3: General Incremental<br>Encoder       |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
|                |                                                   | 4: Sine Wave                            |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 22-09          |                                                   | Reserved                                |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 22-10          | PM SLV Start<br>Current                           | 20% ~ 200%<br>Motor Rated Current       | 80                                | %                                 | X                                 | X                                 | X                                 | X                                 | X                                 | O                                 | X                                 |                                   |
| 22-11          | I/F Mode Start<br>Frequency<br>SwitchingPoint     | 10 ~ 100 (Note 7)                       | 10                                | %                                 | X                                 | X                                 | X                                 | X                                 | X                                 | O                                 | X                                 |                                   |
| 22-12<br>22-13 |                                                   | Reserved(Note4)                         |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |
| 22-14          | Armature Resistance of PM Motor<br>0.001 ~ 30.000 |                                         | 1.000                             | Ω                                 | X                                 | X                                 | X                                 | X<br>O                            |                                   | O                                 | X                                 |                                   |
| 22-15          | D-axis Inductance<br>of PM Motor                  | 0.01 ~ 300.00                           | 10.00                             | mH                                | X                                 | X                                 | X                                 | X                                 | O                                 | O                                 | X                                 |                                   |
| 22-16          | Q-axis Inductance<br>of PM Motor                  | 0.01 ~ 300.00                           | 10.00                             | mH                                | X                                 | X                                 | X                                 | X                                 | O                                 | O                                 | X                                 |                                   |
| 22-17          | PM No-Load<br>Voltage                             | 200V: 0~~200<br>400V: 0~~400            | 150<br>300                        | V                                 | X                                 | X                                 | X                                 | X                                 | O                                 | O                                 | X                                 | Note7                             |
| 22-18          | Flux-Weakening<br>Limit                           | 0~100                                   | 0                                 | %                                 | X                                 | X                                 | X                                 | X                                 | O                                 | O                                 | X                                 |                                   |
| 22-19          | Reserved                                          |                                         |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |                                   |

4-86

|                |                                                             | **Group 22: PM Motor Parameters**                                          | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** |                  |            |         |         |              |                   |
| -------------- | ----------------------------------------------------------- | -------------------------------------------------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | ---------------- | ---------- | ------- | ------- | ------------ | ----------------- |
|                |                                                             |                                                                            |                                   |                                   |                                   |                                   | **Control mode** |            |         |         |              |                   |
| **Code**       | **Parameter Name**                                          | <br>**Setting Range**                                                      | **Default**                       | <br>**Unit**                      | **V/F**                           | <br>**V/F+P**                     |                  |            | **PMS** | **PM**  |              | **Attribute**<br> |
|                |                                                             |                                                                            |                                   |                                   |                                   |                                   | **SLV**          | <br>**SV** |         |         | <br>**SLV2** |                   |
|                |                                                             |                                                                            |                                   |                                   |                                   | <br>**G**                         |                  |            | **V**   | **SLV** |              |                   |
|                |                                                             |                                                                            |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
| 22-20          | Offset Angle of the<br>Magnetic Pole and<br>PG Origin       | <br> <br>0~360                                                             | 0                                 | deg                               | X                                 | X                                 | X                | X          | O       | X       | X            | *4                |
| 22-21          | PM Motor Tuning                                             | 0: PM Motor Tuning is not<br>Active.                                       | <br>0                             | -                                 | X                                 | X                                 | X                | X          | O       | O       | X            |                   |
|                |                                                             | 1: Parameter Auto-tune<br>(for PMSLV Tuning)                               |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
|                |                                                             | 2: Magnetic Pole<br>Alignment and Loop<br>Adjustment (for PMSV<br>Tuning)  |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
|                |                                                             | 3: Magnetic Pole<br>Alignment                                              |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
| 22-22          | Fault History of PM<br>Motor Tuning                         | 0. No Error                                                                | 0                                 | -                                 | X                                 | X                                 | X                | X          | O       | O       | X            | *4                |
|                |                                                             | 1. Static Magnetic<br>Alignment Fault                                      |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
|                |                                                             | 2. Without PG Option<br>Card                                               |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
|                |                                                             | 3. Rotation Pole<br>Alignment is Forced to<br>Stop                         |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
|                |                                                             | 4. Error of Encoder<br>Feedback Direction                                  |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
|                |                                                             | 5. Loop Adjustment is<br>Time out                                          |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
|                |                                                             | <br>6. Encoder Error                                                       |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
|                |                                                             | 7. Other Errors of Motor<br>Tuning                                         |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
|                |                                                             | 8. Current Abnormity<br>Occurs when Aligning<br>Rotation Magnetic<br>Pole. |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
|                |                                                             | 9. Current Abnormity<br>Occurs while Loop<br>Adjustment.                   |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
|                |                                                             | 10.Reserved                                                                |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
|                |                                                             | 11. Stator Resistance<br>Measurement<br>Timeout                            |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
| 22-23<br>22-24 |                                                             |                                                                            | Reserved                          |                                   |                                   |                                   |                  |            |         |         |              |                   |
| 22-25          | Detection Mode<br>~~S~~election of Initial<br>Magnetic Pole | 0: Upon the angle before<br> stopping                                      | 2<br>(Note7)                      | -                                 | X                                 | X                                 | X                | X          | O       | O       | X            |                   |
|                |                                                             | 1: Mode 1                                                                  |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
|                |                                                             | 2: Mode 2                                                                  |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
| 22-26          | Estimator Mode                                              | 0~1 (in PMSLV mode)                                                        | 0                                 | -                                 | X                                 | X                                 | X                | X          | X       | O       | X            |                   |
| 22-27          | Voltage Command<br>of Mode 2                                | <br>5~120(Note 7)<br>(22-25=2 or 22-26=1 is<br>enabled)                    | 50                                | %                                 | X                                 | X                                 | X                | X          | O       | O       | X            |                   |
| 22-28          | Divider Ratio of                                            | 0~8(Note 7)<br>(22-25=2or 22-26=1 is                                       | 2                                 | -                                 | X                                 | X                                 | X                | X          | O       | O       | X            |                   |

4-87

|          |                                                  | **Group 22: PM Motor Parameters**                     | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** | **Group 22: PM Motor Parameters** |                  |            |         |         |              |                   |
| -------- | ------------------------------------------------ | ----------------------------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | --------------------------------- | ---------------- | ---------- | ------- | ------- | ------------ | ----------------- |
|          |                                                  |                                                       |                                   |                                   |                                   |                                   | **Control mode** |            |         |         |              |                   |
| **Code** | **Parameter Name**                               | **Setting Range**                                     | **Default**                       | <br>**Unit**                      | **V/F**                           | <br>**V/F+P**                     |                  |            | **PMS** | **PM**  |              | **Attribute**<br> |
|          |                                                  |                                                       |                                   |                                   |                                   |                                   | **SLV**          | <br>**SV** |         |         | <br>**SLV2** |                   |
|          |                                                  |                                                       |                                   |                                   |                                   | <br>**G**                         |                  |            | **V**   | **SLV** |              |                   |
|          |                                                  |                                                       |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
|          | Mode 2                                           | enabled)                                              |                                   |                                   |                                   |                                   |                  |            |         |         |              |                   |
| 22-29    | Flux-weakening<br>Voltage Command<br>Restriction | <br>80~110(Note 7)<br>(related to parameter<br>22-18) | 95                                | %                                 | X                                 | X                                 | X                | X          | O       | O       | X            |                   |
| 22-30    | SPM Speed<br>Estimation Gain<br>(Note7)          | 1~100                                                 | 85                                | %                                 | X                                 | X                                 | X                | X          | X       | O       | X            | Note4             |
| 22-31    | SPM Speed<br>Estimation Filter<br>Value(Note7)   | 1~2000                                                | 60                                | Hz                                | X                                 | X                                 | X                | X          | X       | O       | X            | Note4             |
| 22-32    | MTPA Selection                                   | 0: Disabled<br>1: Mode 1<br>2: Mode 2<br>3: Mode 3    | 2                                 | -                                 | X                                 | X                                 | X                | X          | O       | O       | X            | Note7             |
| 22-33    | MTPA Gain                                        | 0~400%                                                | 200                               | %                                 | X                                 | X                                 | X                | X          | O       | O       | X            | Note7             |
| 22-34    | IPM Estimator<br>Gain                            | 0.1~500.0                                             | 30.0                              | -                                 | X                                 | X                                 | X                | X          | X       | O       | X            | Note7             |
| 22-35    | IPM Estimator<br>Compensation                    | 0~300%                                                | 50                                | %                                 | X                                 | X                                 | X                | X          | X       | O       | X            | Note7             |

4-88

**Attachment 1: Parameters’ default value and upper limit value are adjusted by different capacities of inverter.**

|             |           | **Max. frequency**<br>**(Hz) in SLV**<br>**when carrier**<br>**frequency <= 8K**<br>**11-01 ** | <br>**Max. frequency**<br>**(Hz) in SLV when**<br>**carrier frequency**<br>**> 8K**<br>**11-01 ** | <br> <br>**Display**<br>**parameter**<br>**12-41 (Inverter**<br>**temperature)** | <br>**The initial value of**<br>**parameter 18-00 in**<br>**SLV/ SV (Slip**<br>**compensation at**<br>**low speed)** |
| ----------- | --------- | ---------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------- | -------------------------------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------- |
| **Models**  | **Frame** |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 2001        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             | 1         | 150                                                                                            | 150                                                                                               | Yes                                                                              | 1.00                                                                                                                 |
| 2002        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 2003        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 2005        | 2         | 150                                                                                            | 150                                                                                               | Yes                                                                              | 1.00                                                                                                                 |
| 2008        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 2010        | 3         | 150                                                                                            | 150                                                                                               | Yes                                                                              | 1.00                                                                                                                 |
|             |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 2015        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 2020        | 4         | 110                                                                                            | 110                                                                                               | Yes                                                                              | 1.00                                                                                                                 |
| 2025        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 2030        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             | 5         | 100                                                                                            | 80                                                                                                | Yes                                                                              | 0.70                                                                                                                 |
| 2040        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 2050        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             | 6         | 100                                                                                            | 80                                                                                                | No                                                                               | 0.70                                                                                                                 |
| 2060        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 2075        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             | 7         | 100                                                                                            | 95                                                                                                | No                                                                               | 0.50                                                                                                                 |
| 2100        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 2125        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             | 8         | 100                                                                                            | 80                                                                                                | No                                                                               | 0.50                                                                                                                 |
| 2150        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 4001        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 4002        | 1         | 150                                                                                            | 150                                                                                               | Yes                                                                              | 1.00                                                                                                                 |
| 4003        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 4005        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             | 2         | 150                                                                                            | 150                                                                                               | Yes                                                                              | 1.00                                                                                                                 |
| 4008        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 4010        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             | 3         | 150                                                                                            | 150                                                                                               | Yes                                                                              | 1.00                                                                                                                 |
| 4015        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 4020        |           | 110                                                                                            | 110                                                                                               |                                                                                  |                                                                                                                      |
| 4025        | 4         | 100                                                                                            | 100                                                                                               | Yes                                                                              | 1.00                                                                                                                 |
| 4030        |           | 100                                                                                            | 100                                                                                               |                                                                                  |                                                                                                                      |
| 4040        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 4050        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             | 5         | 100                                                                                            | 80                                                                                                | Yes                                                                              | 0.70                                                                                                                 |
| 4060        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 4075        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 4100        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             | 6         | 100                                                                                            | 80                                                                                                | No                                                                               | 0.70                                                                                                                 |
| 4125        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
|             |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 4150        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 4175        | 7         | 100                                                                                            | 80                                                                                                | No                                                                               | 0.50                                                                                                                 |
| 4215        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 4215H(Note) |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 4270        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 4300        | 8         | 100                                                                                            | 80                                                                                                | No                                                                               | 0.50                                                                                                                 |
| 4375        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |
| 4425        |           |                                                                                                |                                                                                                   |                                                                                  |                                                                                                                      |

4-89

|             | **The initial**<br>**value of**<br>**parameters**<br>**21-05 ~21-08**<br>**(Torque**<br>**Limit)** | <br>**The initial**<br>**value (s) of**<br>**parameter**<br>**20-08 (ASR**<br>**Filter Time)** | <br> <br> <br>**The initial**<br>**value (V) of**<br>**parameter**<br>**08-02(Stall**<br>**Level in**<br>**Deceleration** | <br>**The initial**<br>**value (s) of**<br>**Accel. &**<br>**Decel**<br>**00-14~00-17**<br>**&**<br>**00-23~00-27** | **Default**<br>**carrier in**<br>**HD kHz**<br>**11-01** | **Max.**<br>**carrier in HD**<br>**kHz**<br>**(SLV, Max. >**<br>**80Hz) 11-01** | <br> <br>**Max.**<br>**carrier in**<br>**HD kHz**<br>**(others)**<br>**11-01** |
| ----------- | -------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------- | -------------------------------------------------------- | ------------------------------------------------------------------------------- | ------------------------------------------------------------------------------ |
| **Models**  |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
|             |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 2001        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
|             | 200%                                                                                               | 0.001                                                                                          | 385                                                                                                                       | 10.0                                                                                                                |                                                          |                                                                                 |                                                                                |
| 2002        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
|             |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 2003        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
|             | 200%                                                                                               | 0.001                                                                                          | 385                                                                                                                       | 10.0                                                                                                                |                                                          |                                                                                 |                                                                                |
| 2005        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
|             |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 2008        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
|             | 200%                                                                                               | 0.001                                                                                          | 385                                                                                                                       | 10.0                                                                                                                |                                                          |                                                                                 |                                                                                |
| 2010        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
|             |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 2015        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
| 2020        | 200%                                                                                               | 0.002                                                                                          | 385                                                                                                                       | 15.0                                                                                                                | 8                                                        | 8                                                                               | 16                                                                             |
| 2025        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 6                                                        | 8                                                                               | 12                                                                             |
| 2030        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 5                                                        | 8                                                                               | 12                                                                             |
|             | 160%                                                                                               | 0.002                                                                                          | 385                                                                                                                       | 20.0                                                                                                                |                                                          |                                                                                 |                                                                                |
| 2040        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 5                                                        | 8                                                                               | 12                                                                             |
|             |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 2050        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 5                                                        | 8                                                                               | 10                                                                             |
|             | 160%                                                                                               | 0.004                                                                                          | 385                                                                                                                       | 20.0                                                                                                                |                                                          |                                                                                 |                                                                                |
| 2060        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 5                                                        | 8                                                                               | 10                                                                             |
|             |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 2075        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 5                                                        | 8                                                                               | 10                                                                             |
|             | 160%                                                                                               | 0.004                                                                                          | 385                                                                                                                       | 20.0                                                                                                                |                                                          |                                                                                 |                                                                                |
| 2100        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 5                                                        | 8                                                                               | 10                                                                             |
|             |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 2125        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 5                                                        | 8                                                                               | 5                                                                              |
|             | 160%                                                                                               | 0.004                                                                                          | 385                                                                                                                       | 20.0                                                                                                                |                                                          |                                                                                 |                                                                                |
| 2150        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 5                                                        | 8                                                                               | 5                                                                              |
|             |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 4001        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
| 4002        | 200%                                                                                               | 0.001                                                                                          | 770                                                                                                                       | 10.0                                                                                                                | 8                                                        | 8                                                                               | 16                                                                             |
| 4003        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
| 4005        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
|             | 200%                                                                                               | 0.001                                                                                          | 770                                                                                                                       | 10.0                                                                                                                |                                                          |                                                                                 |                                                                                |
| 4008        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
|             |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 4010        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
|             | 200%                                                                                               | 0.001                                                                                          | 770                                                                                                                       | 10.0                                                                                                                |                                                          |                                                                                 |                                                                                |
| 4015        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
|             |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 4020        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
| 4025        | 200%                                                                                               | 0.002                                                                                          | 770                                                                                                                       | 15.0                                                                                                                | 8                                                        | 8                                                                               | 16                                                                             |
| 4030        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 8                                                        | 8                                                                               | 16                                                                             |
| 4040        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 5                                                        | 8                                                                               | 12                                                                             |
| 4050        | 160%                                                                                               | 0.002                                                                                          | 770                                                                                                                       | 20.0                                                                                                                | 5                                                        | 8                                                                               | 12                                                                             |
| 4060        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 5                                                        | 8                                                                               | 10                                                                             |
| 4075        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 5                                                        | 8                                                                               | 10                                                                             |
|             | 160%                                                                                               | 0.004                                                                                          | 770                                                                                                                       | 20.0                                                                                                                |                                                          |                                                                                 |                                                                                |
| 4100        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 5                                                        | 8                                                                               | 10                                                                             |
|             |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 4125        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 4                                                        | 8                                                                               | 10                                                                             |
| 4150        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 5                                                        | 8                                                                               | 10                                                                             |
|             | 160%                                                                                               | 0.004                                                                                          | 770                                                                                                                       | 20.0                                                                                                                |                                                          |                                                                                 |                                                                                |
| 4175        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 5                                                        | 8                                                                               | 10                                                                             |
|             |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 4215        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 3                                                        | 8                                                                               | 8                                                                              |
| 4215H(Note) |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 4270        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
|             |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 4                                                        |                                                                                 |                                                                                |
| 4300        | 160%                                                                                               | 0.004                                                                                          | 770                                                                                                                       | 20.0                                                                                                                |                                                          | 5                                                                               | 5                                                                              |
|             |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 4375        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     |                                                          |                                                                                 |                                                                                |
| 4425        |                                                                                                    |                                                                                                |                                                                                                                           |                                                                                                                     | 2                                                        |                                                                                 |                                                                                |

**Note: The spec. please refer to Chapter 3.18, the rated current is 330/370A.**

4-90

## **575/690V Models**

| **690V Models** |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| --------------- | --------- | ---------------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------- | -------------------------------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------- |
|                 |           | **Max. frequency**<br>**(Hz) in SLV**<br>**when carrier**<br>**frequency <=**<br>**8K ** | <br>**Max. frequency**<br>**(Hz) in SLV when**<br>**carrier frequency**<br>**> 8K** | <br> <br>**Display**<br>**parameter**<br>**12-41 (Inverter**<br>**temperature)** | <br>**The initial value of**<br>**parameter 18-00 in**<br>**SLV/ SV (Slip**<br>**compensation at low**<br>**speed)** |
| **Model**       | **Frame** |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
|                 |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 5001            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 5002            | 2         | 150                                                                                      | 150                                                                                 | Yes                                                                              | 1.00                                                                                                                 |
| 5003            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 5005            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 5008            | 3         | 150                                                                                      | 150                                                                                 | Yes                                                                              | 1.00                                                                                                                 |
| 5010            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 6015            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 6020            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 6025            | 4         | 110                                                                                      | 110                                                                                 | Yes                                                                              | 1.00                                                                                                                 |
| 6030            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 6040            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 6050            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 6060            | 5         | 100                                                                                      | 80                                                                                  | Yes                                                                              | 0.7                                                                                                                  |
| 6075            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 6100            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 6125            | 6         | 100                                                                                      | 80                                                                                  | NO                                                                               | 0.7                                                                                                                  |
| 6150            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 6175            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 6215            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
|                 | 7         | 100                                                                                      | 80                                                                                  | NO                                                                               | 0.5                                                                                                                  |
| 6250            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
|                 |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |
| 6270            |           |                                                                                          |                                                                                     |                                                                                  |                                                                                                                      |

4-91

|            | **The initial**<br>**value of**<br>**parameters**<br>**21-05 ~21-08**<br>**(Torque Limit)** | **The initial value**<br>**(s) of parameter**<br>**20-08 (ASR**<br>**Filter Time)** | <br> <br>**The initial**<br>**value (s) of**<br>**Accel. &**<br>**Decel** | **Default**<br>**carrier in**<br>**HD kHz** | **Max. carrier**<br>**in HD kHz**<br>**(others)** |
| ---------- | ------------------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------- | ------------------------------------------------------------------------- | ------------------------------------------- | ------------------------------------------------- |
| **Models** |                                                                                             |                                                                                     |                                                                           |                                             |                                                   |
|            |                                                                                             |                                                                                     |                                                                           |                                             |                                                   |
| 5001       |                                                                                             |                                                                                     |                                                                           | 8                                           | 16                                                |
| 5002       | 200%                                                                                        | 0.002                                                                               | 10                                                                        | 8                                           | 16                                                |
| 5003       |                                                                                             |                                                                                     |                                                                           | 8                                           | 16                                                |
| 5005       |                                                                                             |                                                                                     |                                                                           | 8                                           | 16                                                |
| 5008       | 200%                                                                                        | 0.002                                                                               | 20                                                                        | 8                                           | 16                                                |
| 5010       |                                                                                             |                                                                                     |                                                                           | 8                                           | 16                                                |
| 6015       |                                                                                             |                                                                                     |                                                                           | 4                                           | 8                                                 |
| 6020       |                                                                                             |                                                                                     |                                                                           | 4                                           | 8                                                 |
| 6025       | 160%                                                                                        | 0.004                                                                               | 25                                                                        | 4                                           | 8                                                 |
| 6030       |                                                                                             |                                                                                     |                                                                           | 4                                           | 8                                                 |
| 6040       |                                                                                             |                                                                                     |                                                                           | 4                                           | 8                                                 |
| 6050       |                                                                                             |                                                                                     |                                                                           | 4                                           | 8                                                 |
| 6060       | 160%                                                                                        | 0.004                                                                               | 30                                                                        | 4                                           | 8                                                 |
| 6075       |                                                                                             |                                                                                     |                                                                           | 4                                           | 8                                                 |
| 6100       |                                                                                             |                                                                                     |                                                                           | 3                                           | 6                                                 |
| 6125       | 160%                                                                                        | 0.004                                                                               | 30                                                                        | 3                                           | 6                                                 |
| 6150       |                                                                                             |                                                                                     |                                                                           | 3                                           | 6                                                 |
| 6175       |                                                                                             |                                                                                     |                                                                           | 2                                           | 4                                                 |
| 6215       |                                                                                             |                                                                                     |                                                                           | 2                                           | 4                                                 |
|            | 160%                                                                                        | 0.004                                                                               | 30                                                                        |                                             |                                                   |
| 6250       |                                                                                             |                                                                                     |                                                                           | 2                                           | 4                                                 |
|            |                                                                                             |                                                                                     |                                                                           |                                             |                                                   |
| 6270       |                                                                                             |                                                                                     |                                                                           | 2                                           | 4                                                 |

4-92

## Low Voltage Detection Level Function:

Wiring:

![](documentation/pdf_references/A510_instruction_manual.pdf-0174-02.png)

**----- Start of picture text -----**<br>
LO 1<br>AC Motor Drive<br>2<br>R/L1<br>單相UPS或 UPS or 3<br>S/L2<br>~~<br>Battery 電池<br>T/L3<br>1-Phase UPS or Battery<br>440V Vac: 207~~380<br> Vdc: 292~~537<br>O 3<br>S1~~S8<br>Execute Low Voltage<br>Detection Level Input 24VG<br>**----- End of picture text -----**<br>

## Timing Diagram of Magnetic 電磁接觸器動作時序圖 Contactor

![](documentation/pdf_references/A510_instruction_manual.pdf-0174-04.png)

**----- Start of picture text -----**<br>
1<br>2<br>3<br>**----- End of picture text -----**<br>

Before inputting emergency power, magnetic contactor ① and ③ are ON and magnetic contactor ② should be OFF. Magnetic contactor ③ should be ON after magnetic contactor is ON. Before removing battery and turning magnetic contactor ② to be ON, Magnetic contactor ① and ③ should be OFF.

Notes for the emergency power supply. Please be aware of the following condition when emergency power is ON:

1.  Execute Low Voltage Function ON (DI=62) ， Fan doesn’t run .

- ，

- 2.  Execute Low Voltage Function ON (DI=62) No phase loss.

- ，

- 3.  Execute Low Voltage Function ON (DI=62) run frequency of motor depends on the value of07-31

## Relevant parameters:

- 07-30 Low Voltage Level Selection set 0 (Enable)

- 07-13 Low Voltage Detection Level set to 250V in 400V Class.

- 03-00~03-07 Set EPS input (62) enable.

- 07-31 Set Low Voltage Run Frequency

4-93

## **4.4 Description of Parameters**

| **00-00** | **Control mode selection**                                                                     |
| --------- | ---------------------------------------------------------------------------------------------- |
| **Range** | **0:**V/F<br>**1:**V/F+PG<br>**2:**SLV<br>**3:**SV<br>**4:**PMSV<br>**5:**PMSLV<br>**6:** SLV2 |

The inverter offers the following control modes:

|           |          |                                                                                   |                                                                                                                                                  |
| --------- | -------- | --------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------ |
| **Value** | **Mode** | **Info**                                                                          | **Application**                                                                                                                                  |
|           |          |                                                                                   |                                                                                                                                                  |
| 0         | V/F      | V/F Control without PG                                                            | General Purpose Applications which do<br>not require high precision speed control -<br>Auto-tuningisnotrequired.                                 |
| 1         | V/F+PG   | V/F Control with PG<br>(speed compensation)                                       | Closed loop speed control for General<br>purpose applications that require better<br>speed controlthan V/F modewithoutPG.                        |
| 2         | SLV      | Sensorless Vector Control<br>without PG                                           | General Purpose Applications that<br>require higher precision speed control<br>and torque response without the use of<br>anencoder.              |
| 3         | SV       | Closed Loop Vector Control with PG                                                | General Purpose Applications that<br>require high precision speed control and<br>torque response with the use of an<br>encoder.                  |
| 4         | PMSV     | PM Vector Control with PG<br>(Permanent Magnet Vector Control)                    | PM Motor Applications that require high<br>precision speed control and torque<br>responsewiththe use ofanencoder.                                |
| 5         | PMSLV    | Sensorless Current Vector Control<br>without PG (for Permanent magnet<br>motor)。 | Without PG Applications. Provide the<br>requirements of high precision speed and<br>torque                                                       |
| 6         | SLV2     | Voltage vector control without PG                                                 | Without PG Applications. Vector control<br>provides high speed rotation and the<br>requirements of higher precision speed<br>than V/Fand torque. |

## **00-00=0: V/F Mode**

Select the required V/F curve (01-00) based on your motor and applications.

Perform a stationary auto-tune (17-00=2), if the motor cable is longer than 50m (165ft), see parameter 17-00 for details.

## **00-00=1: V/F with PG**

Select the required V/F curve (01-00) based on your motor and applications. Set number of motor poles (02-08) and encoder feedback pulses (20-27); refer to parameter group 20 for PF feedback setup. Perform a stationary auto-tune (17-00=2) if the distance between the inverter and the motor more than 50m (165ft), refer to parameter group 17 for details on auto-tuning.

4-94

## **00-00=2: Sensorless Vector Control**

Verify the inverter rating matches the motor rating. Perform rotational auto-tune to measure and store motor parameters for higher performance operation. Perform non-rotational auto-tune if it’s not possible to rotate the motor during auto-tune. Refer to parameter group 17 for details on auto-tuning.

## **00-00=3: Closed Loop Vector Control**

Verify the inverter rating matches the motor rating. Perform rotational auto-tune to measure and store motor parameters for higher performance operation. Perform non-rotational auto-tune if it’s not possible to rotate the motor during auto-tune. Refer to parameter group 17 for details on auto-tuning.

## **00-00=4: PM Vector Control**

Verify the inverter rating matches the motor rating. Set PM motor data in parameters 22-00 to 22-06 and encoder feedback pulses in parameter 20-27. Refer to parameter 22-21 for details on PM Motor tuning.

Select the appropriate motor rating and braking resistor based on your motor and applications. Please install the braking module in the models of 230V 30HP/ 460V 40HP/575V/690V 50HP or the above.

## **00-00=5: PM Sensorless Vector Control**

Verify the inverter rating matches the motor rating. Perform rotational auto-tune to measure and store motor parameters for higher performance operation.

Perform auto-tuning before operation to enhance the performance of PMSLV mode. Refer to parameter 22-21 for the descriptions of PM motor tuning function.

Select the appropriate motor rating and braking resistor based on your motor and applications. Please install the braking module in the models of 230V 30HP/ 460V 40HP/575V/690V 50HP or the above.

## **00-00=6: SLV2 Vector Control**

Verify the inverter rating matches the motor rating. Perform rotational auto-tune to measure and store motor parameters for higher performance operation.

Refer to parameter group 17 for the descriptions of motor parameter tuning function.

Select the required V/F curve (01-00) based on your motor and applications.

**Note:** Parameter 00-00 is excluded from initialization.

| **00-01 ** | **Motor’s rotation direction ** |
| ---------- | ------------------------------- |
| **Range**  | **0:**Forward<br>**1:**Reverse  |

Use the FWD/REV key to change motor direction when Run Command Selection (00-02 = 0) is set to keypad control. In keypad control operation the direction is stored in 00-01. Direction of this function will be limited to the motor direction lock selection of parameter 11-00.

| **00-02 ** | **Run command selection**                                                                            |
| ---------- | ---------------------------------------------------------------------------------------------------- |
| **Range**  | **0:**Keypad control<br>**1:**External terminal control<br>**2:**Communication control<br>**3: **PLC |

4-95

## **00-02=0: Keypad Control**

Use the keypad to start and stop the inverter and set direction with the forward / reverse key). Refer to section 4-1 for details on the keypad.

## **00-02=1: External terminal control**

External terminals are used to start and stop the inverter and select motor direction.

| **00- 03** | **Alternative RUN Command Selection**                                                               |
| ---------- | --------------------------------------------------------------------------------------------------- |
| **Range**  | **0:**Keypad control<br>**1:**External terminal control<br>**2:**Communication control<br>**3:**PLC |

## **00-03=0: Keypad Control**

Use the keypad to start and stop the inverter and set direction with the forward / reverse key). Refer to section 4-1 for details on the keypad.

## **00-03=1: External terminal control**

External terminals are used to start and stop the inverter and select motor direction.

## ***It is required to be with multi-function digital input (12: main and alternative run switch function).**

The inverter can be operated in either 2-wire or 3-wire mode.

## **■ 2-wire operation**

For 2-wire operation, set 03-00 (S1 terminal selection) to 0 and 03-01 (S2 terminal selection) to 1.

| **Terminal S1** | **Terminal S2** | **Operation**                          |
| --------------- | --------------- | -------------------------------------- |
| Open            | Open            | StopInverter/FWD Active                |
| Closed          | Open            | Run Forward                            |
| Open            | Closed          | Run Reverse                            |
| Closed          | Closed          | StopInverter,DisplayEF9Alarmafter500ms |

Parameter 13-08 to 2, 4 or 6 for 2-wire program initialization, multi-function input terminal S1 is set to forward , operation/ stop, and S2 is set for reverse, operation / stop.

![](documentation/pdf_references/A510_instruction_manual.pdf-0177-15.png)

**----- Start of picture text -----**<br>
Forward,<br>Run / Stop<br>S1<br>Reverse<br>Run / Stop<br>S2<br>24VG<br>**----- End of picture text -----**<br>

**Figure 4.4.1 wiring example of 2-wire**

## **■ 3-wire operation**

For 3-wire operation set any of parameters 03-02 to 03-07 (terminal S3 ~ S8) to 26 to enable 3-wire operation in combination with S1 and S2 terminals set to run command and stop command.

Parameter 13-08 to 3, 5 or 7 for 3-wire program initialization, multi-function input terminal S1 is set to run operation, S2 for stop operation and S7 for forward/reverse command.

4-96

**Note:** Terminal S1 must be closed for a minimum of 50ms to activate operation.

![](documentation/pdf_references/A510_instruction_manual.pdf-0178-01.png)

**----- Start of picture text -----**<br>
Operation<br>(normally open<br>Momentary switch)<br>S1 Run Command<br>(On:Run)<br>Stop<br>(Normally closed<br>Momentary Stop Command<br>S2<br>switch) (Off: Stop)<br>S7 Forward/Reverse<br>selection<br>24VG<br>**----- End of picture text -----**<br>

**Figure 4.4.2 wiring example of 3-wire**

.

![](documentation/pdf_references/A510_instruction_manual.pdf-0178-04.png)

**----- Start of picture text -----**<br>

> = 50ms<br>On Off<br>Run Command Time<br>Off<br>(Stop)<br>Stop Command Time<br>Off<br>Forward/Reverse (forward) On (Reversal)<br>Time<br>Command<br>Motor Speed Time<br>Stop Forward Reverse Stop Forward<br>**----- End of picture text -----**<br>

**Figure 4.4.3 3-wire operation**

## **■ 2-wire operation with hold function**

To enable 2-wire operation with hold function, set any of parameters 03-02 to 03-07 (terminal S3 ~ S8) to 53. When this mode is enabled set terminal S1 (03-00=0) to forward and S2 (03-01=1) to reverse run command.

4-97

![](documentation/pdf_references/A510_instruction_manual.pdf-0179-00.png)

**----- Start of picture text -----**<br>
S1 Forward Run Command<br>(On: Run Forward)<br>Momentary switches S2 Reverse Run Command<br>(Push buttons) (On: Run Reverse)<br>S5 Stop<br>(On: Stop)<br>24VG<br>**----- End of picture text -----**<br>

**Note:** Terminal S1, S2 and S5 must be closed for a minimum of 50ms to activate operation.

**Note:** The inverter will display SE2 error when input terminals S1-S8 is set to 53 and 26 simultaneously.

![](documentation/pdf_references/A510_instruction_manual.pdf-0179-03.png)

**----- Start of picture text -----**<br>

> 50 ms<br>Forward ON OFF ON OFF<br>Command Time<br>>50 ms<br>Reverse OFF<br>OFF ON<br>Command Time<br>>50 ms<br>OFF<br>ON<br>Stop (Inverter On)<br>Time<br>Command<br>Motor<br>Speed Time<br>Stop Forward Reverse Stop Forward<br>**----- End of picture text -----**<br>

## **00-02=2: Communication control**

The inverter is controlled by the RS-485 port. Refer to parameter group 9 for communication setup.

## **00-02=3: PLC control**

The inverter is controlled by the inverter built-in PLC logic. Refer to section 4.5.

4-98

| **00- 04 ** | **Language**                                                                            |
| ----------- | --------------------------------------------------------------------------------------- |
| **Range**   | **0:**English<br>**1:**Simplified Chinese<br>**2:**Traditional Chinese<br>**3:**Turkish |

It is required to be with LCD keypad to display the language selection of parameter 00-04.

**00-04=0** , LCD keypad displays in English.

**00-04=1** , LCD keypad displays in Simplified Chinese.

**00-04=2** , LCD keypad displays in Traditional Chinese.

**00-04=3** , LCD keypad displays in Turkish.

**Note:** It will not restore to the default value when this parameter performs initialization.

| **00-05** | **Main Frequency Command Source Selection**                                                                                                                                                                                                                      |
| --------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **00-06** | **Alternative Frequency Source Selection**                                                                                                                                                                                                                       |
| **Range** | **0:**Keypad<br>**1:**External control (analog)<br>**2:**Terminal UP / DOWN<br>**3:**Communication control<br>**4:**Pulse input<br>**5:**Reserved<br>**6:**Reserved<br>**7:**AI2 Auxiliary Frequency<br>**8:**Manual Pulse Generator(MPG) (onlyinparameter00-05) |

## **00-05/00-06= 0: Keypad**

Use the digital operator to enter frequency reference or to set parameter 05-01 (frequency reference 1) as alternative frequency reference source. Refer to section 4.1.4 for details.

## **00-05/00-06= 1: External control (Analog Input)**

Use analog reference from analog input AI1 or AI2 to set the frequency reference (as shown in Figure 4.4.4). Refer to parameters 04-00 to select the signal type.

|                          |                          |                                        | **DipswitchSW2 (U**<br>**Type) or SW4 (UE**<br>**Type)**<br>**(Default ‘V’)** |
| ------------------------ | ------------------------ | -------------------------------------- | ----------------------------------------------------------------------------- |
|                          |                          | **04-00 Setting**<br>**(Default = 1)** |                                                                               |
| **AI1 – Analog Input 1** | **AI2 – Analog Input 2** |                                        |                                                                               |
|                          |                          |                                        |                                                                               |
|                          |                          |                                        |                                                                               |
| 0~ 10V                   | 0~ 10V                   | 0                                      | Set to ‘V’                                                                    |
| 0~10V                    | 4~20mA                   | 1                                      | Set to ‘I’                                                                    |
| -10~10V                  | 0~10V                    | 2                                      | Set to ‘V’                                                                    |
| -10~ 10V                 | 4 ~ 20mA                 | 3                                      | Set to ‘I’                                                                    |
| 4 ~ 20mA                 | 0~ 10V                   | 4                                      | Set to ‘V’                                                                    |
| 4 ~ 20mA                 | 4 ~ 20mA                 | 5                                      | Set to ‘I’                                                                    |

**Note:** Set parameter 04-05 to 10 to add frequency reference using AI2 to AI1.

4-99

![](documentation/pdf_references/A510_instruction_manual.pdf-0181-00.png)

**----- Start of picture text -----**<br>
+10V<br>Main Speed<br>2K Ω AI1 Frequency Reference<br>Command<br>(Voltage Input)<br>Main Speed<br>AI2 Frequency Reference<br>Command<br>(Current Input)<br>I V<br>GND<br>SW2<br>-10V<br>**----- End of picture text -----**<br>

**Figure 4.4.4 Analog input as main frequency reference command (For U type)**

## **00-05/00-06= 2: Terminal UP / DOWN**

The inverter accelerates with the UP command closed and decelerates with the DOWN command closed. Please refer to parameter 03-00 ~ 03-07 for additional information.

**Note:** To use this function both the UP and DOWN command have to be selected to any of the input terminals.

## **00-05/00-06= 3: Communication control**

The frequency reference command is set via the RS-485 communication port using the MODBUS RTU protocol.

Refer to parameter group 9 for additional information.

## **00-05/00-06= 4: Pulse input**

To use this function a pulse train input is required to be connected to the PI input and GND (see fig. 4.4.5).

Set parameter 03-30 to 0 to use the pulse input as frequency reference. Refer to parameters 03-31 to 03-34 for pulse input scaling.

PI input terminal, built-in resistance, is not required to connect the resistance if open collector input mode is used.

Serial pulse input PI (Internal resistence : 3.89 K) **Specification** Low Input Level: 0.0 to 0.5 V High Input Level: 4.0 to 13.5 V Duty cycle: (ON / OFF) 30 % to 70% GND Pulse Input frequency range: 50 to 32 KHz 0V

**Figure 4.4.5 Frequency reference from pulse input**

4-100

## **00-05/00-06= 7: AI2 Auxiliary Frequency**

When 04-05 is set to 0 (auxiliary frequency), frequency command is provided by multi-function analog input AI2 and the maximum output frequency (01-02, Fmax) = 100%.

When 04-05 is not set to 0, the frequency is 0. Refer to the parameters of 03-00~03-07 for multi-speed descriptions.

## **00-05= 8: Manual Pulse Generator (MPG)**

Frequency command depends on the manual pulse generator (MPG). The speed of MPG is multiplied by the speed magnification calculation (parameter 20-43) and limited by the speed command limit (parameter 20-44). The MPG command is required to be installed the induction motor PG card (JN5-PG-L or JN5-PG-O).

| **00- 07** | **Main and Alternative Frequency Command modes**                  |
| ---------- | ----------------------------------------------------------------- |
| **Range**  | **0:**Main frequency<br>**1:**Main frequency+alternativefrequency |

When 00-07 is set to 0, the reference frequency is set by the main reference frequency selection of parameter 00-05. When 00-07 is set to 1 the reference frequency is sum of the main reference frequency (00-05) and alternative frequency (00-06).

**Note:** The inverter will display the SE1 error when 00-07 = 1 and parameter 00-05 and 00-06 are set to the same selection.

When parameter 00-06 is set to 0 (Keypad) the alternative frequency reference is set by parameter 05-01 (Frequency setting of speed-stage 0).

4-101

| **00- 08** | **Communication frequency command – READ ONLY** |
| ---------- | ----------------------------------------------- |
| **Range ** | 0.00~599.00Hz                                   |

Display the frequency reference when 00-05 or 00-06 is set to communication control (3).

| **00-09** | **Communication frequency command memory**                                        |
| --------- | --------------------------------------------------------------------------------- |
| **Range** | 0: Don’t save when power supply is off. (00-08)<br>1:Savewhenpower is off.(00-08) |

**Note:** This parameter is only enabled in communication mode.

| **00-10** | **Minimum frequency detection**                                                                          |
| --------- | -------------------------------------------------------------------------------------------------------- |
| **Range** | 0:Show warning if lower than minimum frequency<br>1:Runasminimum frequencyif lowerthan minimum frequency |

00-10=0: Frequency command is lower than 01-08 (Minimum Output Frequency of Motor 1), it shows STP0 warning.

00-10=1: Frequency command is lower than 01-08 (Minimum Output Frequency of Motor 1), inverter run as Minimum Output Frequency of Motor 1.

| **00- 11** | **Selection of PID Lower Limit Frequency**                                                                             |
| ---------- | ---------------------------------------------------------------------------------------------------------------------- |
| **Range**  | 【0】：PID is bound to lower limit frequency when inverter sleeps.<br>【1】：PID is bound to 0Hz when inverter sleeps. |

When inverter gets to sleep,

**00-11=0:** PID is bound to lower limit frequency (00-13).

**00-11=1:** PID is bound to 0 Hz.

**Note:** Refer to descriptions of parameters 10-17~10-20 for details when inverter gets to sleep.

| **00-12** | **Upper Limit Frequency** |
| --------- | ------------------------- |
| **Range** | 0.1~109.0 %               |

Set the maximum frequency reference as a percentage of the maximum output frequency. Maximum output frequency depends on motor selection.

Motor 1: Maximum frequency parameter 01-02. Motor 2: Maximum frequency parameter 01-16.

| **00-13** | **Lower Limit Frequency** |
| --------- | ------------------------- |
| **Range** | 0.0~109.0 %               |

Set the minimum frequency reference as a percentage of the maximum output frequency. Maximum output frequency depends on motor selection. Motor 1: Maximum frequency is set by parameter 01-02 and Motor 2 Maximum frequency is set by parameter 01-16.

**Notes:**

4-102

- When the frequency lower limit is set to a value greater than 0 and the inverter is started the output frequency will accelerate to the frequency lower limit with a minimum frequency defined by parameter 01-08 for motor 1 and parameter 01-22 for motor 2.

- Frequency upper limit has to greater or equal to the frequency lower limit otherwise the inverter will display a SE01 (Set range error).

- Frequency upper and lower limit is active for all frequency reference modes.

![](documentation/pdf_references/A510_instruction_manual.pdf-0184-03.png)

**----- Start of picture text -----**<br>
Output<br>Frequency<br>100%<br>00-12<br>00-13<br>Frequency<br>100% Reference<br>**----- End of picture text -----**<br>

**Figure 4.4.6 Frequency reference upper and lower limits**

**Note:** The maximum frequency setting in the keypad is according to parameter 01-02 (Maximum Output Frequency) and 00-12 (Upper Frequency limit). The upper frequency limit is not over than 599Hz and AI frequency is 100% to parameter 01-02.

4-103

| **00-14**  | **Acceleration time 1**                                                     |
| ---------- | --------------------------------------------------------------------------- |
| **Range**  | 0.1~6000.0 Sec                                                              |
|            |                                                                             |
| **00-15**  | **Deceleration time 1**                                                     |
| **Range**  | 0.1~6000.0 Sec                                                              |
|            |                                                                             |
| **00-16**  | **Acceleration time 2**                                                     |
| **Range**  | 0.1~6000.0 Sec                                                              |
|            |                                                                             |
| **00-17**  | **Deceleration time 2**                                                     |
| **Range**  | 0.1~6000.0 Sec                                                              |
|            |                                                                             |
| **00-21**  | **Acceleration time 3**                                                     |
| **Range**  | 0.1~6000.0 Sec                                                              |
|            |                                                                             |
| **00-22**  | **Deceleration time 3**                                                     |
| **Range**  | 0.1~6000.0 Sec                                                              |
|            |                                                                             |
| **00-23**  | **Acceleration time 4**                                                     |
| **Range**  | 0.1~6000.0 Sec                                                              |
|            |                                                                             |
| **00-24**  | **Deceleration time 4**                                                     |
| **Range**  | 0.1~6000.0 Sec                                                              |
|            |                                                                             |
| **00-25**  | **Switch-Over Frequency of Acceleration and Deceleration Time 1and Time 4** |
| **Range ** | 0.00~599.00Hz                                                               |

Acceleration time is the time required to accelerate from 0 to 100% of maximum output frequency. Deceleration time is the time required to decelerate from 100 to 0% of maximum output frequency. Motor 1: Maximum frequency is set by parameter 01-02 and Motor 2 Maximum frequency is set by parameter 01-16.

**Note:** Actual acceleration and deceleration times can be affected by the inverter driven load.

The default values for the acceleration, deceleration times are dependent on the inverter size.

| **Size**        | **Size**        | **Acceleration / Deceleration**<br>**Default Value** |
| --------------- | --------------- | ---------------------------------------------------- |
| **230V series** | **460V series** |                                                      |
| 1~10HP          | 1~15HP          | 10s                                                  |
| 15~20HP         | 20~30HP         | 15s                                                  |
| 30~150HP        | 40~425HP        | 20s                                                  |

**Acceleration / Deceleration Size Default Value**

4-104

| **575V series** | 1~3HP    | 10s |
| --------------- | -------- | --- |
|                 | 5~10HP   | 20s |
| **690V series** | 15~40HP  | 25s |
|                 | 50~535HP | 30s |

## **A: Select acceleration and deceleration time via the digital input terminals**

The following table shows the acceleration / deceleration selected when the digital input function Accel/ Decel time 1 (#10) and Accel/Decel time 2 1(#30) are used.

**Table 4.4.1 acceleration / deceleration time selection**

| **Accel/decel time 2**     | **Accel/decel time 1**        | **Acceleration** | **Deceleration** |
| -------------------------- | ----------------------------- | ---------------- | ---------------- |
| **(Set 03-00 ~03-07 =30)** | **(Set 03-00 to 03-07 = 10)** | **time**         | **time**         |
| 0                          | 0                             | Taccc1(00-14)    | Tdec1(00-15)     |
| 0                          | 1                             | Taccc2(00-16)    | Tdec2(00-17)     |
| 1                          | 0                             | Taccc3(00-21)    | Tdec3(00-22)     |
| 1                          | 1                             | Taccc4 (00-23)   | Tdec4 (00-24)    |

**0: OFF, 1: ON**

![](documentation/pdf_references/A510_instruction_manual.pdf-0186-06.png)

**----- Start of picture text -----**<br>
Output<br>Frequency Tdec2 Rate<br>Tacc2 Rate<br>Tdec1 Rate<br>Tacc1 Rate<br>time<br>S5 Closed<br>Digital Input<br>Terminal S5<br>(03-04 = 10) time<br>**----- End of picture text -----**<br>

**Figure 4.4.7: Terminal S5 switch between Tacc1/Tacc2 and Tdec1/Tdec2**

4-105

## **B. Switch of Acceleration/Deceleration time according to motors**

03-00~03-07 set to 40 (Switching between motor 1/motor 2), it can switch motors by digital input. This function I only for V/F control mode and V/F +PG card mode.

Chose for motor1, acceleration and deceleration time of multi-speed depends on Figure 4.4.1. Chose for motor, acceleration and deceleration time of multi-speed depends on the following Figure.

| **Chose motor2**             | **Chose motor2** |              |
| ---------------------------- | ---------------- | ------------ |
| acceleration and             |                  |              |
| deceleration time**1**       | acceleration     | deceleration |
| **(Set 03-00 to 03-07= 10)** |                  |              |
| 0                            | Taccc3(00-21)    | Tdec3(00-22) |
| 1                            | Taccc4(00-23)    | Tdec4(00-24) |

## **C. Automatically switch acceleration/deceleration time**

**When output frequency equals to the value of 00-25, it follows the value of 00-25 to automatically switch acceleration/ deceleration time1 and time2.Please refer to the following Figure** 4.4.8.

![](documentation/pdf_references/A510_instruction_manual.pdf-0187-06.png)

**----- Start of picture text -----**<br>
Output<br>Frequency<br>00- 25<br>time<br>Tacc1 Tacc4 Tdec4 Tdec1<br>Rate Rate Rate Rate<br>( 00 - 14 ) ( 00- 23) ( 00- 24) ( 00 - 15)<br>**----- End of picture text -----**<br>

**Figure** 4.4.8 **automatically switch Acceleration/Deceleration time**

- ‧ When output frequency Fout ＜ 00-25 : **Acceleration/deceleration time** = **Acceleration time1** / **deceleration time** 1(00-14 and 00-15).

- ‧ When output frequency Fout ≧ 00-25 : **Acceleration/deceleration time** = **Acceleration time4** / **deceleration time** 4(00-23 and 00-24)

- When 03-00~~03-07 set to 10 (Acceleration/ Deceleration Time Selection 1) and 03-00~~03-07 set to 3 (Acceleration/ Deceleration Time Selection 2), the priority is higher than 00-25.

| **00-18**  | **Jog frequency**         |
| ---------- | ------------------------- |
| **Range ** | 0.00~599.00Hz             |
|            |                           |
| **00-19**  | **Jog acceleration time** |
| **Range**  | 0.1~6000.0 Sec            |
|            |                           |
| **00-20**  | **Jog deceleration time** |
| **Range**  | 0.1~6000.0 Sec            |

Jog acceleration time (00-19) is the time required to accelerate from 0 to 100% of maximum output frequency. Jog deceleration time (00-20) is the time required to decelerate from 100 to 0% of maximum output frequency. Motor 1: Maximum frequency is set by parameter 01-02 and Motor 2 Maximum frequency is set by parameter 01-16.

4-106

When run command selection is external terminal control (00-02=1) and the inverter uses the jog frequency (00-18, default 6.0 Hz) as its frequency reference with 03-00~03-07=6 or 7(6: Forward jog run command 7: Reverse jog run command).The motor will run by the setting.

| **00-26** | **Emergency stop time** |
| --------- | ----------------------- |
| **Range** | 0.0~6000.0 Sec          |

The emergency stop time is used in combination with multi-function digital input function #14 (Emergency stop). When emergency stop input is activated the inverter will decelerate to a stop using the Emergency stop time (00-26) and display the [EM STOP] condition on the keypad.

**Note:** To cancel the emergency stop condition the run command has to be removed and emergency stop input deactivated.

![](documentation/pdf_references/A510_instruction_manual.pdf-0188-04.png)

**----- Start of picture text -----**<br>
Emergency stop<br>command Off On<br>S5 (03-04=14) time<br>Run On<br>Command time<br>Output<br>Frequency<br>time<br>Emergency stop<br>deceleration time<br>**----- End of picture text -----**<br>

**Figure 4.4.9 Emergency stop example**

Multi-function digital input terminals (03-00 ~ 03-07) are set to 14: When the emergency stop input is activated the inverter will decelerate to a stop using the time set in parameter 00-26.

**Note:** After an emergency stop command the run command and emergency stop command have to be removed before the inverter can be restarted. Please refer to Figure 4.4.9. The emergency stop function can be used to stop inverter in case of an external event.

Multi-function digital input terminals (03-00 ~ 03-07) set to 15: When the base block input is activated the inverter output will turn off and the motor will coast to a stop.

4-107

| **00-27** | **HD/ND selection**                                                              |
| --------- | -------------------------------------------------------------------------------- |
| **Range** | **0:**HD (Heavy Duty / Constant Torque)<br>**1:**ND(Normal Duty /VariableTorque) |

The inverter overload curve, carrier frequency, stalls prevention level, rated input/output current and maximum frequency are automatically set based on the inverter duty (HD/ND) selection.

Please refer to table 4.4.2 for detailed information.

**Table 4.4.2 Heavy Duty (Constant torque) / Normal Duty (Variable torque)**

|                    |                              |                            |                                            |                                          |                                         |
| ------------------ | ---------------------------- | -------------------------- | ------------------------------------------ | ---------------------------------------- | --------------------------------------- |
|                    |                              |                            | **Maximum**<br>**output**<br>**frequency** | **Stall**<br>**prevention**<br>**level** |                                         |
|                    | **Overload**<br>**capacity** |                            |                                            |                                          | **Rated input /**<br>**output current** |
| **00-27**          |                              | **Carrier frequency**      |                                            |                                          |                                         |
|                    |                              |                            |                                            |                                          |                                         |
|                    |                              |                            |                                            |                                          |                                         |
|                    |                              |                            |                                            |                                          |                                         |
| 0<br>(Heavy Duty)  | 150%, 1min                   | 2-16KHz<br>(KVA dependent) | 599.00Hz                                   | 150%<br>(08-00, 08-01)                   | Refer to section<br>3.7                 |
| 1<br>(Normal Duty) | 120%, 1min                   | 2-16KHz<br>(KVA dependent) | 120.00Hz                                   | 120%<br>(08-00, 08-01)                   |                                         |

## **00-27= 0: Heavy Duty Mode**

Select V/F curve (Group 1) and enter motor data (Group 2) to match the application. In Heavy Duty mode the maximum output frequency is 599Hz for all control modes, except for SLV mode (Sensorless Vector / Open Loop Vector Mode) where the maximum output frequency is limited based on the inverter rating, see table below.

|                                 |                                                | **Maximum**<br>**output**<br>**frequency** |
| ------------------------------- | ---------------------------------------------- | ------------------------------------------ |
| **Horsepower**                  | **Special circumstances**                      |                                            |
|                                 |                                                |                                            |
| 230V 1~~10HP,440V 1~~15HP       | -                                              | 150Hz                                      |
| 230V 15~25HP,440V 20HP          | -                                              | 110Hz                                      |
| 460V 25~30HP                    | -                                              | 100Hz                                      |
| 230V 30~~150HP, 460V 40~~425HP, | Carrier frequency (11-01) set<br>8KHzorbelow   | 100Hz                                      |
| 230V 30~~100HP, 460V 40~~175HP, | Carrier frequency (11-01) set<br>8KHzor higher | 80Hz                                       |
| 575V 1~10HP                     | -                                              | 150Hz                                      |
| 575V/690V 15~40HP               | -                                              | 110Hz                                      |
| 575V/690V 50~535HP              | Carrier frequency (11-01) set<br>8KHzorbelow   | 100Hz                                      |
| 575V/690V 50~535HP              | Carrier frequency (11-01) set<br>8KHzorbelow   | 80Hz                                       |

## **00-27= 1: Normal Duty Mode**

In normal duty mode only applies to control modes V/F and V/F + PG. All other modes must use the Heavy Duty settings.

**00- 28 Command characteristic selection of master frequency**

4-108

**Range**

**0:** Positive characteristic (0-10V / 4-20mA = 0 -100%)

**1:** Negative / inverse characteristic (0-10V / 4~20mA = 100 - 0%)

**00-28= 0:** Positive reference curve, 0 – 10V / 4 – 20mA = 0 – 100% main frequency reference.

**00-28= 1:** Negative reference curve, 0 – 10V / 4 – 20mA = 100 – 0% main frequency reference.

**Note 1:** Selection applies to analog input AI1 and AI2.

**Note 2: AI2 will be useful for analog input frequency command when 04-05=0.**

![](documentation/pdf_references/A510_instruction_manual.pdf-0190-07.png)

**----- Start of picture text -----**<br>
Reference ( % ) Reference ( % )<br>100%<br>-10V Analog input Analog input<br>0V 10V signal -10V 0V 10V signal<br>(4 mA) (20 mA) (4 mA) (20 mA)<br>- 100%<br>**----- End of picture text -----**<br>

## (a) Normal / Positive Characteristics

(b) Inverse / Negative Characteristics

**Figure 4.4.10 Positive/negative analog input as main frequency reference command.**

| **00-29** | **Zero-speed operation selection**                                                                                                    |
| --------- | ------------------------------------------------------------------------------------------------------------------------------------- |
| **Range** | **0:**Operation based on frequency command<br>**1:**Stop<br>**2:** Operation based on lowest frequency<br>**3: **Zero-speed operation |

Refer to figure 4.4.11 for zero-speed operation in sensor vector mode (SV / PMSV) (00-00=3 or 00-00=4).

4-109

![](documentation/pdf_references/A510_instruction_manual.pdf-0191-00.png)

**----- Start of picture text -----**<br>
RUN<br>Command po time<br>Frequency<br>Reference Fmin (01-08)<br>(Fref)<br>~- time<br>Output<br>Frequency<br>after softstart<br>(Fout SFS)<br>Pre-excitation DC braking<br>00-29=0 time<br>af me<br>B.B 07-16 07-08<br>Pre-Excitation<br>time<br>Pre-excitation DC braking<br>Fmin<br>00-29=1 time<br>B.B 07-16 coast to 07-08<br>stop<br>Pre-excitation Fmin<br>DC braking<br>00-29=2 time<br>te 07-08<br>B.B 07-16<br>Pre-excitation Fmin DC braking<br>00-29=3 time<br>B.B<br>Zero Speed 07-08<br>Zero Speed<br>07-16 operation<br>operation<br>al Le<br>**----- End of picture text -----**<br>

## **Figure 4.4.11 Zero-speed operation of sensor vector (SV) and PM vector (PMSV) mode**

DC injection braking activates when the run command is removed and output frequency falls below the DC injection braking start frequency (07-06). DC injection braking will be active for the time set in parameter 07-08 DC injection braking execution time. Refer to figure 4.4.62 for more information on the pre-excitation operation.

4-110

| **00-32** | **Application Selection**                                                                                                                                                                                                                                   |
| --------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
|           | **0:**General<br>**1:** Reserved<br>**2:**Conveyor<br>**3:**Exhaust fan<br>**4:**Reserved<br>**5:**Compressor<br>**6:**Hoist**- * Consult TECO for the settings**<br>**7:**Crane**- * Consult TECO for the settings**<br>**8: **Manual Pulse Generator(MPG) |
| **Range** |                                                                                                                                                                                                                                                             |
|           |                                                                                                                                                                                                                                                             |

**Note:** If setting 00-32 back to 0, 2 wire initialization (60Hz)(230/400V) setting (13-08=11) will be executed. **Note:** Before setting 00-32 Application, initialize setting (parameter 13-08) first. When setting 00-32, the I/O port function changed automatically. To avoid accident, be sure to confirm the I/O port signal of inverter and external terminal control

,

## **00-32=2: Conveyor**

| **Parameter ** | **Name**                 | **Value**                                |
| -------------- | ------------------------ | ---------------------------------------- |
| 00-00          | Control mode selection   | 0: V/F                                   |
| 00-14          | Accelerationtime1        | 3.0 sec                                  |
| 00-15          | Decelerationtime1        | 3.0 sec                                  |
| 00-27          | HD/NDselection           | 0: HD                                    |
| 08-00          | Stallprevention function | xx0xb:Stallpreventionduring deceleration |

## **00-32=3: Exhaust fan**

| **Parameter ** | **Name**                                         | **Value**                                |
| -------------- | ------------------------------------------------ | ---------------------------------------- |
| 00-00          | Control mode selection                           | 0: V/F                                   |
| 11-00          | Direction lock selection                         | 1: Forward direction only                |
| 00-27          | HD/ND selection                                  | 1: ND                                    |
| 01-00          | V/Fcurve selection                               | F                                        |
| 07-00          | Momentary power loss/ fault restart<br>selection | 1: Enable                                |
| 08-00          | Stallprevention function                         | xx0xb:Stallpreventionduring deceleration |

## **00-32=5: Compressor**

| **Parameter ** | **Name**                                         | **Value**                                |
| -------------- | ------------------------------------------------ | ---------------------------------------- |
| 00-00          | Control mode selection                           | 0: V/F                                   |
| 11-00          | Direction lockselection                          | 1: Forward directiononly                 |
| 00-14          | Accelerationtime1                                | 5.0 sec                                  |
| 00-15          | Decelerationtime1                                | 5.0 sec                                  |
| 00-27          | HD/NDselection                                   | 0: HD                                    |
| 01-00          | V/F curve selection                              | F                                        |
| 07-00          | Momentary power loss/ fault restart<br>selection | 1: Enable                                |
| 08-00          | Stallprevention function                         | xx0xb:Stallpreventionduring deceleration |

4-111

## **00-32=6: Hoist**

| **Parameter ** | **Name**                                 | **Value**                                             |
| -------------- | ---------------------------------------- | ----------------------------------------------------- |
| 00-00          | Control mode selection                   | 2:SLV                                                 |
| 00-05          | Main Frequency command source selection  | 0: keypad                                             |
| 11-43          | Hold Frequency at start                  | 3.0 Hz                                                |
| 11-44          | FrequencyholdTime at start               | 0.3 sec                                               |
| 00-14          | Accelerationtime1                        | 3.0 sec                                               |
| 00-15          | Decelerationtime1                        | 3.0 sec                                               |
| 11-01          | Carrier frequency                        | 5.0kHz                                                |
| 05-01          | Frequency setting of speed-stage 0       | 6.0 Hz                                                |
| 05-02          | Frequency setting of speed-stage 1       | 30.0 Hz                                               |
| 05-03          | Frequency setting ofspeed-stage2         | 60.0Hz/ 50.0Hz                                        |
| 03-28          | Photo-coupleroutput                      | 5: frequency detection 2                              |
| 07-18          | Minimumbaseblocktime                     | 0.3 sec                                               |
| 08-00          | Stall prevention function                | xx1x: Stall prevention ineffective in<br>deceleration |
| 03-13          | Frequency detection level                | 2.0Hz                                                 |
| 03-14          | Frequency detection width                | 0.1 Hz                                                |
| 08-18          | Selectionof low-torque operation         | 0: Decelerationto stop                                |
| 08-19          | Levelof low-torque detection             | 2%                                                    |
| 08-20          | Time of low-torque detection             | 0.5 sec                                               |
| 08-09          | Selection of input phase loss protection | 1 : Enable                                            |
| 08-10          | Selectionofoutput phaseloss protection   | 1 : Enable                                            |

## **00-32=7: Crane**

| **Parameter ** | **Name**                                    | **Value**                                              |
| -------------- | ------------------------------------------- | ------------------------------------------------------ |
| 00-00          | Control mode selection                      | 0: V/F                                                 |
| 00-05          | Main Frequency Command Source Selection     | 0: keypad                                              |
| 00-14          | Accelerationtime1                           | 3.0 sec                                                |
| 00-15          | Decelerationtime1                           | 3.0 sec                                                |
| 00-27          | HD/ND Mode selection                        | 0: HD                                                  |
| 11-01          | Carrier frequency                           | 5.0kHz                                                 |
| 05-01          | Frequency setting of speed-stage 0          | 6.0 Hz                                                 |
| 05-02          | Frequency setting ofspeed-stage1            | 30.0Hz                                                 |
| 05-03          | Frequency setting ofspeed-stage2            | 60.0Hz/ 50.0Hz                                         |
| 03-04          | Multi-function terminal Function setting-S5 | 2: Multi-speed/position setting<br>command 1           |
| 03-05          | Multi-function terminal Function setting-S6 | 3: Multi-speed/position setting<br>command2            |
| 03-28          | Photo-coupleroutput                         | 23:Source ofoperationcommand                           |
| 08-00          | Stall prevention function                   | xx1x : Stall prevention ineffective in<br>deceleration |
| 08-09          | Selectionof input phaseloss protection      | 1: Enable                                              |
| 08-10          | Selectionofoutput phaseloss protection      | 1: Enable                                              |

**00-32=8: Manual Pulse Generator (MPG)**

4-112

| **Parameter ** | **Name**                                    | **Value**                                               |
| -------------- | ------------------------------------------- | ------------------------------------------------------- |
| 00-00          | Control mode selection                      | 0: V/F                                                  |
| 00-02          | Main RunCommand Source Selection            | 1: External Terminal(ControlCircuit)                    |
| 00-05          | Main Frequency Command Source Selection     | 8: Manual Pulse Generator(MPG)                          |
| 00-16          | Acceleration Time 2                         | 0.1 sec                                                 |
| 00-17          | Deceleration Time 2                         | 0.1 sec                                                 |
| 01-00          | V/FCurve Selection                          | F                                                       |
| 03-07          | Multi-Function Terminal Function Setting-S8 | 67: Manual Pulse Generator Mode<br>Switch               |
| 07-09          | Stop Mode Selection                         | 1: Coast to Stop                                        |
| 07-18          | Minimum Base block Time                     | 0.1 sec                                                 |
| 07-46          | DCInjectionCurrentLimit                     | 100%                                                    |
| 08-00          | Stall Prevention Function                   | xx1xb: Stall prevention is disabled in<br>deceleration. |
| 11-62          | Selection of Preventing Oscillation         | 2: Mode3                                                |
| 20-08          | ASR Delay Time                              | 0                                                       |
| 20-27          | PGPulseNumber                               | 100                                                     |
| 20-43          | MPG SpeedMagnificationCalculation           | 20                                                      |
| 20-44          | MPG Speed CommandLimit                      | 6.0Hz                                                   |

**Note:** Only for LCD keypad.

This parameter automatically lists all the adjusted parameters. When the default value is adjusted and 00-33=1, it will list all the parameters different from default values in the advanced modes and these parameters can be edited directly. The adjusted parameters list displays only when 00-33 is set from 0 to 1 or 00-33=1 at start up.

If user wants to restore to the original editing interface, it is only required to set parameter 00-33=0.

This function can display 250 adjusted parameters. If they are more than 250 parameters, it will list the adjusted parameters before 250.

## **Example: Set 00-03 (alternative run command source selection) to be different from the default value.**

**Steps LCD Display Descriptions** Group 00 Basic Func. 1 01 V/F Pattern The starting parameter group (00) in the setting modes of ▲ (Up)/ 02 Motor Parameter ▼ (Down) selection groups. ~~Le~~

4-113

| 2   | PARA 00<br>-01. Motor Direction<br>-02. RUN Source<br>-03. Sub RUN Source | Press READ/ ENTER key and ▲ (Up)/ ▼ (Down) to select<br>alternative run command source (00-03).                               |
| --- | ------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------- |
| 3   | Edit 00-00<br>SubRUNSouce                                                 | Press READ/ ENTER key and adjust the value. The selected setting<br>value will flash.                                         |
|     | 1Terminal<br>(0 ~4)<br><2>                                                |                                                                                                                               |
| 4   | PARA 00<br>-33. Modify parameter<br>-41. User P1<br>-42. User P2          | Press DSP/ FUN to the menu of modified parameters (00-33).                                                                    |
|     |                                                                           |                                                                                                                               |
| 5   | Edit 00-33<br>Modify parameter                                            | Press READ/ ENTER key to adjust the value to 1 (The modified<br>parameter is enabled.) The selected setting value will flash. |
|     | 1Enable<br>(0 ~1)<br><0>                                                  |                                                                                                                               |
| 6   | Modify 00<br>00-03. Sub RUN Source<br>00-33. Modify parameter             | Press DSP/ FUN back to the advanced modes.                                                                                    |
|     |                                                                           |                                                                                                                               |

## **User parameter setting (00-41 to 00-56) (only for LCD keypad)**

| **00- 41**  | **Userparameter 0**  |
| ----------- | -------------------- |
| **00- 42**  | **Userparameter 1**  |
| **00- 43**  | **Userparameter 2**  |
| **00- 44**  | **Userparameter 3**  |
| **00- 45**  | **User parameter 4** |
| **00- 46**  | **User parameter 5** |
| **00- 47**  | **User parameter 6** |
| **00- 48**  | **User parameter 7** |
| **00- 48**  | **Userparameter 8**  |
| **00- 50**  | **Userparameter 9**  |
| **00- 51 ** | **Userparameter 10** |
| **00- 52 ** | **Userparameter 11** |
| **00- 53**  | **Userparameter 12** |
| **00- 54 ** | **Userparameter 13** |
| **00- 55**  | **Userparameter 14** |
| **00- 56**  | **Userparameter 15** |

- ‧ User parameter (00-41 ~ 00-56) can select 16 sets of parameters (group 00 ~ 22, but except 00-00/ 00-41~00-56/ group 17) and put them into the list to do the fast access setting.

- ‧ When the access setting of parameter 13-06 is set to 1, user parameter 00-41 ~ 00-56 can be displayed and changed.

- ‧ User parameter 00-41 ~ 00-56 can be changed in the advanced modes, exclusive of being in operation.

- ‧ Set value in the parameter of 00-41 ~ 00-56 and set 13-06 to 1.

4-114

- ‧ When 13-06=1, only parameter of 00-00 ~ 00-56 can be set or read in the advanced modes. 13-06=1 is enabled in the parameter setting of 00-41~00-56.

- ‧ When user would like to leave the screen of user parameters, press RESET key and then DSP/FUN key to select parameter Group 13.

## **Example 1: Set 03-00 (Multi-function terminal Function Setting-S1) to user parameter 0 (00-41)**

| **Steps**<br>~~a~~ | **LCD Display**<br>~~a~~<br>~~a~~                                           | **Descriptions**                                                                                                                                                                                                                                                            |
| ------------------ | --------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| 1                  | Group<br>00 Basic Func.<br>01 V/F Pattern<br>02 Motor Parameter             | Select the start parameter group (00) in the advanced modes.                                                                                                                                                                                                                |
| 2                  | PARA 00<br>-41. User P0<br>-42. User P1<br>-43. User P2                     | Press (READ/ ENTER) key and ▲ (Up) / ▼ (Down) to select user<br>parameter 0 (00-41).                                                                                                                                                                                        |
| 3                  | Edit 00-41<br>User P0=00-41                                                 | Press (READ/ ENTER) key to the screen of data setting/ read.<br>*****The selected setting value will flash.                                                                                                                                                                 |
|                    | 00-41 UserP0<br><00-01 - 24-07>                                             |                                                                                                                                                                                                                                                                             |
| 4<br>              | Edit 00-41<br>User P0=00-41                                                 | Press**◄**(Left) /**►**(Right) and ▲ (Up) / ▼ (Down) key to set the<br>value to 03-00 ( Multi-function terminal Function Setting-S1)<br>~~BS~~                                                                                                                              |
|                    | 03-00S1 Function Sel<br><00-01 - 24-07><br>~~aBS~~                          |                                                                                                                                                                                                                                                                             |
| 5<br>~~-~~         | Edit 00-41<br>~~-aBS~~                                                      | Press (READ/ ENTER) key to save 03-00 and the digit stops<br>flashing<br>and the screen displays**User P0 = 03-00**; 03-00<br>(Multi-function terminal Function Setting-S1) has been defined as<br>00-41. Few seconds later, the selected digit will flash again.<br>~~BS~~ |
|                    | 03-00S1 Function Sel<br><00-01 - 24-07><br>~~-aBS~~                         |                                                                                                                                                                                                                                                                             |
| 6<br>~~-~~         | Monitor<br>Freq Ref<br>~~-a BS~~                                            | Press (DSP/ FUN) key to the display of main screen.<br>*****If users do not press BACK key in one minute, the screen will<br>automatically display the monitor mode shown as the left figure. The<br>automatically return time can be set via 16-06.<br>~~BS~~              |
|                    | 12-16=000.00Hz<br>---------------------------------------<br>12-17=000.00Hz |                                                                                                                                                                                                                                                                             |
|                    | 12-18=0000.0A                                                               |                                                                                                                                                                                                                                                                             |

4-115

## **Example 2: After one or more parameters in 00-41 ~ 00-56 are set, user parameters settings are as follows.**

| **Step**   | **Step**<br>**LCD Display**                                                   | **Descriptions**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| ---------- | ----------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| 1          | Group<br>13 Driver Status<br>14 PLC Setting<br>15 PLC Monitor                 | Select the start parameter group (03) in the advanced modes.                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| 2<br>~~7~~ | PARA 13<br>-06. Access Level<br>-07. Password 1<br>-08. Initialize<br>~~—Se~~ | Press (READ/ ENTER) and ▲ (Up) / ▼ (Down) key to enter the access<br>level of parameter (13-06).<br>~~Se~~                                                                                                                                                                                                                                                                                                                                                                                                 |
| 3<br>~~7~~ | Edit 13-06<br>Access Level<br>~~—Se~~                                         | Press (READ/ ENTER) key to enter the screen of the data setting/ read.<br>*****The selected setting value will flash.<br>~~Se~~                                                                                                                                                                                                                                                                                                                                                                            |
|            | ---------------------------------------<br>(0~2)<br>~~—Se~~                   |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
|            | <2><br>~~—Se~~                                                                |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| 4<br>~~7~~ | ─ADV─ G01-02<br>Access Level<br>~~— Se~~                                      | Press ▲ (Up) / ▼ (Down) key to change setting value to 1 (13-06=1, user<br>level) and Press (READ/ ENTER) key to save the setting value (03-00).<br>Then, the digit stops flashing and the screen displays the setting value.<br>Few seconds later, the selected digit will flash again.<br>User level (13-06=1) can be set by one or more parameters in the user<br>parameters of 00-41 ~ 00-56. If users do not set user parameters, 13-06<br>will not be setinthe user level(settingvalue=1).<br>~~Se~~ |
|            | 1User Level<br>(0-2)<br>< 2 >                                                 |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| 5          | PARA 13<br>-06. Access Level                                                  | Press (DSP/FUN) key to the display of subdirectory.                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| 6          | Group<br>00.User Function                                                     | Press (DSP/FUN) key to the display of group directory. It is required to<br>press ▲ (Up) key to select Group 00 User Function.                                                                                                                                                                                                                                                                                                                                                                             |
| 7          | Monitor<br>Freq Ref                                                           | Press (DSP/ FUN) key to enter the main screen. If user would like to leave<br>the screen of user parameters, press RESET key and then DSP/FUN key<br>to select parameter Group 13. Hotkeys are only enabled in inverter<br>software V1.4.                                                                                                                                                                                                                                                                  |
|            | 12-16=000.00Hz<br>12-17=000.00Hz                                              |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
|            | 12-18=0000.0A                                                                 |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| 8          | Group<br>00. User Function00 User<br>13.Driver Status                         | 13-06 can be selected to be adjusted so leave parameters or enter<br>parameter group 00 to edit user parameters is allowable.                                                                                                                                                                                                                                                                                                                                                                              |
| 9          | PARA 00<br>-41.S1 Function Sel                                                | Press (READ/ ENTER) key and ▲ (Up) / ▼ (Down) key to select user<br>parameter 0 (00-41) display.                                                                                                                                                                                                                                                                                                                                                                                                           |

4-116

| **Step** | **LCD Display**                                                                                                     | **Descriptions**                                                                                                                                                                                                                                                                                       |
| -------- | ------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| 10       | Edit 00-41<br>S1 Function Sel                                                                                       | Press (READ/ ENTER) key to enter the screen of data setting/ read.<br>*The selected setting value will flash.<br>In this example, 03-00 (Multi-function terminal Function Setting-S1)<br>has been defined as user parameters (00-41). The right bottom<br>locationdisplays the originalparametergroup. |
|          | 00 2-Wire(FWD-RUN)<br>(00~57)<br>< 00 > < 03-00 >                                                                   |                                                                                                                                                                                                                                                                                                        |
| 11       | Edit 00-41<br>S1 Function Sel                                                                                       | Press ▲ (Up) / ▼ (Down) key to change the setting value to 2. Use<br>(READ/ ENTER) key to save the setting value.<br>When the selected setting value does not flash again, the setting<br>value will be saved to 00-41 and 03-00 simultaneously.                                                       |
|          | 06FJOG<br>(00~57)<br>< 00 > < 03-00 >                                                                               |                                                                                                                                                                                                                                                                                                        |
| 12       | Monitor<br>Freq Ref<br>12-16=000.00Hz<br>---------------------------------------<br>12-17=000.00Hz<br>12-18=0000.0A | Press (DSP/FUN) key to the display of main screen.<br>*****If users do not press (DSP/ FUN) key in one minute, the screen will<br>automatically display the monitor mode shown as the left figure. The<br>automatically return time can be set via 16-06.                                              |

## **User Parameter Run Mode Structures**

- **A.** Define Parameter Group 0~~24 as user parameters except parameter 00-00 and 00-41~~00-56.

![](documentation/pdf_references/A510_instruction_manual.pdf-0198-03.png)

**----- Start of picture text -----**<br>
[ Main Screen ] [ Main Menu] [ Subdirectory] [ READ/ ENTER ]<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0198-04.png)

**----- Start of picture text -----**<br>
1 2<br>DSP READ<br>FUN ENTER<br>Monitor PARA 00<br> Freq Ref Group -00 Control Method<br> 12 – 16 = 000 . 00Hz------------------------------------ 00 Basic Func.01 V/F Pattern -01 Motor Direction<br>12-17 = 000.00Hz DSP -02 RUN Source<br>12-18 = 0000.0A 02 Motor Parameter<br>FUN<br>READ<br>ENTER<br>PARA 00 Edit 00-41<br>-41 User P0 User P0-----------------------------------------<br>DSP -42 User P1 01-00 V/F Pattern. Sel<br>FUN -43 User P2 DSP (01-00–24-06)<br>FUN<br>PARA 00<br>-54 User P13<br>DSPDSP -55 User P14<br>FUNFUN -56 User P15<br>1 2<br>**----- End of picture text -----**<br>

4-117

**Note: User level (13-06=1) can be set by one or more parameters in the user parameters of 00-41 ~ 00-56.**

![](documentation/pdf_references/A510_instruction_manual.pdf-0199-01.png)

**----- Start of picture text -----**<br>
[ Main Screen] [Main Menu] [Subdirectory] [READ/ ENTER]<br>1 2<br>DSP READ<br>FUN ENTER<br>Monitor PARA 13<br> Freq Ref Group -00 KVA Sel<br> 12 – 16 = 000 . 00Hz------------------------------------12-17 = 000.00Hz 13 Driver Status14 PLC Setting DSP -01 S/W Version 1 -02 Elapsed Time1<br>12-18 = 0000.0A 15 PLC Monitor<br>FUN<br>READ<br>ENTER<br>PARA 13 Edit 13-06<br>DSP -07 Password 1 -06 Access Level Access Level-----------------------------------------1 User Level<br>FUN -08 Initialize DSP (0~2)<br><2><br>FUN<br>READ<br>00 User FunctionGroup RESET< + FUNDSP -06 Access LevelPARA 13 ENTER<br>13 Driver Status<br>DSP<br>FUN<br>READ<br>ENTER<br>PARA 00<br>Group -41 S1 Function Sel<br>00 User Function<br>13 Driver Status<br>DSP<br>FUN<br>**----- End of picture text -----**<br>

| **00- 57** | **SV High Speed Mode**                                   |
| ---------- | -------------------------------------------------------- |
|            | **0:**SV High Speed Mode 1<br>**1:**SV High Speed Mode 2 |
| **Range**  |                                                          |
|            |                                                          |

When the inverter runs in SV mode, SV high speed mode 2 is selected if it is required to use urgent accel./ decel.

4-118

|            | **01-V/FControl Parameters** |
| ---------- | ---------------------------- |
|            |                              |
| **01-00**  | **V/F curve selection**      |
| **Range ** | 0~FF                         |

The V/F curve selection is enabled for V/F mode with or without PG or SLV2 mode. Make sure to set the inverter input voltage parameter 01-14.

There are three ways to set V/F curve:

(1) 01-00 = 0 to E: choose any of the 15 predefined curves (0 to E).

(2) 01-00 =0F, use 01-02~~01-09 and 01-12~~01-13, with voltage limit.

(3) 01-00 = FF: use 01-02~~01-09 and 01-12~~01-13, without voltage limit. Refer to the following figure.

![](documentation/pdf_references/A510_instruction_manual.pdf-0200-06.png)

**----- Start of picture text -----**<br>
Output<br>Voltage<br>250V<br>The Output Voltage Limit Curve<br>(the voltage limit of 400V class<br>40V is two times.)<br>5V<br>Output<br>0 01-02 01-02 Frequency<br><br>(constant value)  40<br>(the output frequency in the max. voltage)<br>**----- End of picture text -----**<br>

The default parameters (01-02~01-09) are the same when 01-00 is set to F (default) and 01-00 is set to 1.

Parameters 01-02 to 01-13 are automatically set when any of the predefined V/F curves are selected.

**Note:** This parameter is not affected by the initialization parameter (13-08).

Consider the following items as the conditions for selecting a V/F pattern.

(1) The voltage and frequency characteristic of motor.

(2) The maximum speed of motor.

4-119

## **Table 4.4.3: 1 - 2HP V/F curve selection (200V)**

|                                |                       |                        |                                    |                                                                                    |                                                     |                                |                       |                            |           |                                                                                    |
| ------------------------------ | --------------------- | ---------------------- | ---------------------------------- | ---------------------------------------------------------------------------------- | --------------------------------------------------- | ------------------------------ | --------------------- | -------------------------- | --------- | ---------------------------------------------------------------------------------- |
| **Type**                       | <br>**Specification** |                        | **01-00**                          |                                                                                    | **V/F curve**                                       | **Type**                       | <br>**Specification** |                            | **01-00** | **V/F curve**                                                                      |
|                                | <br>                  |                        |                                    |                                                                                    |                                                     |                                | <br>                  |                            |           |                                                                                    |
| General purpose                |                       | 50Hz                   | 0                                  | 200<br>0 <br>(V<br>7.2<br>13.5                                                     | (Hz)<br>50<br> 1.3<br>)<br>(0),(F)<br>2.5           | High Staring Torque‡           | 50Hz                  | Low<br>Starting<br>Torque  | 8         | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>200<br>14.6<br>14<br>7.4<br>7.3 |
|                                |                       |                        | F<br>(50Hz<br>Default<br>setting)  |                                                                                    |                                                     |                                |                       | High<br>Starting<br>Torque | 9         |                                                                                    |
|                                | 60<br>Hz              | 60Hz<br>Saturatio<br>n | 1<br>                              | 200<br>0<br>(V<br>7.2<br>13.5                                                      | (Hz)<br>60<br>1.5<br>)<br>(2)<br>(1),(F)<br>50<br>3 |                                | 60Hz                  | Low<br>Starting<br>Torque  | A         | (Hz)<br>200<br>0<br>(V)<br>(B)<br>60<br>1.5 3<br>(A)<br>14.6<br>14<br>7.4<br>7.3   |
|                                |                       |                        | F<br>(60Hz<br>Default<br>setting.) |                                                                                    |                                                     |                                |                       |                            |           |                                                                                    |
|                                |                       | 50Hz<br>Saturatio<br>n | 2                                  |                                                                                    |                                                     |                                |                       | High<br>Starting<br>Torque | B         |                                                                                    |
| Variable Torque Characteristic |                       | 72Hz                   | 3                                  | 0<br>(<br>7.2<br>13.5<br>200                                                       | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3              | Constant-power torque(Reducer) | 90Hz                  |                            | C         | (Hz)<br>200<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>7.2<br>3<br>13.5                 |
|                                | 50<br>Hz              | Variable<br>Torque 1   | 4                                  | 0<br>(V<br>1<br>200<br>6.5<br>7.2<br>50<br>35                                      | (Hz)<br>)<br>(5)<br>50<br>.3<br>25<br>(4)           |                                | 120Hz                 |                            | D         | (Hz)<br>200<br>120<br>0<br>(V)<br>(D)<br>6<br>0<br>1.5<br>7.2<br>3<br>13.5         |
|                                |                       | Variable<br>Torque 2   | 5                                  |                                                                                    |                                                     |                                |                       |                            |           |                                                                                    |
|                                | 60<br>Hz              | Variable<br>Torque 3   | 6                                  | (Hz)<br>0<br>(V)<br>(7)<br>60<br>1.5<br>30<br>(6)<br>200<br>6.5<br>7.2<br>50<br>35 |                                                     |                                | 180Hz                 |                            | E         | (Hz)<br>200<br>180<br>0<br>(V)<br>(E)<br>6<br>0<br>1.5<br>7.2<br>3<br>13.5         |
|                                |                       | Variable<br>Torque 4   | 7                                  |                                                                                    |                                                     |                                |                       |                            |           |                                                                                    |

4-120

## **Table 4.4.4: 3 - 30HP V/F curve selection (200V)**

| **Type **                      | <br>**Specification** | <br>**Specification**      | **01-00**                          | **V/F curve**                                                                | **V/F curve**                               | **Type **                       | <br>**Specification** | <br>**Specification**      | **01-00** | **V/F curve**                                                                      |
| ------------------------------ | --------------------- | -------------------------- | ---------------------------------- | ---------------------------------------------------------------------------- | ------------------------------------------- | ------------------------------- | --------------------- | -------------------------- | --------- | ---------------------------------------------------------------------------------- |
| General application            | 50Hz                  |                            | 0                                  | (Hz)<br>200<br>50<br>0 1.3<br>(V)<br>(0),(F)<br>6.8<br>2.5<br>12.7           |                                             | High Staring Torque‡            | 50Hz                  | Low<br>Starting<br>Torque  | 8         | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>200<br>13.8<br>13.3<br>7<br>6.9 |
|                                |                       |                            | F<br>(50Hz<br>Default<br>setting)  |                                                                              |                                             |                                 |                       | High<br>Starting<br>Torque | 9         |                                                                                    |
|                                | 60Hz                  | <br>60Hz<br>Saturati<br>on | 1                                  | (Hz)<br>200<br>60<br>01.5<br>(V)<br>(2)<br>(1),(F)<br>50<br>6.8<br>3<br>12.7 |                                             |                                 | 60Hz                  | Low<br>Starting<br>Torque  | A         | (Hz)<br>200<br>0<br>(V)<br>(B)<br>60<br>1.5 3<br>(A)<br>13.8<br>13.3<br>7<br>6.9   |
|                                |                       |                            | F<br>(60Hz<br>Default<br>setting.) |                                                                              |                                             |                                 |                       |                            |           |                                                                                    |
|                                |                       | <br>50Hz<br>Saturati<br>on | 2                                  |                                                                              |                                             |                                 |                       | High<br>Starting<br>Torque | B         |                                                                                    |
| Variable Torque Characteristic | 72Hz                  |                            | 3                                  | 0<br>(<br>6.8<br>12.7<br>200                                                 | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3      | Constant-power torque (Reducer) | 90Hz                  |                            | C         | (Hz)<br>200<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>6.8<br>3<br>12.7                 |
|                                | 50Hz                  | <br>Variable<br>Torque 1   | <br>4                              | 0<br>(<br><br>200<br>6<br>6.8<br>50<br>35                                    | (Hz)<br>V)<br>(5)<br>50<br>1.3<br>25<br>(4) |                                 | 120Hz                 |                            | D         | (Hz)<br>200<br>120<br>0<br>(V)<br>(D)<br>60<br>1.5<br>6.8<br>3<br>12.7             |
|                                |                       | Variable<br>Torque 2       | <br>5                              |                                                                              |                                             |                                 |                       |                            |           |                                                                                    |
|                                | 60Hz                  | <br>Variable<br>Torque 3   | <br>6                              | 0<br>(V<br>1<br>200<br>6<br>6.8<br>50<br>35                                  | (Hz)<br>)<br>(7)<br>60<br>.5<br>30<br>(6)   |                                 | 180Hz                 |                            | E         | (Hz)<br>200<br>180<br>0<br>(V)<br>(E)<br>60<br>1.5<br>6.8<br>3<br>12.7             |
|                                |                       | Variable<br>Torque 4       | <br>7                              |                                                                              |                                             |                                 |                       |                            |           |                                                                                    |

4-121

## **Table 4.4.5: 40HP and above V/F curve selection (200V)**

|                                |                       |                          |                                       |                                                                                  |                                            |                                 |                       |                            |           |                                                                                      |
| ------------------------------ | --------------------- | ------------------------ | ------------------------------------- | -------------------------------------------------------------------------------- | ------------------------------------------ | ------------------------------- | --------------------- | -------------------------- | --------- | ------------------------------------------------------------------------------------ |
| **Type**                       | <br>**Specification** |                          | **01-00**                             | **V/F curve**                                                                    |                                            | **Type**                        | <br>**Specification** |                            | **01-00** | **V/F curve**                                                                        |
| General application            |                       | 50Hz                     | 0                                     | (Hz)<br>200<br>50<br>0 1.3<br>(V)<br>(0),(F)<br>7.7<br>2.5<br>13.6<br>           |                                            | High Staring Torque‡            | 50Hz                  | Low<br>Starting<br>Torque  | 8         | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>200<br>14.5<br>13.9<br>8.2<br>7.7 |
|                                |                       |                          | F<br>(50Hz<br>Default<br>setting)     |                                                                                  |                                            |                                 |                       | High<br>Starting<br>Torque | 9         |                                                                                      |
|                                | 60Hz                  | <br>60Hz<br>Saturation   | 1                                     | (Hz)<br>200<br>60<br>01.5<br>(V)<br>(2)<br>(1),(F)<br>50<br>7.7<br>3<br>13.6<br> |                                            |                                 | 60Hz                  | Low<br>Starting<br>Torque  | A         | (Hz)<br>200<br>0<br>(V)<br>(B)<br>60<br>1.5 3<br>(A)<br>14.5<br>13.9<br>8.2<br>7.7   |
|                                |                       |                          | <br>F<br>(60Hz<br>Default<br>setting) |                                                                                  |                                            |                                 |                       |                            |           |                                                                                      |
|                                |                       | <br>50Hz<br>Saturation   | <br>2                                 |                                                                                  |                                            |                                 |                       | High<br>Starting<br>Torque | B         |                                                                                      |
| Variable Torque Characteristic |                       | 72Hz                     | 3                                     | 0<br>(<br>7.7<br>13.6<br>200                                                     | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3     | Constant-power torque (Reducer) | 90Hz                  |                            | C         | (Hz)<br>200<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>7.7<br>3<br>13.6                   |
|                                | 50Hz                  | <br>Variable<br>Torque 1 | 4                                     | 0<br>(<br>1<br>200<br>7.7<br>52.3<br>36.4                                        | (Hz)<br>V)<br>(5)<br>50<br>.3<br>25<br>(4) |                                 | 120Hz                 |                            | D         | (Hz)<br>200<br>120<br>0<br>(V)<br>(D)<br>60<br>1.5<br>7.7<br>3<br>13.6               |
|                                |                       | Variable<br>Torque 2     | 5                                     |                                                                                  |                                            |                                 |                       |                            |           |                                                                                      |
|                                | 60Hz                  | <br>Variable<br>Torque 3 | 6                                     | 0<br>(<br>1<br>200<br>7.7<br>52.3<br>36.4                                        | (Hz)<br>V)<br>(7)<br>60<br>.5<br>30<br>(6) |                                 | 180Hz                 |                            | E         | (Hz)<br>200<br>180<br>0<br>(V)<br>(E)<br>60<br>1.5<br>7.7<br>3<br>13.6               |
|                                |                       | <br>Variable<br>Torque 4 | 7                                     |                                                                                  |                                            |                                 |                       |                            |           |                                                                                      |

4-122

![](documentation/pdf_references/A510_instruction_manual.pdf-0204-00.png)

**----- Start of picture text -----**<br>
Table 4.4.6: 1 - 2HP V/F curve selection (220V)<br>Type Specification 01-00 V/F curve Type Specification 01-00 V/F curve<br>220 (V) Low 220 (V)<br>0 Starting 8<br>(0),(F) Torque (9)<br>50Hz F 50Hz<br>14.8 High 16.1 (8)<br>Default ( 50Hz 7.90 1.3 2.5 50 (Hz) Starting 9 15.48.18<br>Torque 0 1.3 2.5 50 (Hz)<br>setting )<br>1 (V)<br>60Hz F 220 Low 220 (V)<br>Saturati ( 60Hz (2) Starting A<br>(B)<br>on Default Torque<br>60Hz 60Hz<br>setting ) 14.8 (1),(F) 16.115.4 (A)<br>Saturati50Hz 2 7.901.5 3 50 60 (Hz) Starting Low B 08.181.5 3 60 (Hz)<br>on Torque<br>(V)<br>220 (V)<br>220<br>(3)<br>(C)<br>72Hz 3 90Hz C<br>14.8<br>7.9 14.8<br>0 1.5 3 60 72 (Hz) 7.90 1.5 3 60 90 (Hz)<br>Variable 220(V) 220 (V)<br>4<br>Torque 1<br>(5)<br>(D)<br>50Hz 38.555 (4) 120Hz D<br>Variable 5 7.97.1 14.8<br>Torque 2 0 1.3 25 50 (Hz) 7.9<br>0 1.5 3 6 120 (Hz)<br>0<br>Variable 6 220(V) 220(V)<br>Torque 3<br>(7)<br>(E)<br>60Hz 38.555 (6) 180Hz E<br>Variable 7 7.97.10 1.5 30 60 (Hz) 14.87.9<br>Torque 4 0 1.5 3 6 180 (Hz)<br>0<br>General application ‡<br>High Staring Torque<br>Variable Torque Characteristic<br>Constant-power torque (Reducer)<br>**----- End of picture text -----**<br>

4-123

![](documentation/pdf_references/A510_instruction_manual.pdf-0205-00.png)

**----- Start of picture text -----**<br>
Table 4.4.7: 3 - 30HP V/F curve selection (220V)<br>Type Specification 01-00 V/F curve Type Specification 01-00 V/F curve<br>(V) Low (V)<br>0 220 Starting 8 220<br>Torque (9)<br>50Hz F (0),(F) 50Hz<br>High 15.2 (8)<br>Default ( 50Hz 7.5140 1.3 2.5 50 (Hz) Starting Torque 9 14.607.77.6 1.3 2.5 50 (Hz)<br>setting )<br>1<br>60Hz F 220(V) Low (V)<br>Saturati Starting A 220<br>( 60Hz<br>on Default (2) Torque<br>(B)<br>60Hz setting ) 60Hz<br>15.2 (A)<br>14 (1),(F) 14.6<br>Saturati50Hz 2 7.501.5 3 50 60 (Hz) Starting Low B 7.77.60 1.5 3 60 (Hz)<br>on Torque<br>(V) (V)<br>220 220<br>(3)<br>(C)<br>72Hz 3 90Hz C<br>14<br>7.5 14<br>0 1.5 3 60 72 (Hz) 7.5<br>0 1.5 3 60 90 (Hz)<br>(V)<br>Variable 4 220 220 (V)<br>Torque 1<br>(D)<br>50Hz (5) 120Hz D<br>55<br>Variable 5 38.57.56.6 (4) 14<br>Torque 2 0 1.3 25 50 (Hz) 7.5<br>0 1.5 3 60120 (Hz)<br>(V)<br>Variable 220 (V)<br>6 220<br>Torque 3<br>(E)<br>60Hz (7) 180Hz E<br>Variable 7 38.57.55 5 (6) 14<br>Torque 4 6.60 1.5 30 60 (Hz) 7.50 1.5 3 60180 (Hz)<br>General application ‡<br>High Staring Torque<br>Variable Torque Characteristic<br>Constant-power torque (Reducer)<br>**----- End of picture text -----**<br>

4-124

|                                |                    |                            | **Table 4.4.8: 40HPand above V/Fcurve selection (220V)** | **Table 4.4.8: 40HPand above V/Fcurve selection (220V)**                   | **Table 4.4.8: 40HPand above V/Fcurve selection (220V)** | **Table 4.4.8: 40HPand above V/Fcurve selection (220V)** | **Table 4.4.8: 40HPand above V/Fcurve selection (220V)** | **Table 4.4.8: 40HPand above V/Fcurve selection (220V)** | **Table 4.4.8: 40HPand above V/Fcurve selection (220V)** | **Table 4.4.8: 40HPand above V/Fcurve selection (220V)**                       |
| ------------------------------ | ------------------ | -------------------------- | -------------------------------------------------------- | -------------------------------------------------------------------------- | -------------------------------------------------------- | -------------------------------------------------------- | -------------------------------------------------------- | -------------------------------------------------------- | -------------------------------------------------------- | ------------------------------------------------------------------------------ |
| **Type**                       | **Specification ** |                            | **01-00**                                                | **V/Fcurve**                                                               |                                                          | **Type**                                                 | **Specification **                                       |                                                          | **01-00**                                                | **V/Fcurve**                                                                   |
| General application            | 50Hz               |                            | 0                                                        | (Hz)<br>220<br>50<br>0 1.3<br>(V)<br>(0),(F)<br>8.5<br>2.5<br>15           |                                                          | High Staring Torque‡                                     | 50Hz                                                     | Low<br>Starting<br>Torque                                | 8                                                        | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>220<br>16<br>15.39<br>8.5   |
|                                |                    |                            | F<br>( 50Hz<br>Default<br>setting                        |                                                                            |                                                          |                                                          |                                                          | <br>High<br>Starting<br>Torque                           | 9                                                        |                                                                                |
|                                | 60Hz               | <br>60Hz<br>Saturati<br>on | 1                                                        | (Hz)<br>220<br>60<br>01.5<br>(V)<br>(2)<br>(1),(F)<br>50<br>8.5<br>3<br>15 |                                                          |                                                          | 60Hz                                                     | Low<br>Starting<br>Torque                                | A                                                        | (Hz)<br>220<br>0<br>(V)<br>(B)<br>60<br>1.5 3<br>(A)<br>16<br>15.3<br>9<br>8.5 |
|                                |                    |                            | F<br>( 60Hz<br>Default<br>setting )                      |                                                                            |                                                          |                                                          |                                                          |                                                          |                                                          |                                                                                |
|                                |                    | <br>50Hz<br>Saturati<br>on | 2                                                        |                                                                            |                                                          |                                                          |                                                          | Low<br>Starting<br>Torque                                | B                                                        |                                                                                |
| Variable Torque Characteristic | 72Hz               |                            | 3                                                        | 0<br>(<br>8.5<br>15<br>220                                                 | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3                   | Constant-power torque (Reducer)                          |                                                          | 90Hz                                                     | C                                                        | (Hz)<br>220<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>8.5<br>3<br>15               |
|                                | 50Hz               | Variable<br>Torque 1       | <br>4                                                    | 0<br>(V<br>1<br>220<br>8.5<br>57.5<br>40                                   | (Hz)<br>)<br>(5)<br>50<br>.3<br>25<br>(4)                |                                                          |                                                          | 120Hz                                                    | D                                                        | (Hz)<br>220<br>120<br>0<br>(V)<br>(D)<br>60<br>1.5<br>8.5<br>3<br>15           |
|                                |                    | Variable<br>Torque 2       | <br>5                                                    |                                                                            |                                                          |                                                          |                                                          |                                                          |                                                          |                                                                                |
|                                | 60Hz               | <br>Variable<br>Torque 3   | <br>6                                                    | 0<br>(V<br>1<br>220<br>8.5<br>57.5<br>40                                   | (Hz)<br>)<br>(7)<br>60<br>.5<br>30<br>(6)                |                                                          |                                                          | 180Hz                                                    | E                                                        | (Hz)<br>220<br>180<br>0<br>(V)<br>(E)<br>60<br>1.5<br>8.5<br>3<br>15           |
|                                |                    | <br>Variable<br>Torque 4   | <br>7                                                    |                                                                            |                                                          |                                                          |                                                          |                                                          |                                                          |                                                                                |

4-125

![](documentation/pdf_references/A510_instruction_manual.pdf-0207-00.png)

**----- Start of picture text -----**<br>
Table 4.4.9: 1 - 2HP V/F curve selection (230V)<br>Type Specification 01-00 V/F curve Type Specification 01-00 V/F curve<br>230 (V) Low (V)<br>230<br>0 Starting 8<br>(0),(F) Torque (9)<br>50Hz F 50Hz<br>Default ( 50Hz 15.58.30 1.3 2.5 50 (Hz) Starting High 9 16.816.18.58.4 (8)<br>setting ) Torque 0 1.3 2.5 50 (Hz)<br>1<br>(V) (V)<br>60Hz F 230 Low 230<br>Saturati Starting A<br>( 60Hz<br>on Default (2) Torque (B)<br>60Hz 60Hz<br>setting ) 16.8 (A)<br>50Hz 15.58.3 (1),(F) Low 16.18.58.4<br>Saturati 2 01.5 3 50 60 (Hz) Starting B 0 1.5 3 60 (Hz)<br>on Torque<br>(V) (V)<br>230 230<br>(3) (C)<br>72Hz 3 90Hz C<br>15.5 15.5<br>8.3 8.3<br>0 1.5 3 60 72 (Hz) 0 1.5 3 60 90 (Hz)<br>(V) (V)<br>Variable 230 230<br>4<br>Torque 1 (5) (D)<br>50Hz 57.5 120Hz D<br>Variable 40.3 (4) 15.5<br>5 8.3<br>Torque 2 7.40 1.3 25 50 (Hz) 8.30 1.5 3 60 120 (Hz)<br>Variable (V) (V)<br>6 230 230<br>Torque 3<br>(7) (E)<br>60Hz 57.5 180Hz E<br>40.3 (6)<br>Variable 7 8.37.4 15.58.3<br>Torque 4 0 1.5 30 60 (Hz 0 1.5 3 60 180 (Hz)<br>General application ‡<br>High Staring Torque<br>Variable Torque Characteristic<br>Constant-power torque (Reducer)<br>**----- End of picture text -----**<br>

4-126

|                                |                    |                            | **Table 4.4.10 :3 -30HP V/Fcurve selection (230V)** | **Table 4.4.10 :3 -30HP V/Fcurve selection (230V)**                              | **Table 4.4.10 :3 -30HP V/Fcurve selection (230V)** | **Table 4.4.10 :3 -30HP V/Fcurve selection (230V)** | **Table 4.4.10 :3 -30HP V/Fcurve selection (230V)** | **Table 4.4.10 :3 -30HP V/Fcurve selection (230V)** | **Table 4.4.10 :3 -30HP V/Fcurve selection (230V)** | **Table 4.4.10 :3 -30HP V/Fcurve selection (230V)**                                  |
| ------------------------------ | ------------------ | -------------------------- | --------------------------------------------------- | -------------------------------------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | ------------------------------------------------------------------------------------ |
| **Type**                       | **Specification ** |                            | **01-00**                                           | **V/Fcurve**                                                                     |                                                     | **Type**                                            | **Specification **                                  |                                                     | **01-00**                                           | **V/Fcurve**                                                                         |
| General application            | 50Hz               |                            | 0                                                   | (Hz)<br>230<br>50<br>0 1.3<br>(V)<br>(0),(F)<br>7.8<br>2.5<br>14.6               |                                                     | High Staring Torque‡                                | 50Hz                                                | Low<br>Starting<br>Torque                           | 8                                                   | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>230<br>15.9<br>15.3<br>8.1<br>7.9 |
|                                |                    |                            | F<br>( 50Hz<br>Default<br>setting )                 |                                                                                  |                                                     |                                                     |                                                     | <br>High<br>Starting<br>Torque                      | 9                                                   |                                                                                      |
|                                | 60Hz               | <br>60Hz<br>Saturati<br>on | 1                                                   | <br>(Hz)<br>230<br>60<br>01.5<br>(V)<br>(2)<br>(1),(F)<br>50<br>7.8<br>3<br>14.6 |                                                     |                                                     | 60Hz                                                | Low<br>Starting<br>Torque                           | A                                                   | (Hz)<br>230<br>0<br>(V)<br>(B)<br>60<br>1.5 3<br>(A)<br>15.9<br>15.3<br>8.7<br>7.9   |
|                                |                    |                            | F<br>( 60Hz<br>Default<br>setting )                 |                                                                                  |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                      |
|                                |                    | <br>50Hz<br>Saturati<br>on | 2                                                   |                                                                                  |                                                     |                                                     |                                                     | Low<br>Starting<br>Torque                           | B                                                   |                                                                                      |
| Variable Torque Characteristic | 72Hz               |                            | 3                                                   | 0<br>(<br>7.8<br>14.6<br>230                                                     | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3              | Constant-power torque (Reducer)                     |                                                     | 90Hz                                                | C                                                   | (Hz)<br>230<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>7.8<br>3<br>14.6                   |
|                                | 50Hz               | <br>Variable<br>Torque 1   | <br>4                                               | 0<br>(V<br>1<br>230<br>6.9<br>7.8<br>57.5<br>40.3                                | (Hz)<br>)<br>(5)<br>50<br>.3<br>25<br>(4)           |                                                     |                                                     | 120Hz                                               | D                                                   | (Hz)<br>230<br>120<br>0<br>(V)<br>(D)<br>60<br>1.5<br>7.8<br>3<br>14.6               |
|                                |                    | <br>Variable<br>Torque 2   | <br>5                                               |                                                                                  |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                      |
|                                | 60Hz               | Variable<br>Torque 3       | <br>6                                               | 0<br>(<br><br>230<br>6.9<br>7.8<br>57.5<br>40.3                                  | (Hz)<br>V)<br>(7)<br>60<br>1.5<br>30<br>(6)         |                                                     |                                                     | 180Hz                                               | E                                                   | (Hz)<br>230<br>180<br>0<br>(V)<br>(E)<br>60<br>1.5<br>7.8<br>3<br>14.6               |
|                                |                    | <br>Variable<br>Torque 4   | <br>7                                               |                                                                                  |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                      |

4-127

|                                |                    |                            | **Table 4.4.11: 40HPand above V/Fcurve selection (230V)** | **Table 4.4.11: 40HPand above V/Fcurve selection (230V)**                    | **Table 4.4.11: 40HPand above V/Fcurve selection (230V)** | **Table 4.4.11: 40HPand above V/Fcurve selection (230V)** | **Table 4.4.11: 40HPand above V/Fcurve selection (230V)** | **Table 4.4.11: 40HPand above V/Fcurve selection (230V)** | **Table 4.4.11: 40HPand above V/Fcurve selection (230V)** | **Table 4.4.11: 40HPand above V/Fcurve selection (230V)**                          |
| ------------------------------ | ------------------ | -------------------------- | --------------------------------------------------------- | ---------------------------------------------------------------------------- | --------------------------------------------------------- | --------------------------------------------------------- | --------------------------------------------------------- | --------------------------------------------------------- | --------------------------------------------------------- | ---------------------------------------------------------------------------------- |
| **Type**                       | **Specification ** |                            | **01-00**                                                 | **V/Fcurve**                                                                 |                                                           | **Type**                                                  | **Specification **                                        |                                                           | **01-00**                                                 | **V/Fcurve**                                                                       |
| General application            | 50Hz               |                            | 0                                                         | (Hz)<br>230<br>50<br>0 1.3<br>(V)<br>(0),(F)<br>8.9<br>2.5<br>15.7           |                                                           | High Staring Torque‡                                      | 50Hz                                                      | Low<br>Starting<br>Torque                                 | 8                                                         | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>230<br>16.7<br>16<br>9.4<br>8.9 |
|                                |                    |                            | F<br>( 50Hz<br>Default<br>setting )                       |                                                                              |                                                           |                                                           |                                                           | <br>High<br>Starting<br>Torque                            | 9                                                         |                                                                                    |
|                                | 60Hz               | <br>60Hz<br>Saturati<br>on | 1                                                         | (Hz)<br>230<br>60<br>01.5<br>(V)<br>(2)<br>(1),(F)<br>50<br>8.9<br>3<br>15.7 |                                                           |                                                           | 60Hz                                                      | Low<br>Starting<br>Torque                                 | A                                                         | (Hz)<br>230<br>0<br>(V)<br>(B)<br>60<br>1.5 3<br>(A)<br>16.7<br>16<br>9.4<br>8.9   |
|                                |                    |                            | F<br>( 60Hz<br>Default<br>setting )                       |                                                                              |                                                           |                                                           |                                                           |                                                           |                                                           |                                                                                    |
|                                |                    | <br>50Hz<br>Saturati<br>on | 2                                                         |                                                                              |                                                           |                                                           |                                                           | Low<br>Starting<br>Torque                                 | B                                                         |                                                                                    |
| Variable Torque Characteristic | 72Hz               |                            | 3                                                         | 0<br>(<br>8.9<br>15.7<br>230                                                 | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3                    | Constant-power torque (Reducer)                           |                                                           | 90Hz                                                      | C                                                         | (Hz)<br>230<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>8.9<br>3<br>15.7                 |
|                                | 50Hz               | Variable<br>Torque 1       | <br>4                                                     | 0<br>(V<br>1<br>230<br>8.9<br>60.1<br>41.8                                   | (Hz)<br>)<br>(5)<br>50<br>.3<br>25<br>(4)                 |                                                           |                                                           | 120Hz                                                     | D                                                         | (Hz)<br>230<br>120<br>0<br>(V)<br>(D)<br>60<br>1.5<br>8.9<br>3<br>15.7             |
|                                |                    | Variable<br>Torque 2       | <br>5                                                     |                                                                              |                                                           |                                                           |                                                           |                                                           |                                                           |                                                                                    |
|                                | 60Hz               | <br>Variable<br>Torque 3   | <br>6                                                     | 0<br>(V<br>1<br>230<br>8.9<br>60.1<br>41.8                                   | (Hz)<br>)<br>(7)<br>60<br>.5<br>30<br>(6)                 |                                                           |                                                           | 180Hz                                                     | E                                                         | (Hz)<br>230<br>180<br>0<br>(V)<br>(E)<br>60<br>1.5<br>8.9<br>3<br>15.7             |
|                                |                    | <br>Variable<br>Torque 4   | <br>7                                                     |                                                                              |                                                           |                                                           |                                                           |                                                           |                                                           |                                                                                    |

4-128

|                                |                    |                            |                                     |                                                   | **Table 4.4.12:1 - 2HP V/Fcurve selection (380V)**  | **Table 4.4.12:1 - 2HP V/Fcurve selection (380V)** | **Table 4.4.12:1 - 2HP V/Fcurve selection (380V)** | **Table 4.4.12:1 - 2HP V/Fcurve selection (380V)** | **Table 4.4.12:1 - 2HP V/Fcurve selection (380V)** | **Table 4.4.12:1 - 2HP V/Fcurve selection (380V)**                                    |
| ------------------------------ | ------------------ | -------------------------- | ----------------------------------- | ------------------------------------------------- | --------------------------------------------------- | -------------------------------------------------- | -------------------------------------------------- | -------------------------------------------------- | -------------------------------------------------- | ------------------------------------------------------------------------------------- |
| **Type**                       | **Specification ** |                            | **01-00**                           |                                                   | **V/Fcurve**                                        | **Type**                                           | **Specification **                                 |                                                    | **01-00**                                          | **V/Fcurve**                                                                          |
| General application            | 50Hz               |                            | 0                                   | 380<br>0 <br>(V<br>13.6<br>25.6                   | (Hz)<br>50<br> 1.3<br>)<br>(0),(F)<br>2.5           | High Staring Torque‡                               | 50Hz                                               | Low<br>Starting<br>Torque                          | 8                                                  | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>380<br>27.8<br>26.6<br>14<br>13.8  |
|                                |                    |                            | F<br>( 50Hz<br>Default<br>setting ) |                                                   |                                                     |                                                    |                                                    | <br>High<br>Starting<br>Torque                     | 9                                                  |                                                                                       |
|                                | 60Hz               | <br>60Hz<br>Saturati<br>on | 1                                   | 380<br>0<br>(V<br>13.6<br>25.6                    | (Hz)<br>60<br>1.5<br>)<br>(2)<br>(1),(F)<br>50<br>3 |                                                    | 60Hz                                               | <br>Low<br>Starting<br>Torque                      | A                                                  | (Hz)<br>380<br>0<br>(V)<br>(B)<br>60<br>1.5<br>3<br>(A)<br>27.8<br>26.6<br>14<br>13.8 |
|                                |                    |                            | F<br>( 60Hz<br>Default<br>setting ) |                                                   |                                                     |                                                    |                                                    |                                                    |                                                    |                                                                                       |
|                                |                    | 50Hz<br>Saturati<br>on     | 2                                   |                                                   |                                                     |                                                    |                                                    | Low<br>Starting<br>Torque                          | B                                                  |                                                                                       |
| Variable Torque Characteristic | 72Hz               |                            | 3                                   | 0<br>(<br>13.6<br>25.6<br>380                     | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3              | Constant-power torque (Reducer)                    |                                                    | 90Hz                                               | C                                                  | (Hz)<br>380<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>13.6<br>3<br>25.6                   |
|                                | 50Hz               | Variable<br>Torque 1       | <br>4                               | 0<br>(V<br>1<br>380<br>12.3<br>13.6<br>95<br>66.5 | (Hz)<br>)<br>(5)<br>50<br>.3<br>25<br>(4)           |                                                    |                                                    | 120Hz                                              | D                                                  | (Hz)<br>380<br>120<br>0<br>(V)<br>(D)<br>60<br>1.5<br>13.6<br>3<br>25.6               |
|                                |                    | <br>Variable<br>Torque 2   | <br>5                               |                                                   |                                                     |                                                    |                                                    |                                                    |                                                    |                                                                                       |
|                                | 60Hz               | Variable<br>Torque 3       | <br>6                               | 0<br>(V<br>1<br>380<br>12.3<br>13.6<br>95<br>66.5 | (Hz)<br>)<br>(7)<br>60<br>.5<br>30<br>(6)           |                                                    |                                                    | 180Hz                                              | E                                                  | (Hz)<br>380<br>180<br>0<br>(V)<br>(E)<br>60<br>1.5<br>13.6<br>3<br>25.6               |
|                                |                    | <br>Variable<br>Torque 4   | <br>7                               |                                                   |                                                     |                                                    |                                                    |                                                    |                                                    |                                                                                       |

4-129

![](documentation/pdf_references/A510_instruction_manual.pdf-0211-00.png)

**----- Start of picture text -----**<br>
Table 4.4.13: 3 - 30HP V/F curve selection (380V)<br>Type Specification 01-00 V/F curve Type Specification 01-00 V/F curve<br>380 (V) Low (V)<br>0 Starting 8 380<br>(0),(F) Torque (9)<br>50Hz F 50Hz<br>24.2 High 26.3 (8)<br>Default ( 50Hz 130 1.3 2.5 50 (Hz) Starting 9 25.213.313.1<br>Torque 0 1.3 2.5 50 (Hz)<br>setting )<br>1<br>60Hz F (V) Low (V)<br>Saturati 380 Starting A 380<br>( 60Hz<br>on Default Torque<br>(2) (B)<br>60Hz setting ) 60Hz<br>26.3 (A)<br>50Hz 24.213 (1),(F) Low 13.325.213.1<br>Saturati 2 01.5 3 50 60 (Hz) Starting B 0 1.5 3 60 (Hz)<br>on Torque<br>(V)<br>380(V) 380<br>(3) (C)<br>72Hz 3 90Hz C<br>24.2 24.2<br>13<br>0 1.5 3 60 72 (Hz) 130 1.5 3 60 90 (Hz)<br>(V) (V)<br>Variable 380 380<br>4<br>Torque 1<br>(D)<br>50Hz 120Hz D<br>(5)<br>Variable 5 66.59513 (4) 24.2<br>Torque 2 11.4 13<br>0 1.3 25 50 (Hz) 0 1.5 3 60120 (Hz)<br>(V) (V)<br>Variable 380 380<br>6<br>Torque 3<br>(E)<br>60Hz 180Hz E<br>(7)<br>Torque 4 Variable 7 66.511.495130 1.5 30 (6) 60 (Hz) 24.2130 1.5 3 60180 (Hz)<br>General application ‡<br>High Staring Torque<br>Variable Torque Characteristic<br>Constant-power torque (Reducer)<br>**----- End of picture text -----**<br>

4-130

![](documentation/pdf_references/A510_instruction_manual.pdf-0212-00.png)

**----- Start of picture text -----**<br>
Table 4.4.14: 40HP and above V/F curve selection (380V)<br>Type Specification 01-00 V/F curve Type Specification 01-00 V/F curve<br>380(V) Low 380 (V)<br>0 Starting 8<br>(0),(F) Torque (9)<br>50Hz F 50Hz 27.6 (8)<br>Default ( 50Hz 14.725.90 1.3 2.5 50 (Hz) Starting Torque High 9 15.526.414.70 1.3 2.5 50 (Hz)<br>setting )<br>1<br>60Hz F (V) Low (V)<br>Saturati 380 Starting A 380<br>( 60Hz<br>on Default Torque<br>(2) (B)<br>60Hz setting ) 60Hz<br>27.6 (A)<br>50Hz 25.9 (1),(F) Low 15.526.4<br>14.7 14.7<br>Saturati 2 01.5 3 50 60 (Hz) Starting B 0 1.5 3 60 (Hz)<br>on Torque<br>(V) (V)<br>380 380<br>(3) (C)<br>72Hz 3 90Hz C<br>25.9 25.9<br>14.7 14.7<br>0 1.5 3 60 72 (Hz) 0 1.5 3 60 90 (Hz)<br>(V) (V)<br>Variable 380 380<br>4<br>Torque 1<br>(D)<br>50Hz 120Hz D<br>Variable 99.3 (5) 25.9<br>Torque 2 5 69.114.7 (4) 14.7<br>0 1.3 25 50 (Hz) 0 1.5 3 60120 (Hz)<br>(V) (V)<br>Variable 380 380<br>6<br>Torque 3<br>(E)<br>60Hz 180Hz E<br>Variable 7 99.369.1 (7) (6) 25.9<br>Torque 4 14.70 1.5 30 60 (Hz) 14.70 1.5 3 60180 (Hz)<br>General application ‡<br>High Staring Torque<br>Variable Torque Characteristic<br>Constant-power torque (Reducer)<br>**----- End of picture text -----**<br>

4-131

|                                |                    |                            |                                     |                                                                                       | **Table 4.4.15: 1 - 2HP V/Fcurve selection (400V)** | **Table 4.4.15: 1 - 2HP V/Fcurve selection (400V)** | **Table 4.4.15: 1 - 2HP V/Fcurve selection (400V)** | **Table 4.4.15: 1 - 2HP V/Fcurve selection (400V)** | **Table 4.4.15: 1 - 2HP V/Fcurve selection (400V)** | **Table 4.4.15: 1 - 2HP V/Fcurve selection (400V)**                                   |
| ------------------------------ | ------------------ | -------------------------- | ----------------------------------- | ------------------------------------------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | ------------------------------------------------------------------------------------- |
| **Type**                       | **Specification ** |                            | **01-00**                           |                                                                                       | **V/Fcurve**                                        | **Type**                                            | **Specification **                                  |                                                     | **01-00**                                           | **V/Fcurve**                                                                          |
| General application            | 50Hz               |                            | 0                                   | 400<br>0 <br>(V<br>14.4<br>26.9                                                       | (Hz)<br>50<br> 1.3<br>)<br>(0),(F)<br>2.5           | High Staring Torque‡                                | 50Hz                                                | Low<br>Starting<br>Torque                           | 8                                                   | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>400<br>29.3<br>28<br>14.7<br>14.5  |
|                                |                    |                            | F<br>( 50Hz<br>Default<br>setting ) |                                                                                       |                                                     |                                                     |                                                     | <br>High<br>Starting<br>Torque                      | 9                                                   |                                                                                       |
|                                | 60Hz               | <br>60Hz<br>Saturati<br>on | 1                                   | 400<br>0<br>(V<br>14.4<br>26.9                                                        | (Hz)<br>60<br>1.5<br>)<br>(2)<br>(1),(F)<br>50<br>3 |                                                     | 60Hz                                                | <br>Low<br>Starting<br>Torque                       | A                                                   | (Hz)<br>400<br>0<br>(V)<br>(B)<br>60<br>1.5<br>3<br>(A)<br>29.3<br>28<br>14.7<br>14.5 |
|                                |                    |                            | F<br>( 60Hz<br>Default<br>setting ) |                                                                                       |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                       |
|                                |                    | 50Hz<br>Saturati<br>on     | 2                                   |                                                                                       |                                                     |                                                     |                                                     | Low<br>Starting<br>Torque                           | B                                                   |                                                                                       |
| Variable Torque Characteristic | 72Hz               |                            | 3                                   | 0<br>(<br>14.4<br>26.9<br>400                                                         | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3              | Constant-power torque (Reducer)                     |                                                     | 90Hz                                                | C                                                   | (Hz)<br>400<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>14.4<br>3<br>26.9                   |
|                                | 50Hz               | Variable<br>Torque 1       | <br>4                               | 0<br>(V<br>1<br>400<br>12.9<br>14.4<br>100<br>70                                      | (Hz)<br>)<br>(5)<br>50<br>.3<br>25<br>(4)           |                                                     |                                                     | 120Hz                                               | D                                                   | (Hz)<br>400<br>120<br>0<br>(V)<br>(D)<br>60<br>1.5<br>14.4<br>3<br>26.9               |
|                                |                    | <br>Variable<br>Torque 2   | <br>5                               |                                                                                       |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                       |
|                                | 60Hz               | Variable<br>Torque 3       | <br>6                               | (Hz)<br>0<br>(V)<br>(7)<br>60<br>1.5<br>30<br>(6)<br>400<br>12.9<br>14.4<br>100<br>70 |                                                     |                                                     |                                                     | 180Hz                                               | E                                                   | (Hz)<br>400<br>180<br>0<br>(V)<br>(E)<br>60<br>1.5<br>14.4<br>3<br>26.9               |
|                                |                    | <br>Variable<br>Torque 4   | <br>7                               |                                                                                       |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                       |

4-132

|                                |                    |                            | **Table 4.4.16: 3 -30HP V/Fcurve selection (400V)** | **Table 4.4.16: 3 -30HP V/Fcurve selection (400V)**                               | **Table 4.4.16: 3 -30HP V/Fcurve selection (400V)** | **Table 4.4.16: 3 -30HP V/Fcurve selection (400V)** | **Table 4.4.16: 3 -30HP V/Fcurve selection (400V)** | **Table 4.4.16: 3 -30HP V/Fcurve selection (400V)** | **Table 4.4.16: 3 -30HP V/Fcurve selection (400V)** | **Table 4.4.16: 3 -30HP V/Fcurve selection (400V)**                                  |
| ------------------------------ | ------------------ | -------------------------- | --------------------------------------------------- | --------------------------------------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | ------------------------------------------------------------------------------------ |
| **Type**                       | **Specification ** |                            | **01-00**                                           | **V/Fcurve**                                                                      |                                                     | **Type**                                            | **Specification **                                  |                                                     | **01-00**                                           | **V/Fcurve**                                                                         |
| General application            | 50Hz               |                            | 0                                                   | (Hz)<br>400<br>50<br>0 1.3<br>(V)<br>(0),(F)<br>13.6<br>2.5<br>25.5               |                                                     | High Staring Torque‡                                | 50Hz                                                | Low<br>Starting<br>Torque                           | 8                                                   | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>400<br>27.6<br>26.5<br>14<br>13.8 |
|                                |                    |                            | F<br>( 50Hz<br>Default<br>setting )                 |                                                                                   |                                                     |                                                     |                                                     | <br>High<br>Starting<br>Torque                      | 9                                                   |                                                                                      |
|                                | 60Hz               | <br>60Hz<br>Saturati<br>on | 1                                                   | <br>(Hz)<br>400<br>60<br>01.5<br>(V)<br>(2)<br>(1),(F)<br>50<br>13.6<br>3<br>25.5 |                                                     |                                                     | 60Hz                                                | Low<br>Starting<br>Torque                           | A                                                   | (Hz)<br>400<br>0<br>(V)<br>(B)<br>60<br>1.5 3<br>(A)<br>27.6<br>26.5<br>14<br>13.8   |
|                                |                    |                            | F<br>( 60Hz<br>Default<br>setting )                 |                                                                                   |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                      |
|                                |                    | <br>50Hz<br>Saturati<br>on | 2                                                   |                                                                                   |                                                     |                                                     |                                                     | Low<br>Starting<br>Torque                           | B                                                   |                                                                                      |
| Variable Torque Characteristic | 72Hz               |                            | 3                                                   | 0<br>(<br>13.6<br>25.5<br>400                                                     | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3              | Constant-power torque (Reducer)                     |                                                     | 90Hz                                                | C                                                   | (Hz)<br>400<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>13.6<br>3<br>25.5                  |
|                                | 50Hz               | <br>Variable<br>Torque 1   | <br>4                                               | 0<br>(V<br>1<br>400<br>12<br>13.6<br>100<br>70                                    | (Hz)<br>)<br>(5)<br>50<br>.3<br>25<br>(4)           |                                                     |                                                     | 120Hz                                               | D                                                   | (Hz)<br>400<br>120<br>0<br>(V)<br>(D)<br>60<br>1.5<br>13.6<br>3<br>25.5              |
|                                |                    | <br>Variable<br>Torque 2   | <br>5                                               |                                                                                   |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                      |
|                                | 60Hz               | <br>Variable<br>Torque 3   | <br>6                                               | 0<br>(<br><br>400<br>12<br>13.6<br>100<br>70                                      | (Hz)<br>V)<br>(7)<br>60<br>1.5<br>30<br>(6)         |                                                     |                                                     | 180Hz                                               | E                                                   | (Hz)<br>400<br>180<br>0<br>(V)<br>(E)<br>60<br>1.5<br>13.6<br>3<br>25.5              |
|                                |                    | <br>Variable<br>Torque 4   | <br>7                                               |                                                                                   |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                      |

4-133

|                                |                    |                            | **Table 4.4.17: 40HPand above V/Fcurve selection (400V)** | **Table 4.4.17: 40HPand above V/Fcurve selection (400V)**                     | **Table 4.4.17: 40HPand above V/Fcurve selection (400V)** | **Table 4.4.17: 40HPand above V/Fcurve selection (400V)** | **Table 4.4.17: 40HPand above V/Fcurve selection (400V)** | **Table 4.4.17: 40HPand above V/Fcurve selection (400V)** | **Table 4.4.17: 40HPand above V/Fcurve selection (400V)** | **Table 4.4.17: 40HPand above V/Fcurve selection (400V)**                              |
| ------------------------------ | ------------------ | -------------------------- | --------------------------------------------------------- | ----------------------------------------------------------------------------- | --------------------------------------------------------- | --------------------------------------------------------- | --------------------------------------------------------- | --------------------------------------------------------- | --------------------------------------------------------- | -------------------------------------------------------------------------------------- |
| **Type**                       | **Specification ** |                            | **01-00**                                                 | **V/Fcurve**                                                                  |                                                           | **Type**                                                  | **Specification **                                        |                                                           | **01-00**                                                 | **V/Fcurve**                                                                           |
| General application            | 50Hz               |                            | 0                                                         | (Hz)<br>400<br>50<br>0 1.3<br>(V)<br>(0),(F)<br>15.5<br>2.5<br>27.3           |                                                           | High Staring Torque‡                                      | 50Hz                                                      | Low<br>Starting<br>Torque                                 | 8                                                         | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>400<br>29.1<br>27.8<br>16.4<br>15.5 |
