|                                |                    |                            | F<br>( 50Hz<br>Default<br>setting )                       |                                                                               |                                                           |                                                           |                                                           | <br>High<br>Starting<br>Torque                            | 9                                                         |                                                                                        |
|                                | 60Hz               | <br>60Hz<br>Saturati<br>on | 1                                                         | (Hz)<br>400<br>60<br>01.5<br>(V)<br>(2)<br>(1),(F)<br>50<br>15.5<br>3<br>27.3 |                                                           |                                                           | 60Hz                                                      | Low<br>Starting<br>Torque                                 | A                                                         | (Hz)<br>400<br>0<br>(V)<br>(B)<br>60<br>1.5 3<br>(A)<br>29.1<br>27.8<br>16.4<br>15.5   |
|                                |                    |                            | F<br>( 60Hz<br>Default<br>setting )                       |                                                                               |                                                           |                                                           |                                                           |                                                           |                                                           |                                                                                        |
|                                |                    | <br>50Hz<br>Saturati<br>on | 2                                                         |                                                                               |                                                           |                                                           |                                                           | Low<br>Starting<br>Torque                                 | B                                                         |                                                                                        |
| Variable Torque Characteristic | 72Hz               |                            | 3                                                         | 0<br>(<br>15.5<br>27.3<br>400                                                 | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3                    | Constant-power torque (Reducer)                           |                                                           | 90Hz                                                      | C                                                         | (Hz)<br>400<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>15.5<br>3<br>27.3                    |
|                                | 50Hz               | Variable<br>Torque 1       | <br>4                                                     | 0<br>(V<br>1<br>400<br>15.5<br>104.5<br>72.7                                  | (Hz)<br>)<br>(5)<br>50<br>.3<br>25<br>(4)                 |                                                           |                                                           | 120Hz                                                     | D                                                         | (Hz)<br>400<br>120<br>0<br>(V)<br>(D)<br>60<br>1.5<br>15.5<br>3<br>27.3                |
|                                |                    | Variable<br>Torque 2       | <br>5                                                     |                                                                               |                                                           |                                                           |                                                           |                                                           |                                                           |                                                                                        |
|                                | 60Hz               | <br>Variable<br>Torque 3   | <br>6                                                     | 0<br>(V<br>1<br>400<br>15.5<br>104.5<br>72.7                                  | (Hz)<br>)<br>(7)<br>60<br>.5<br>30<br>(6)                 |                                                           |                                                           | 180Hz                                                     | E                                                         | (Hz)<br>400<br>180<br>0<br>(V)<br>(E)<br>60<br>1.5<br>15.5<br>3<br>27.3                |
|                                |                    | <br>Variable<br>Torque 4   | <br>7                                                     |                                                                               |                                                           |                                                           |                                                           |                                                           |                                                           |                                                                                        |

4-134

|                                |                    |                            |                                     |                                                                                           | **Table 4.4.18: 1 - 2HP V/Fcurve selection (415V)** | **Table 4.4.18: 1 - 2HP V/Fcurve selection (415V)** | **Table 4.4.18: 1 - 2HP V/Fcurve selection (415V)** | **Table 4.4.18: 1 - 2HP V/Fcurve selection (415V)** | **Table 4.4.18: 1 - 2HP V/Fcurve selection (415V)** | **Table 4.4.18: 1 - 2HP V/Fcurve selection (415V)**                                     |
| ------------------------------ | ------------------ | -------------------------- | ----------------------------------- | ----------------------------------------------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------------------------------------------- |
| **Type**                       | **Specification ** |                            | **01-00**                           |                                                                                           | **V/Fcurve**                                        | **Type**                                            | **Specification **                                  |                                                     | **01-00**                                           | **V/Fcurve**                                                                            |
| General application            | 50Hz               |                            | 0                                   | 415<br>0 <br>(V<br>14.9<br>27.9                                                           | (Hz)<br>50<br> 1.3<br>)<br>(0),(F)<br>2.5           | High Staring Torque‡                                | 50Hz                                                | Low<br>Starting<br>Torque                           | 8                                                   | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>415<br>30.4<br>29.1<br>15.3<br>15.1  |
|                                |                    |                            | F<br>( 50Hz<br>Default<br>setting ) |                                                                                           |                                                     |                                                     |                                                     | <br>High<br>Starting<br>Torque                      | 9                                                   |                                                                                         |
|                                | 60Hz               | <br>60Hz<br>Saturati<br>on | 1                                   | 415<br>0<br>(V<br>14.9<br>27.9                                                            | (Hz)<br>60<br>1.5<br>)<br>(2)<br>(1),(F)<br>50<br>3 |                                                     | 60Hz                                                | <br>Low<br>Starting<br>Torque                       | A                                                   | (Hz)<br>415<br>0<br>(V)<br>(B)<br>60<br>1.5<br>3<br>(A)<br>30.4<br>29.1<br>15.3<br>15.1 |
|                                |                    |                            | F<br>( 60Hz<br>Default<br>setting ) |                                                                                           |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                         |
|                                |                    | 50Hz<br>Saturati<br>on     | 2                                   |                                                                                           |                                                     |                                                     |                                                     | Low<br>Starting<br>Torque                           | B                                                   |                                                                                         |
| Variable Torque Characteristic | 72Hz               |                            | 3                                   | 0<br>(<br>14.9<br>27.9<br>415                                                             | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3              | Constant-power torque (Reducer)                     |                                                     | 90Hz                                                | C                                                   | (Hz)<br>415<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>14.9<br>3<br>27.9                     |
|                                | 50Hz               | Variable<br>Torque 1       | <br>4                               | 0<br>(V<br>1<br>415<br>13.4<br>14.9<br>103.8<br>72.6                                      | (Hz)<br>)<br>(5)<br>50<br>.3<br>25<br>(4)           |                                                     |                                                     | 120Hz                                               | D                                                   | (Hz)<br>415<br>120<br>0<br>(V)<br>(D)<br>60<br>1.5<br>14.9<br>3<br>27.9                 |
|                                |                    | <br>Variable<br>Torque 2   | <br>5                               |                                                                                           |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                         |
|                                | 60Hz               | Variable<br>Torque 3       | <br>6                               | (Hz)<br>0<br>(V)<br>(7)<br>60<br>1.5<br>30<br>(6)<br>415<br>13.4<br>14.9<br>103.8<br>72.6 |                                                     |                                                     |                                                     | 180Hz                                               | E                                                   | (Hz)<br>415<br>180<br>0<br>(V)<br>(E)<br>60<br>1.5<br>14.9<br>3<br>27.9                 |
|                                |                    | <br>Variable<br>Torque 4   | <br>7                               |                                                                                           |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                         |

4-135

|                                |                    |                            | **Table 4.4.19: 3 -30HP V/Fcurve selection (415V)** | **Table 4.4.19: 3 -30HP V/Fcurve selection (415V)**                               | **Table 4.4.19: 3 -30HP V/Fcurve selection (415V)** | **Table 4.4.19: 3 -30HP V/Fcurve selection (415V)** | **Table 4.4.19: 3 -30HP V/Fcurve selection (415V)** | **Table 4.4.19: 3 -30HP V/Fcurve selection (415V)** | **Table 4.4.19: 3 -30HP V/Fcurve selection (415V)** | **Table 4.4.19: 3 -30HP V/Fcurve selection (415V)**                                    |
| ------------------------------ | ------------------ | -------------------------- | --------------------------------------------------- | --------------------------------------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | -------------------------------------------------------------------------------------- |
| **Type**                       | **Specification ** |                            | **01-00**                                           | **V/Fcurve**                                                                      |                                                     | **Type**                                            | **Specification **                                  |                                                     | **01-00**                                           | **V/Fcurve**                                                                           |
| General application            | 50Hz               |                            | 0                                                   | (Hz)<br>415<br>50<br>0 1.3<br>(V)<br>(0),(F)<br>14.1<br>2.5<br>26.4               |                                                     | High Staring Torque‡                                | 50Hz                                                | Low<br>Starting<br>Torque                           | 8                                                   | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>415<br>28.7<br>27.5<br>14.5<br>14.3 |
|                                |                    |                            | F<br>( 50Hz<br>Default<br>setting )                 |                                                                                   |                                                     |                                                     |                                                     | <br>High<br>Starting<br>Torque                      | 9                                                   |                                                                                        |
|                                | 60Hz               | <br>60Hz<br>Saturati<br>on | 1                                                   | <br>(Hz)<br>415<br>60<br>01.5<br>(V)<br>(2)<br>(1),(F)<br>50<br>14.1<br>3<br>26.4 |                                                     |                                                     | 60Hz                                                | Low<br>Starting<br>Torque                           | A                                                   | (Hz)<br>415<br>0<br>(V)<br>(B)<br>60<br>1.5 3<br>(A)<br>28.7<br>27.5<br>14.5<br>14.3   |
|                                |                    |                            | F<br>( 60Hz<br>Default<br>setting )                 |                                                                                   |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                        |
|                                |                    | <br>50Hz<br>Saturati<br>on | 2                                                   |                                                                                   |                                                     |                                                     |                                                     | Low<br>Starting<br>Torque                           | B                                                   |                                                                                        |
| Variable Torque Characteristic | 72Hz               |                            | 3                                                   | 0<br>(<br>14.1<br>26.4<br>415                                                     | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3              | Constant-power torque (Reducer)                     |                                                     | 90Hz                                                | C                                                   | (Hz)<br>415<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>14.1<br>3<br>26.4                    |
|                                | 50Hz               | <br>Variable<br>Torque 1   | <br>4                                               | 0<br>(V<br>1<br>415<br>12.5<br>14.1<br>103.8<br>72.6                              | (Hz)<br>)<br>(5)<br>50<br>.3<br>25<br>(4)           |                                                     |                                                     | 120Hz                                               | D                                                   | (Hz)<br>415<br>120<br>0<br>(V)<br>(D)<br>60<br>1.5<br>14.1<br>3<br>26.4                |
|                                |                    | <br>Variable<br>Torque 2   | <br>5                                               |                                                                                   |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                        |
|                                | 60Hz               | <br>Variable<br>Torque 3   | <br>6                                               | 0<br>(<br><br>415<br>12.5<br>14.1<br>103.8<br>72.6                                | (Hz)<br>V)<br>(7)<br>60<br>1.5<br>30<br>(6)         |                                                     |                                                     | 180Hz                                               | E                                                   | (Hz)<br>415<br>180<br>0<br>(V)<br>(E)<br>60<br>1.5<br>14.1<br>3<br>26.4                |
|                                |                    | <br>Variable<br>Torque 4   | <br>7                                               |                                                                                   |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                        |

4-136

![](documentation/pdf_references/A510_instruction_manual.pdf-0218-00.png)

**----- Start of picture text -----**<br>
Table 4.4.20 : 40HP and above V/F curve selection (415V)<br>Type Specification 01-00 V/F curve Type Specification 01-00 V/F curve<br>415(V) Low 415 (V)<br>0 Starting 8<br>(0),(F) Torque (9)<br>50Hz F 50Hz 30.2 (8)<br>Default ( 50Hz 28.3160 1.3 2.5 50 (Hz) Starting Torque High 9 28.9017161.3 2.5 50 (Hz)<br>setting )<br>1<br>60Hz F (V) Low (V)<br>Saturati 415 Starting A 415<br>( 60Hz<br>on Default Torque<br>(2) (B)<br>60Hz setting ) 60Hz<br>30.2 (A)<br>50Hz 28.3 (1),(F) Low 28.917<br>16 16<br>Saturati 2 01.5 3 50 60 (Hz) Starting B 0 1.5 3 60 (Hz)<br>on Torque<br>(V) (V)<br>415 415<br>(3) (C)<br>72Hz 3 90Hz C<br>28.3 28.3<br>16 16<br>0 1.5 3 60 72 (Hz) 0 1.5 3 60 90 (Hz)<br>(V) (V)<br>Variable 415 415<br>4<br>Torque 1<br>(D)<br>50Hz 120Hz D<br>Variable 108.5 (5) 28.3<br>5 75.5 (4)<br>Torque 2 16 16<br>0 1.3 25 50 (Hz) 0 1.5 3 60120 (Hz)<br>(V) (V)<br>Variable 415 415<br>6<br>Torque 3<br>(E)<br>60Hz 180Hz E<br>Variable 7 108.575.5 (7) (6) 28.3<br>Torque 4 160 1.5 30 60 (Hz) 160 1.5 3 60180 (Hz)<br>General application ‡<br>High Staring Torque<br>Variable Torque Characteristic<br>Constant-power torque (Reducer)<br>**----- End of picture text -----**<br>

4-137

|                                |                    |                            |                                     |                                                                                       | **Table 4.4.21: 1 - 2HP V/Fcurve selection (440V)** | **Table 4.4.21: 1 - 2HP V/Fcurve selection (440V)** | **Table 4.4.21: 1 - 2HP V/Fcurve selection (440V)** | **Table 4.4.21: 1 - 2HP V/Fcurve selection (440V)** | **Table 4.4.21: 1 - 2HP V/Fcurve selection (440V)** | **Table 4.4.21: 1 - 2HP V/Fcurve selection (440V)**                                   |
| ------------------------------ | ------------------ | -------------------------- | ----------------------------------- | ------------------------------------------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | ------------------------------------------------------------------------------------- |
| **Type**                       | **Specification ** |                            | **01-00**                           |                                                                                       | **V/Fcurve**                                        | **Type**                                            | **Specification **                                  |                                                     | **01-00**                                           | **V/Fcurve**                                                                          |
| General application            | 50Hz               |                            | 0                                   | 440<br>0 <br>(V<br>15.8<br>29.6                                                       | (Hz)<br>50<br> 1.3<br>)<br>(0),(F)<br>2.5           | High Staring Torque‡                                | 50Hz                                                | Low<br>Starting<br>Torque                           | 8                                                   | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>440<br>32.2<br>30.8<br>16.2<br>16  |
|                                |                    |                            | F<br>( 50Hz<br>Default<br>setting ) |                                                                                       |                                                     |                                                     |                                                     | <br>High<br>Starting<br>Torque                      | 9                                                   |                                                                                       |
|                                | 60Hz               | <br>60Hz<br>Saturati<br>on | 1                                   | 440<br>0<br>(V<br>15.8<br>29.6                                                        | (Hz)<br>60<br>1.5<br>)<br>(2)<br>(1),(F)<br>50<br>3 |                                                     | 60Hz                                                | <br>Low<br>Starting<br>Torque                       | A                                                   | (Hz)<br>440<br>0<br>(V)<br>(B)<br>60<br>1.5<br>3<br>(A)<br>32.2<br>30.8<br>16.2<br>16 |
|                                |                    |                            | F<br>( 60Hz<br>Default<br>setting ) |                                                                                       |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                       |
|                                |                    | 50Hz<br>Saturati<br>on     | 2                                   |                                                                                       |                                                     |                                                     |                                                     | Low<br>Starting<br>Torque                           | B                                                   |                                                                                       |
| Variable Torque Characteristic | 72Hz               |                            | 3                                   | 0<br>(<br>15.8<br>29.6<br>440                                                         | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3              | Constant-power torque (Reducer)                     |                                                     | 90Hz                                                | C                                                   | (Hz)<br>440<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>15.8<br>3<br>29.6                   |
|                                | 50Hz               | Variable<br>Torque 1       | <br>4                               | 0<br>(V<br>1<br>440<br>14.2<br>15.8<br>110<br>77                                      | (Hz)<br>)<br>(5)<br>50<br>.3<br>25<br>(4)           |                                                     |                                                     | 120Hz                                               | D                                                   | (Hz)<br>440<br>120<br>0<br>(V)<br>(D)<br>60<br>1.5<br>15.8<br>3<br>29.6               |
|                                |                    | <br>Variable<br>Torque 2   | <br>5                               |                                                                                       |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                       |
|                                | 60Hz               | Variable<br>Torque 3       | <br>6                               | (Hz)<br>0<br>(V)<br>(7)<br>60<br>1.5<br>30<br>(6)<br>440<br>14.2<br>15.8<br>110<br>77 |                                                     |                                                     |                                                     | 180Hz                                               | E                                                   | (Hz)<br>440<br>180<br>0<br>(V)<br>(E)<br>60<br>1.5<br>15.8<br>3<br>29.6               |
|                                |                    | <br>Variable<br>Torque 4   | <br>7                               |                                                                                       |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                       |

4-138

|                                |                    |                            | **Table 4.4.22:3 -30HP V/Fcurve selection (440V)** | **Table 4.4.22:3 -30HP V/Fcurve selection (440V)**                            | **Table 4.4.22:3 -30HP V/Fcurve selection (440V)** | **Table 4.4.22:3 -30HP V/Fcurve selection (440V)** | **Table 4.4.22:3 -30HP V/Fcurve selection (440V)** | **Table 4.4.22:3 -30HP V/Fcurve selection (440V)** | **Table 4.4.22:3 -30HP V/Fcurve selection (440V)** | **Table 4.4.22:3 -30HP V/Fcurve selection (440V)**                                     |
| ------------------------------ | ------------------ | -------------------------- | -------------------------------------------------- | ----------------------------------------------------------------------------- | -------------------------------------------------- | -------------------------------------------------- | -------------------------------------------------- | -------------------------------------------------- | -------------------------------------------------- | -------------------------------------------------------------------------------------- |
| **Type**                       | **Specification ** |                            | **01-00**                                          | **V/Fcurve**                                                                  |                                                    | **Type**                                           | **Specification **                                 |                                                    | **01-00**                                          | **V/Fcurve**                                                                           |
| General application            | 50Hz               |                            | 0                                                  | (Hz)<br>440<br>50<br>0 1.3<br>(V)<br>(0),(F)<br>15<br>2.5<br>28               |                                                    | High Staring Torque‡                               | 50Hz                                               | Low<br>Starting<br>Torque                          | 8                                                  | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>440<br>30.4<br>29.2<br>15.4<br>15.2 |
|                                |                    |                            | F<br>( 50Hz<br>Default<br>setting )                |                                                                               |                                                    |                                                    |                                                    | <br>High<br>Starting<br>Torque                     | 9                                                  |                                                                                        |
|                                | 60Hz               | <br>60Hz<br>Saturati<br>on | 1                                                  | <br>(Hz)<br>440<br>60<br>01.5<br>(V)<br>(2)<br>(1),(F)<br>50<br>15<br>3<br>28 |                                                    |                                                    | 60Hz                                               | Low<br>Starting<br>Torque                          | A                                                  | (Hz)<br>440<br>0<br>(V)<br>(B)<br>60<br>1.5 3<br>(A)<br>30.4<br>29.2<br>15.4<br>15.2   |
|                                |                    |                            | F<br>( 60Hz<br>Default<br>setting )                |                                                                               |                                                    |                                                    |                                                    |                                                    |                                                    |                                                                                        |
|                                |                    | <br>50Hz<br>Saturati<br>on | 2                                                  |                                                                               |                                                    |                                                    |                                                    | Low<br>Starting<br>Torque                          | B                                                  |                                                                                        |
| Variable Torque Characteristic | 72Hz               |                            | 3                                                  | 0<br>(<br>15<br>28<br>440                                                     | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3             | Constant-power torque (Reducer)                    |                                                    | 90Hz                                               | C                                                  | (Hz)<br>440<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>15<br>3<br>28                        |
|                                | 50Hz               | <br>Variable<br>Torque 1   | <br>4                                              | 0<br>(V<br>1<br>440<br>13.2<br>15<br>110<br>77                                | (Hz)<br>)<br>(5)<br>50<br>.3<br>25<br>(4)          |                                                    |                                                    | 120Hz                                              | D                                                  | (Hz)<br>440<br>120<br>0<br>(V)<br>(D)<br>60<br>1.5<br>15<br>3<br>28                    |
|                                |                    | <br>Variable<br>Torque 2   | <br>5                                              |                                                                               |                                                    |                                                    |                                                    |                                                    |                                                    |                                                                                        |
|                                | 60Hz               | <br>Variable<br>Torque 3   | <br>6                                              | 0<br>(<br><br>440<br>13.2<br>15<br>110<br>77                                  | (Hz)<br>V)<br>(7)<br>60<br>1.5<br>30<br>(6)        |                                                    |                                                    | 180Hz                                              | E                                                  | (Hz)<br>440<br>180<br>0<br>(V)<br>(E)<br>60<br>1.5<br>15<br>3<br>28                    |
|                                |                    | <br>Variable<br>Torque 4   | <br>7                                              |                                                                               |                                                    |                                                    |                                                    |                                                    |                                                    |                                                                                        |

4-139

![](documentation/pdf_references/A510_instruction_manual.pdf-0221-00.png)

**----- Start of picture text -----**<br>
Table 4.4.23: 40HP and above V/F curve selection (440V)<br>Type Specification 01-00 V/F curve Type Specification 01-00 V/F curve<br>440(V) Low 440 (V)<br>0 Starting 8<br>(0),(F) Torque (9)<br>50Hz F 50Hz 32 (8)<br>Default ( 50Hz 17300 1.3 2.5 50 (Hz) Starting Torque High 9 30.6018171.3 2.5 50 (Hz)<br>setting )<br>1<br>60Hz F (V) Low (V)<br>Saturati 440 Starting A 440<br>( 60Hz<br>on Default Torque<br>(2) (B)<br>60Hz setting ) 60Hz<br>32 (A)<br>50Hz 30 (1),(F) Low 30.618<br>17 17<br>Saturati 2 01.5 3 50 60 (Hz) Starting B 0 1.5 3 60 (Hz)<br>on Torque<br>(V) (V)<br>440 440<br>(3) (C)<br>72Hz 3 90Hz C<br>30 30<br>17 17<br>0 1.5 3 60 72 (Hz) 0 1.5 3 60 90 (Hz)<br>(V) (V)<br>Variable 440 440<br>4<br>Torque 1<br>(D)<br>50Hz 120Hz D<br>Variable 115 (5) 30<br>Torque 2 5 8017 (4) 17<br>0 1.3 25 50 (Hz) 0 1.5 3 60120 (Hz)<br>(V) (V)<br>Variable 440 440<br>6<br>Torque 3<br>(E)<br>60Hz 180Hz E<br>Variable 7 11580 (7) (6) 30<br>Torque 4 170 1.5 30 60 (Hz) 170 1.5 3 60180 (Hz)<br>General application ‡<br>High Staring Torque<br>Variable Torque Characteristic<br>Constant-power torque (Reducer)<br>**----- End of picture text -----**<br>

4-140

|                                |                    |                            |                                     |                                                                                         | **Table 4.4.24: 1 - 2HP V/Fcurve selection (460V)** | **Table 4.4.24: 1 - 2HP V/Fcurve selection (460V)** | **Table 4.4.24: 1 - 2HP V/Fcurve selection (460V)** | **Table 4.4.24: 1 - 2HP V/Fcurve selection (460V)** | **Table 4.4.24: 1 - 2HP V/Fcurve selection (460V)** | **Table 4.4.24: 1 - 2HP V/Fcurve selection (460V)**                                     |
| ------------------------------ | ------------------ | -------------------------- | ----------------------------------- | --------------------------------------------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------- | --------------------------------------------------------------------------------------- |
| **Type**                       | **Specification ** |                            | **01-00**                           |                                                                                         | **V/Fcurve**                                        | **Type**                                            | **Specification **                                  |                                                     | **01-00**                                           | **V/Fcurve**                                                                            |
| General application            | 50Hz               |                            | 0                                   | 460<br>0 <br>(V<br>16.5<br>30.9                                                         | (Hz)<br>50<br> 1.3<br>)<br>(0),(F)<br>2.5           | High Staring Torque‡                                | 50Hz                                                | Low<br>Starting<br>Torque                           | 8                                                   | (Hz)<br>0<br>(V)<br>(9)<br>50<br>1.3 2.5<br>(8)<br>460<br>33.7<br>32.2<br>16.9<br>16.7  |
|                                |                    |                            | F<br>( 50Hz<br>Default<br>setting)  |                                                                                         |                                                     |                                                     |                                                     | <br>High<br>Starting<br>Torque                      | 9                                                   |                                                                                         |
|                                | 60Hz               | <br>60Hz<br>Saturati<br>on | 1                                   | 460<br>0<br>(V<br>16.5<br>30.9                                                          | (Hz)<br>60<br>1.5<br>)<br>(2)<br>(1),(F)<br>50<br>3 |                                                     | 60Hz                                                | <br>Low<br>Starting<br>Torque                       | A                                                   | (Hz)<br>460<br>0<br>(V)<br>(B)<br>60<br>1.5<br>3<br>(A)<br>33.7<br>32.2<br>16.9<br>16.7 |
|                                |                    |                            | F<br>( 60Hz<br>Default<br>setting ) |                                                                                         |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                         |
|                                |                    | 50Hz<br>Saturati<br>on     | 2                                   |                                                                                         |                                                     |                                                     |                                                     | Low<br>Starting<br>Torque                           | B                                                   |                                                                                         |
| Variable Torque Characteristic | 72Hz               |                            | 3                                   | 0<br>(<br>16.5<br>30.9<br>460                                                           | (Hz)<br>72<br>V)<br>(3)<br>60<br>1.5 3              | Constant-power torque (Reducer)                     |                                                     | 90Hz                                                | C                                                   | (Hz)<br>460<br>90<br>(V)<br>(C)<br>60<br>0 1.5<br>16.5<br>3<br>30.9                     |
|                                | 50Hz               | Variable<br>Torque 1       | <br>4                               | 0<br>(V<br>1<br>460<br>14.8<br>16.5<br>115<br>80.5                                      | (Hz)<br>)<br>(5)<br>50<br>.3<br>25<br>(4)           |                                                     |                                                     | 120Hz                                               | D                                                   | (Hz)<br>460<br>120<br>0<br>(V)<br>(D)<br>60<br>1.5<br>16.5<br>3<br>30.9                 |
|                                |                    | <br>Variable<br>Torque 2   | <br>5                               |                                                                                         |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                         |
|                                | 60Hz               | Variable<br>Torque 3       | <br>6                               | (Hz)<br>0<br>(V)<br>(7)<br>60<br>1.5<br>30<br>(6)<br>460<br>14.8<br>16.5<br>115<br>80.5 |                                                     |                                                     |                                                     | 180Hz                                               | E                                                   | (Hz)<br>460<br>180<br>0<br>(V)<br>(E)<br>60<br>1.5<br>16.5<br>3<br>30.9                 |
|                                |                    | <br>Variable<br>Torque 4   | <br>7                               |                                                                                         |                                                     |                                                     |                                                     |                                                     |                                                     |                                                                                         |

4-141

![](documentation/pdf_references/A510_instruction_manual.pdf-0223-00.png)

**----- Start of picture text -----**<br>
Table 4.4.25: 3 - 30HP V/F curve selection (460V)<br>Type Specification 01-00 V/F curve Type Specification 01-00 V/F curve<br>460 (V) Low (V)<br>0 Starting 8 460<br>(0),(F) Torque (9)<br>50Hz F 50Hz<br>29.3 High 31.8 (8)<br>Default ( 50Hz 15.70 1.3 2.5 50 (Hz) Starting 9 30.516.115.9<br>Torque 0 1.3 2.5 50 (Hz)<br>setting )<br>1<br>60Hz F (V) Low (V)<br>Saturati 460 Starting A 460<br>( 60Hz<br>on Default Torque<br>(2) (B)<br>60Hz setting ) 60Hz<br>31.8 (A)<br>50Hz 15.729.3 (1),(F) Low 16.130.515.9<br>Saturati 2 01.5 3 50 60 (Hz) Starting B 0 1.5 3 60 (Hz)<br>on Torque<br>(V)<br>460(V) 460<br>(3) (C)<br>72Hz 3 90Hz C<br>29.3 29.3<br>15.70 1.5 3 60 72 (Hz) 15.70 1.5 3 60 90 (Hz)<br>(V) (V)<br>Variable 460 460<br>4<br>Torque 1<br>(D)<br>50Hz 120Hz D<br>Variable 5 80.515.7115 (5) (4) 29.3<br>Torque 2 13.8 15.7<br>0 1.3 25 50 (Hz) 0 1.5 3 60120 (Hz)<br>(V) (V)<br>Variable 460 460<br>6<br>Torque 3<br>(E)<br>60Hz 180Hz E<br>(7)<br>Torque 4 Variable 7 15.780.513.81150 1.5 30 (6) 60 (Hz) 29.315.70 1.5 3 60180 (Hz)<br>General application ‡<br>High Staring Torque<br>Variable Torque Characteristic<br>Constant-power torque (Reducer)<br>**----- End of picture text -----**<br>

4-142

![](documentation/pdf_references/A510_instruction_manual.pdf-0224-00.png)

**----- Start of picture text -----**<br>
Table 4.4.26: 40HP and above V/F curve selection (460V)<br>Type Specification 01-00 V/F curve Type Specification 01-00 V/F curve<br>460(V) Low 460 (V)<br>0 Starting 8<br>(0),(F) Torque (9)<br>50Hz F 50Hz 33.5 (8)<br>Default ( 50Hz 17.831.40 1.3 2.5 50 (Hz) Starting Torque High 9 18.817.80321.3 2.5 50 (Hz)<br>setting )<br>1<br>60Hz F (V) Low (V)<br>Saturati 460 Starting A 460<br>( 60Hz<br>on Default Torque<br>(2) (B)<br>60Hz setting ) 60Hz<br>33.5 (A)<br>50Hz 31.4 (1),(F) Low 18.832<br>17.8 17.8<br>Saturati 2 01.5 3 50 60 (Hz) Starting B 0 1.5 3 60 (Hz)<br>on Torque<br>(V) (V)<br>460 460<br>(3) (C)<br>72Hz 3 90Hz C<br>31.4 31.4<br>17.8 17.8<br>0 1.5 3 60 72 (Hz) 0 1.5 3 60 90 (Hz)<br>(V) (V)<br>Variable 460 460<br>4<br>Torque 1<br>(D)<br>50Hz 120Hz D<br>Variable 120.2 (5) 31.4<br>5 83.6 (4)<br>Torque 2 17.8 17.8<br>0 1.3 25 50 (Hz) 0 1.5 3 60120 (Hz)<br>(V) (V)<br>Variable 460 460<br>6<br>Torque 3<br>(E)<br>60Hz 180Hz E<br>Variable 7 120.283.6 (7) (6) 31.4<br>Torque 4 17.80 1.5 30 60 (Hz) 17.80 1.5 3 60180 (Hz)<br>General application ‡<br>High Staring Torque<br>Variable Torque Characteristic<br>Constant-power torque (Reducer)<br>**----- End of picture text -----**<br>

4-143

| **01-02 ** | **Maximum output frequency of motor 1**                                            |
| ---------- | ---------------------------------------------------------------------------------- |
| **Range ** | 4.8~599.0Hz                                                                        |
|            |                                                                                    |
| **01-03**  | **Maximum output voltage of motor 1**                                              |
| **Range**  | 200V: 0.1~~255.0 V<br>400V: 0.2~~510.0 V<br>575V: 0.1~~670.0 V<br>690V:0.1~~804.0V |
|            |                                                                                    |
| **01-04 ** | **Middle output frequency 2of motor 1**                                            |
| **Range ** | 0.0~599.0Hz                                                                        |
|            |                                                                                    |
| **01-05**  | **Middle output voltage 2of motor 1**                                              |
| **Range**  | 200V: 0.0~~255.0 V<br>400V: 0.0~~510.0 V<br>575V: 0.0~~670.0 V<br>690V:0.0~~804.0V |
|            |                                                                                    |
| **01-06**  | **Middle output frequency 1of motor 1**                                            |
| **Range ** | 0.0~599.0Hz                                                                        |
|            |                                                                                    |
| **01-07 ** | **Middle output voltage 1of motor 1**                                              |
| **Range**  | 200V: 0.0~~255.0 V<br>400V: 0.0~~510.0 V<br>575V: 0.0~~670.0 V<br>690V:0.0~~804.0V |
|            |                                                                                    |
| **01-08**  | **Minimum output frequency of motor 1**                                            |
| **Range ** | 0.0~599.0Hz                                                                        |
|            |                                                                                    |
| **01-09**  | **Minimum output voltage of the motor 1**                                          |
| **Range**  | 200V: 0.0~~255.0 V<br>400V: 0.0~~510.0 V<br>575V: 0.0~~670.0 V<br>690V:0.0~~804.0V |
|            |                                                                                    |
|            |                                                                                    |
| **01-12**  | **Base frequency of motor 1**                                                      |
| **Range ** | 4.8~599.0Hz                                                                        |
|            |                                                                                    |
|            |                                                                                    |
| **01-13**  | **Base output voltage of motor 1**                                                 |
| **Range**  | 200V: 0.0~~255.0 V<br>400V: 0.0~~510.0 V<br>575V: 0.0~~670.0 V<br>690V:0.0~~804.0V |

4-144

## **V/F curve setting (01-02~~01-09 and 01-12~~01-13)**

Select any of the predefined V/F curves setting ‘0’ to ‘E’ that best matches your application and the load characteristic of your motor, choose a custom curve setting ‘F’ or ‘FF’ to set a custom curve.

## **Important:**

Improper V/F curve selection can result in low motor torque or increased current due to excitation.

For low torque or high speed applications, the motor may overheat. Make sure to provide adequate cooling when operating the motor under these conditions for a longer period of time.

If the automatic torque boost function is enabled (parameter 01-10), the applied motor voltage will automatically change to provide adequate motor torque during start or operating at low frequency.

## **Custom V/F Curve Setting:**

A custom curve selection allows users to set parameters 01-02 ~ 01-13 whereas a predefined curve selection does not.

![](documentation/pdf_references/A510_instruction_manual.pdf-0226-08.png)

**----- Start of picture text -----**<br>
Output Voltage<br>(V)<br>( 01 - 03 ) Vmax<br>( 01 - 13) Vbase<br> ( 01- 05) Vmid 2<br>( 01 - 07) Vmid1<br>( 01 - 09) Vmin<br>Output<br>Frequency<br>Fmin Fmid1 Fmid 2 Fbase Fmax (Hz)<br>( 01- 08) ( 01- 06) (01- 04) (01- 12) (01- 02)<br>**----- End of picture text -----**<br>

**Figure 4.4.12 Custom V/F curve**

Output Voltage (V)

![](documentation/pdf_references/A510_instruction_manual.pdf-0226-11.png)

**----- Start of picture text -----**<br>
Vmax<br>Vmid2<br>Vmid1<br>Vmin<br>Fmin Fmid2 Fbase Fmax<br>(01- 08) (01- 04) ( 01- 12) ( 01- 02 )<br>Fmid1<br>(01 - 06)<br>**----- End of picture text -----**<br>

**Figure 4.4.13 Torque boosting**

When setting the frequency related parameters for a custom V/F curve values make sure that:

4-145

![](documentation/pdf_references/A510_instruction_manual.pdf-0227-00.png)

The ‘SE03’ V/F curve tuning error is displayed when the frequency values are set incorrectly.

When 01-04 and 01-05 (or 01-18 and 01-19) are set to 0, the inverter ignores the set values of Fmid2 and Vmid2.

The voltage values for 01-02~01-09 are irrelevant.

The value for maximum output voltage of motor 1(01-03) and the value for base output voltage of motor 1(01-13) will depend on restore factory setting(13-08) to set the value of voltage.

When the control mode is changed parameter 00-00, 01-08 (Fmin) and 01-09 (Vmin) will automatically be changed to the default setting of the selected control mode.

## **SLV or SV Mode (Sensorless Vector or Sensor Vector Control)**

Enter the motor data in parameter group 17 for SV and SLV control mode (00-00) and perform auto-tuning.

In the SV and SLV mode the V/F curve normally does not have to be re-adjusted after a successful auto-tune.

The maximum output frequency setting 01-02 (Fmax), base frequency 01-12 (Fbase), minimum output frequency 01-08 (Fmin), maximum output voltage 01-03 (Vmax) or base output voltage 01-13 (Vbase) can be adjusted but the voltage is automatically adjusted by the internal current controller.

Set the base frequency (01-12, Fbase) to the motor rated frequency on the motor nameplate.

Perform the auto-tuning procedure after adjusting parameters 02-19 or 17-04 to reduce the voltage at no-load operation.

Motor jitter can be reduced by lowering the no-load voltage. Please note that lowering the no-load voltage increases the current at no-load.

*** The setting of V/F curve in SLV2 is the same as that in VF mode.**

4-146

**01-10 Torque compensation gain Range** 0.0~2.0

In V/F or V/F + PG and SLV2 mode the inverter automatically adjusts the output voltage to adjust the output torque during start or during load changes based on the calculated loss of motor voltage.

Torque compensation gain (01-10) can adjust in the running time. No need to adjust in general except the following:

- If the wire between inverter and motor is too long, add the value of 01-10

- If the capacity of motor is smaller than inverter, add the value of 01-10.

- If the motor vibrates, reduce the value of 01-10

Refer to the torque compensation gain adjustment shown in Figure 4.4.14.

## Output Voltage

![](documentation/pdf_references/A510_instruction_manual.pdf-0228-08.png)

**----- Start of picture text -----**<br>
100%<br>Torque<br>Increase<br>01-10<br>Torque<br>Decrease<br>**----- End of picture text -----**<br>

## Base frequency

**Figure 4.4.14 Torque compensation gain to increase/decrease output torque**

Increase value when:

- The wiring between the inverter and the motor very too long

- The motor size is smaller than the inverter size

**Note:** Gradually increase the torque compensation value and make sure the output current does not exceed inverter rated current.

Reduce value when:

- When experiencing motor vibration

## **Important:**

Confirm that the output current at low speed does not exceed the rated output current of the inverter.

| **01-11** | **Selection of Torque Compensation Mode**                     |
| --------- | ------------------------------------------------------------- |
| **Range** | 0: Torque Compensation Mode 0<br>1: Torque Compensation Mode1 |

Torque compensation mode 0 is the general mode.

Torque Compensation Mode 1 is the high speed mode (120~~160Hz) and the compensation amount decreases as the increasing frequency. When the speed is at 0~~120Hz, the compensation amount is the same as that in

4-147

Torque compensation mode 0.

| **01-14** | **Input voltage setting**                                                                                |
| --------- | -------------------------------------------------------------------------------------------------------- |
| **Range** | **200V:**155.0~~255.0 V<br>**400V:**310.0~~510.0 V<br>**575V:**540.0~~670.0 V<br>**690V:** 648.0~~804.0V |

The minimum input voltage of inverter is 0.1V.

Set the inverter input voltage (E.g. 200V / 208V / 230V / 240V or 380V / 415V / 440V / 460V / 480V).

This parameter is used as a reference for predefined V/F curve calculation (01-00 = 0 to E), over-voltage protection level, stall prevention, etc…

**Note** : It will depend on restore factory setting (13-08) to set the value of voltage

| **01-15** | **Torque compensation time** |
| --------- | ---------------------------- |
| **Range** | 0~10000ms                    |

Set the torque compensation delay time in milliseconds.

Only adjust in the following situations:

## Increase value when:

- When experiencing motor vibration

## Decrease value when:

- When motor torque response is too slow

| **01- 16** | **Maximum output frequency of motor 2**                                                          |
| ---------- | ------------------------------------------------------------------------------------------------ |
| **Range ** | 4.8~599.0Hz                                                                                      |
|            |                                                                                                  |
| **01- 17** | **Maximum output voltage of motor 2**                                                            |
| **Range**  | **200V:**.1~~255.0 V<br>**400V:**.2~~510.0 V<br>**575V:**0.1~~670.0 V<br>**690V:**0.1~~804.0V    |
|            |                                                                                                  |
| **01- 18** | **Middle output frequency 2 of motor 2**                                                         |
| **Range ** | 0.0~599.0Hz                                                                                      |
|            |                                                                                                  |
| **01- 19** | **Middle output voltage 2 of motor 2**                                                           |
| **Range**  | **200V:**0.0~~255.0 V<br>**400V:**0.0~~510.0 V<br>**575V:**0.0~~670.0 V<br>**690V:** 0.0~~804.0V |
|            |                                                                                                  |
| **01- 20** | **Middle output frequency 1 of motor 2**                                                         |
| **Range ** | 0.0~599.0 Hz                                                                                     |

4-148

| **01- 21** | **Middle output voltage 1 of motor 2**                                                           |
| ---------- | ------------------------------------------------------------------------------------------------ |
| **Range**  | **200V:**0.0~~255.0 V<br>**400V:**0.0~~510.0 V<br>**575V:**0.0~~670.0 V<br>**690V:** 0.0~~804.0V |
|            |                                                                                                  |
| **01- 22** | **Minimum output frequency of motor 2**                                                          |
| **Range ** | 0.0~599.0Hz                                                                                      |
|            |                                                                                                  |
| **01-23**  | **Minimum output voltage of motor 2**                                                            |
| **Range**  | **200V:**0.0~~255.0 V<br>**400V:**0.0~~510.0 V<br>**575V:**0.0~~670.0 V<br>**690V:** 0.0~~804.0V |
|            |                                                                                                  |
| **01- 24** | **Base frequency of motor 2**                                                                    |
| **Range ** | 4.8~599.0Hz                                                                                      |
|            |                                                                                                  |
| **01- 25** | **Base voltage of motor 2**                                                                      |
| **Range**  | **200V:**0.0~~255.0 V<br>**400V:**0.0~~510.0 V<br>**575V:**0.0~~670.0 V<br>**690V:** 0.0~~804.0V |
|            |                                                                                                  |
| **01- 26** | **V/F Curve Selection of Motor 2**                                                               |
| **Range ** | 0~FF                                                                                             |

**Note:** Motor 2 V/F curve uses the same settings as motor 1. **Note:** Motor 2 V/F curve is the same as Motor 1, please refer to Table 4.4.3~26

4-149

## **02 - IM Motor Parameters**

| **02-00**  | **No-load current of motor 1**                                                                                            |
| ---------- | ------------------------------------------------------------------------------------------------------------------------- |
| **Range ** | 0.01~600.00 A                                                                                                             |
|            |                                                                                                                           |
| **02-01 ** | **Rated current of motor 1**                                                                                              |
| **Range**  | V/F and V/F+PG modes are 10%~200% of inverter’s rated current. SLV, SV modes are<br>25%~200% of inverter’s rated current. |
|            |                                                                                                                           |
| **02-03**  | **Rated rotation speed of motor1**                                                                                        |
| **Range ** | 0~60000 rpm                                                                                                               |
|            |                                                                                                                           |
| **02-04 ** | **Rated voltage of motor1**                                                                                               |
| **Range**  | 200V: 50.0~~240.0 V<br>400V: 100.0~~480.0 V<br>575V: 150.0~~670.0 V<br>690V: 200.0~~804.0V                                |
|            |                                                                                                                           |
| **02-05**  | **Rated power of motor 1**                                                                                                |
| **Range ** | 0.01~600.00 KW                                                                                                            |
|            |                                                                                                                           |
| **02-06**  | **Rated frequency of motor 1**                                                                                            |
| **Range ** | 4.8~599.0 Hz+                                                                                                             |
|            |                                                                                                                           |
| **02-07**  | **Pole of motor 1**                                                                                                       |
| **Range ** | 2~16                                                                                                                      |
|            |                                                                                                                           |
| **02-09**  | **Excitation current of motor 1**<1>                                                                                      |
| **Range ** | 15.0~70.0 %                                                                                                               |
|            |                                                                                                                           |
| **02-10**  | **Core saturation coefficient 1of motor 1**<1>                                                                            |
| **Range ** | 1~100 %                                                                                                                   |
|            |                                                                                                                           |
| **02-11**  | **Core saturation coefficient 2 of motor 1**<1>                                                                           |
| **Range ** | 1~100 %                                                                                                                   |
|            |                                                                                                                           |
| **02-12**  | **Core saturation coefficient 3 of motor 1**<1>                                                                           |
| **Range ** | 80~300 %                                                                                                                  |
|            |                                                                                                                           |
| **02-13**  | **Core loss of motor 1**                                                                                                  |
| **Range ** | 0.0~15.0 %                                                                                                                |
|            |                                                                                                                           |
| **02-15**  | **Resistance between wires of motor 1**                                                                                   |
| **Range ** | 0.001~60.000 Ω                                                                                                            |

**02-19 No-Load Voltage of motor 1**

4-150

200V: 50~~240 V 400V: 100~~480 V **Range** 575V: 420~~600 V 690V: 504~~720 V

Motor parameters are automatically set when performing an auto-tune (17-10=1). In most case no adjustment is required after performing an auto-tune except when using the inverter in special applications (e.g. machine tool, positioning, etc…).

Please refer to parameter group 22 for permanent magnet motor parameters.

(1) Number of motor poles (02-07) Set the number of motor pole according to the motor nameplate.

(2) Motor rated power (02-05) Set the motor power according to the motor nameplate.

(3) Motor rated current (02-01) Set the motor rated current according to the motor nameplate.

(4) Motor rated voltage (02-04) Set the motor rated voltage according to the motor nameplate.

Set the motor rated voltage and it will adjust maximum output voltage of V/F curve. (5) Rated frequency of motor 1 (02-06) Set the motor rated frequency according to the motor nameplate.

(6) Rated rotation speed of motor 1 (02-03) Set the motor rpm according to the motor nameplate.

(7) No-load motor voltage (02-19)

Parameter determines the rated flux during motor’s rated rotation in SLV or SV control mode. Set the value of this parameter to the same value as parameter 17-08. A value of 10~50V below the input voltage level ensures that the motor is capable of providing adequate torque performance when operating at nominal speed (or higher speed). Setting the value to small can result in a reduction in no-load current, weakened motor flux and an increase in motor current while the motor is loaded.

## (8) Motor excitation current (02-09)

The current is obtained from rotational auto-tuning. It is required to perform manual tuning if the inverter cannot rotational auto-tune.

When the manual tuning is performed, tune it from 33% and observe no-load voltage (the output value) of parameter 12-67. If parameter 12-67 is higher than no-load voltage (the setting value) of parameter 17-08, perform downward revision in parameter 02-09; if it is lower than that, perform upward revision in parameter 02-09.

Tuning motor excitation current of parameter 02-09 will change motor leakage inductance of parameter 02-17 and motor mutual inductance of parameter 02-18.

It is required to refer to the actual no-load voltage of parameter 12-76 to tune the motor excitation current of parameter 02-09. Change of the excitation current will also affect the relative actual no-load voltage fluctuation so it is required to tune to the similar setting value of no-load voltage (17-08). 1

(9) Setting of motor core’s saturation coefficient 1, 2 and 3 (02-10, 02-11, 02-12)

4-151

These parameters are automatically set during auto-tune. No adjustment required. Parameters are set to 50% for 02-10, 75% for 02-11 and 137.5% for 02-12 to reduce the impact of core saturation. The motor core’s saturation coefficient is defined as a percentage of the motor excitation current. When the motor flux reaches 137.5% level, the core’s saturation coefficient shall be greater than 137.5%. When the motor flux is 50% or 75%, the core’s saturation coefficient is required to be less than 50% and 75%.

Im : 02-09 Excitation Current

Ks1: 02-10 Motor Core Saturation Coefficients 1 Ks2: 02-11 Motor Core Saturation Coefficients 2 Ks3: 02-12 Motor Core Saturation Coefficients 3

(10) Motor core loss (02-13)

Set motor core loss as the percentage of the motor rated power.

3 × Motor core loss (watt) % Wcore ( 02-13) = **×** 100% Motor rated power (watts, 02-05)

**Note:** In V/F mode motor core loss (o2-13) is used to for torque compensation.

(11) Motor line to line resistance (02-15)

- (12) Motor no-load current (02-00).

Value is calculated based on the motor rated frequency (17-05) and motor rated current (17-03).

In V / F control mode, the output current is greater than the no-load current with slip compensation is enabled.

**Note:** The value of 02-01 needs to be greater than the value set in parameter 02-00, otherwise warning message "SE01" out of range error will be displayed.

**Figure 4.4.15 Y-equivalent model an induction motor**

| **02-20**  | **No-Load Current of motor 2**       |
| ---------- | ------------------------------------ |
| **Range ** | 0.01~600.00 A                        |
|            |                                      |
| **02-21**  | **Rated current of motor 2**         |
| **Range ** | 10%~200% of inverter’s rated current |

4-152

| **02-22**  | **Rated rotation speed of motor 2**                                                         |
| ---------- | ------------------------------------------------------------------------------------------- |
| **Range ** | 0~ 60000 rpm                                                                                |
|            |                                                                                             |
| **02- 23** | **Rated voltage of motor 2**                                                                |
| **Range**  | 200V: 50.0~~240.0 V<br>400V: 100.0~~480.0 V<br>575V: 150.0~~670.0 V<br>690V: 200.0~~804.0 V |
|            |                                                                                             |
| **02- 24** | **Rated power of motor 2**                                                                  |
| **Range ** | 0.01~600.00 kW                                                                              |
|            |                                                                                             |
| **02-25**  | **Rated frequency of motor 2**                                                              |
| **Range ** | 4.8~599.0 Hz                                                                                |
|            |                                                                                             |
| **02-26**  | **Pole of motor 2**                                                                         |
| **Range ** | 2~16                                                                                        |
|            |                                                                                             |
| **02-32 ** | **Resistance between wires of motor 2**                                                     |
| **Range ** | 0.001~60.000 Ω                                                                              |

**Note:** Motor 2 V/F curve uses the same settings as motor 1. The control mode setting for motor 2 is fixed to V/F.

| **02-33**  | **Proportion of Motor1 Leakage Inductance**<1> |
| ---------- | ---------------------------------------------- |
| **Range ** | 0.1~15.0 %                                     |

It is set by manual tuning function. Normally, it does not need to be adjusted because magnetic function does not exist in this adjustment.

![](documentation/pdf_references/A510_instruction_manual.pdf-0234-04.png)

Definition of leakage inductance proportion is the ratio of leakage inductance to rotor inductance. If the default value is set to 3.4%, adjust this ratio will affect the motor leakage inductance parameter to be changed.

When the adjustment of leakage inductance proportion is larger or smaller, it will cause the motor jittering with abnormal noise and the motor cannot run. Generally, the adjusted value is 3.0%~5.0%. 4.0% is the universal adjustment value that can make the motor run normally. The adjustment of leakage inductance proportion depends on the motor rating.

4-153

**02-34 Motor 1 Slip Frequency** <1> **Range** 0.1~20.0 Hz

Normally, it is not required to be adjusted. It can be obtained via manual tuning parameter function. Such tuning does not have magnetic function.

The default value of motor slip is set to 1 Hz. Motor slip is obtained from the nameplate.

120  _Frequence_ 120  60 Take 60Hz, 4-pole motor for example, synchronous speed: _N_    1800 rpm _Pole_ 4 1800  1700 Rated speed in the nameplate is 1700 rpm, then _Slip_   .167 _Hz_ 。 60

Adjusting motor slip will change the rotor resistance parameter. The motor slip is adjusted depending on the motor performance.

| **02-37 ** | **Motor Mechanical Loss** |
| ---------- | ------------------------- |
| **Range ** | 0.0~10.0 %                |

Adjustment range of mechanical loss is 0.0~10.0%. It is enabled only in the speed mode and the speed command being 0.

If the speed command is 0 and the shaft will be at slow drift causing to be static incompletely, adjust upwards the range of mechanical loss until the shaft is completely static.

**Note:** After executing auto-tuning, parameters which marked <1> will renew the value. Please refer Group 17: Automatic Tuning Parameters for more detail.

4-154

**03- External Digital Input and Output Parameters**

| **03-00**  | **Multi-function terminal function setting –S1 **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| ---------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **03-01 ** | **Multi-function terminal function setting –S2 **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **03-02 ** | **Multi-function terminal function setting –S3**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **03-03**  | **Multi-function terminal function setting –S4 **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **03-04 ** | **Multi-function terminal function setting –S5**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **03-05**  | **Multi-function terminal function setting –S6**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **03-06**  | **Multi-function terminal function setting –S7 **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **03-07 ** | **Multi-function terminal function setting –S8**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Range**  | **0:**2-Wire sequence (ON: Forward run command)<br>**1:**2-Wire sequence (ON: Reverse run command)<br>**2:**Multi-speed/position setting command 1<br>**3:**Multi-speed/position setting command 2<br>**4:**Multi-speed/position setting command 3<br>**5:**Multi-speed/position setting command 4<br>**6:**Forward jog run command<br>**7:**Reverse jog run command<br>**8:**UP frequency increasing command<br>**9:**DOWN frequency decreasing command<br>**10:**Acceleration/deceleration time selection 1<br>**11:**Inhibit Acceleration/deceleration Command<br>**12:**Main/ Alternative Run Switch Function<br>**13:**Main/ Alternative Frequency Switch Function<br>**14:**Emergency stop (decelerate to zero and stop)<br>**15:**External Baseblock Command(rotation freely to stop)<br>**16:**PID control disable<br>**17:**Fault reset (RESET)<br>**18:**Reserved<br>**19:**Speed Search 1 (from the maximum frequency)<br>**20:**Manual energy saving function<br>**21:**PID integral reset<br>**22~23:**Reserved<br>**24:**PLC input<br>**25:**External fault<br>**26:**3-Wire sequence (Forward/Reverse command)<br>**27:**Local/Remote selection<br>**28:**Remote mode selection<br>**29:**Jog frequency selection<br>**30:**Acceleration/deceleration time selection 2<br>**31:**Inverter overheating warning<br>**32:**Sync command<br>**33:**DC braking<br>**34:**Speed Search 2 (from the frequency command)<br>**35:**Time function input<br>**36:**PID Soft start disabled<br>**37:**Traversing operation<br>**38:**Upper Deviation of traverse operation<br>**39:**Lower Deviation of traverse operation<br>**40:**Switching between motor 1/motor 2<br>**41:**PIDSleep |

4-155

**42:** PG disable **43:** PG integral reset **44:** Mode switching between speed and torque **45:** Negative torque command **46:** Zero-Servo Command **47:** Fire Mode (Forced Operation mode) **48:** KEB acceleration **49:** Parameter writing allowable **50:** Unattended Start Protection (USP) **51:** Mode switching between speed and position **52:** Multi Position Reference Enable **53:** 2-Wire Self Holding Mode (Stop Command) **54:** Reserved **55:** Reserved **56:** Reserved **57:** Reserved **58:** Safety Function **59:** Reserved **60:** Reserved **61:** Reserved **62:** EPS Function **63:** Reserved **64:** Reserved **65:** Short-circuit breaking **66:** PID Disabled 2 **67:** Manual Pulse Generator Mode Switch **68:** External Fault 2 **69:** External Overload

Refer to the multi-function digital input and related parameters in the following figure 4.4.16.

4-156

![](documentation/pdf_references/A510_instruction_manual.pdf-0238-00.png)

**----- Start of picture text -----**<br>
Related Parameters<br>S1 03-00<br>S2 03-01<br>S3 03-02<br>S4 03-03<br>S5 03-04<br>S6 03-05<br>S7 03-06<br>S8 03-07<br>24VG<br>**----- End of picture text -----**<br>

**Figure 4.4.16 Multi-function digital input and related parameters**

4-157

## **Table 4.4.27 Multi-function digital input setting (03-00 to 03-07) (“O”: Enable, “X”: Disable)**

|           | **Function**                                              | **Function**                  |                                                                                               |         |          | **Control mode** | **Control mode** | **Control mode** |         |         |
| --------- | --------------------------------------------------------- | ----------------------------- | --------------------------------------------------------------------------------------------- | ------- | -------- | ---------------- | ---------------- | ---------------- | ------- | ------- |
| **Value** |                                                           |                               | **Description**                                                                               |         |          |                  |                  |                  |         |         |
|           |                                                           |                               |                                                                                               |         | **V/F+** |                  |                  | **PM**           | **PM**  | **SLV** |
|           | **Name**                                                  | **LCD Display**               |                                                                                               | **V/F** |          | **SLV**          | **SV**           |                  |         |         |
|           |                                                           |                               |                                                                                               |         | **PG**   |                  |                  | **SV**           | **SLV** | **2**   |
|           |                                                           |                               |                                                                                               |         |          |                  |                  |                  |         |         |
| 0         | 2-wire type<br>(Forward<br>operation)                     | 2-Wire<br>(FWD-RUN)           | 2- wire (ON : Forward operation<br>command).                                                  | O       | O        | O                | O                | O                | O       | O       |
| 1         | 2-wire type<br>(Reverse<br>operation)                     | 2-Wire<br>(REV-RUN)           | 2- wire (ON : Reverse operation<br>command).                                                  | O       | O        | O                | O                | O                | O       | O       |
| 2         | Multi-speed/positio<br>n setting command<br>1             | Muti-Spd/Pos Ref<br>1         | <br>Multi-Speed Reference /Position<br>Reference1                                             | O       | O        | O                | O                | O                | O       | O       |
| 3         | Multi-speed/positio<br>n setting command<br>2             | Muti-Spd/Pos Ref<br>2         | <br>Multi-Speed Reference /Position<br>Reference2                                             | O       | O        | O                | O                | O                | O       | O       |
| 4         | Multi-speed/positio<br>n setting command<br>3             | Muti-Spd/Pos Ref<br>3         | <br>Multi-speed Reference /Position<br>Reference 3                                            | <br>O   | O        | O                | O                | O                | O       | O       |
| 5         | Multi-speed/positio<br>n setting command<br>4             | Muti-Spd/Pos Ref<br>4         | <br>Multi-speed Reference /Position<br>Reference4                                             | <br>O   | O        | O                | O                | O                | O       | O       |
| 6         | Forward jog run<br>command                                | FJOG                          | ON: Forward operation in jog<br>mode (00-18).                                                 | O       | O        | O                | O                | O                | O       | O       |
| 7         | Reverse jog run<br>command                                | RJOG                          | ON: Reverse operation in jog<br>mode (00-18).                                                 | O       | O        | O                | O                | O                | O       | O       |
| 8         | UP frequency<br>increasing<br>command                     | UP command                    | ON: Command of output<br>frequency increasing (only<br>used by support of DOWN<br>command).   | O       | O        | O                | O                | O                | O       | O       |
| 9         | DOWN frequency<br>decreasing<br>command                   | DOWN command                  | <br>ON: Command of output<br>frequency decreasing (only<br>used by support of UP<br>command). | O       | O        | O                | O                | O                | O       | O       |
| 10        | Acceleration/decel<br>eration time<br>selection 1         | Acc/Decel Time<br>Selection 1 | Acceleration/deceleration time<br>selectioncommand1                                           | O       | O        | O                | O                | O                | O       | O       |
| 11        | Acceleration/decel<br>eration Inhibition<br>Command       | ACC/DEC Inhibit               | ON: Acceleration/ deceleration<br>prohibition                                                 | O       | O        | O                | O                | O                | O       | O       |
| 12        | Main/ Alternative<br>Run Switch<br>Function               | Run Change Sel                | Run Command Source is set in<br>parameter of alternative<br>frequency command (00-03)         | O       | O        | O                | O                | O                | O       | O       |
| 13        | Main/ Alternative<br>Frequency Switch<br>Function         | Freq Change Sel               | Frequency Command Source is<br>set in parameter of alternative<br>frequency command (00-06)   | O       | O        | O                | O                | O                | O       | O       |
| 14        | Emergency stop<br>(decelerate to zero<br>and stop)        | E-Stop                        | ON: Emergency stop input                                                                      | O       | O        | O                | O                | O                | O       | O       |
| 15        | External baseblock<br>command (rotation<br>freely to stop | Ext. BB                       | ON: Inverter base interdiction                                                                | O       | O        | O                | O                | O                | O       | O       |
| 16        | PID control<br>disabled                                   | PID Disable                   | ON: PID control disabled                                                                      | O       | O        | O                | O                | O                | O       | O       |
| 17        | Fault reset                                               | Fault Reset                   | Fault reset                                                                                   | O       | O        | O                | O                | O                | O       | O       |
| 18        | Reserved                                                  | Reserved                      | Reserved                                                                                      | -       | -        | -                | -                | -                | -       | -       |
| 19        | Speed Search 1<br>(from the maximum<br>frequency)         | <br>Speed Search 1            | ON: Search the speed from the<br>maximumoutputfrequency                                       | O       | O        | O                | O                | O                | X       | O       |
| 20        | Manual energy<br>saving function                          | Energy saving                 | ON: Manual energy saving<br>control is based on the<br>settings of 11-12and11-18.             | O       | O        | X                | X                | X                | X       | X       |

4-158

|           | **Function**                                      | **Function**                  |                                                                                                                                                                                                                                                                   |         |          | **Control mode** | **Control mode** | **Control mode** |         |         |
| --------- | ------------------------------------------------- | ----------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------- | -------- | ---------------- | ---------------- | ---------------- | ------- | ------- |
| **Value** |                                                   |                               | **Description**                                                                                                                                                                                                                                                   |         |          |                  |                  |                  |         |         |
|           |                                                   |                               |                                                                                                                                                                                                                                                                   |         | **V/F+** |                  |                  | **PM**           | **PM**  | **SLV** |
|           | **Name**                                          | **LCD Display**               |                                                                                                                                                                                                                                                                   | **V/F** |          | **SLV**          | **SV**           |                  |         |         |
|           |                                                   |                               |                                                                                                                                                                                                                                                                   |         | **PG**   |                  |                  | **SV**           | **SLV** | **2**   |
|           |                                                   |                               |                                                                                                                                                                                                                                                                   |         |          |                  |                  |                  |         |         |
| 21        | PID integral reset                                | PID I-Reset                   | ON: PID integral valuereset                                                                                                                                                                                                                                       | O       | O        | O                | O                | O                | O       | O       |
| 22        | Reserved                                          | Reserved                      | Reserved                                                                                                                                                                                                                                                          | -       | -        | -                | -                | -                | -       | -       |
| 23        | Reserved                                          | Reserved                      | Reserved                                                                                                                                                                                                                                                          | -       | -        | -                | -                | -                | -       | -       |
| 24        | PLC input                                         | PLC Input                     | ON: Digital PLCinput                                                                                                                                                                                                                                              | O       | O        | O                | O                | O                | O       | O       |
| 25        | External fault                                    | Ext. Fault                    | ON: External fault alarm                                                                                                                                                                                                                                          | O       | O        | O                | O                | O                | O       | O       |
| 26        | 3-Wire sequence<br>(Forward/Reverse<br>command)   | 3-Wire<br>(FWD/REV)           | 3-wire control (forward/reverse<br>command). ON: Reverse; OFF:<br>Forward.<br>When the parameter is set to 26，<br>terminal S1 and terminal will<br>become operation command and<br>stop command respectively, and<br>their original functions will be<br>closed. | <br>O   | O        | O                | O                | O                | O       | O       |
| 27        | Local/Remote<br>selection                         | Local/Remote                  | ON: Local mode (via the digital<br>operator)<br>OFF: Frequency command and<br>operation command will be<br>determined according to<br>the setting of parameter<br>(00-02and 00-05).                                                                               | O       | O        | O                | O                | O                | O       | O       |
| 28        | Remote mode<br>selection                          | Remote Mode<br>Sel            | ON: RS-485 communication<br>OFF:Controlcircuit terminal                                                                                                                                                                                                           | O       | O        | O                | O                | O                | O       | O       |
| 29        | Jog frequency<br>Selection                        | JOG Freq sel                  | ON: Select jog frequency<br>command                                                                                                                                                                                                                               | O       | O        | O                | O                | O                | O       | O       |
| 30        | Acceleration/decel<br>eration time<br>selection 2 | Acc/Decel Time<br>Selection 2 | Acceleration/ deceleration time<br>selectioncommand2                                                                                                                                                                                                              | O       | O        | O                | O                | O                | O       | O       |
| 31        | Inverter<br>overheating<br>warning                | Overheat Alarm                | ON: Inverter overheat alarm<br>(OH2) input ( will display<br>OH2)                                                                                                                                                                                                 | O       | O        | O                | O                | O                | O       | O       |
| 32        | Sync command                                      | Sync Command                  | ON: Synchronous speed start<br>OFF: Synchronous speed close<br>(Start other frequency<br>command).                                                                                                                                                                | O       | O        | O                | O                | O                | O       | O       |
| 33        | DC braking                                        | DC Brake<br>Command           | ON: Perform DC braking                                                                                                                                                                                                                                            | O       | O        | O                | O                | X                | X       | O       |
| 34        | Speed Search 2<br>(from the frequency<br>command) | <br>Speed Search 2            | ON: Search speed from set<br>frequency                                                                                                                                                                                                                            | O       | O        | O                | O                | X                | O       | O       |
| 35        | Time function input                               | Time Input                    | .Set the time function at 03-33,<br>03-34<br>.Set the time function output at<br>03-11, 03-12                                                                                                                                                                     | O       | O        | O                | O                | O                | O       | O       |
| 36        | PID Soft start<br>ineffective                     | PID SFS Disable               | ON: PID slow-start off                                                                                                                                                                                                                                            | O       | O        | O                | O                | O                | O       | O       |
| 37        | Traversing<br>operation                           | Wobble Run                    | ON: Frequency wobbling<br>operation                                                                                                                                                                                                                               | O       | O        | X                | X                | X                | X       | O       |
| 38        | Upper Deviation of<br>traverse operation          | Upper Dev Run                 | ON: Upper offset off frequency<br>wobbling                                                                                                                                                                                                                        | O       | O        | X                | X                | X                | X       | O       |

4-159

|           | **Function**                                    | **Function**               |                                                                                                                                                                                          |         |          | **Control mode** | **Control mode** | **Control mode** |         |         |
| --------- | ----------------------------------------------- | -------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------- | -------- | ---------------- | ---------------- | ---------------- | ------- | ------- |
| **Value** |                                                 |                            | **Description**                                                                                                                                                                          |         |          |                  |                  |                  |         |         |
|           |                                                 |                            |                                                                                                                                                                                          |         | **V/F+** |                  |                  | **PM**           | **PM**  | **SLV** |
|           | **Name**                                        | **LCD Display**            |                                                                                                                                                                                          | **V/F** |          | **SLV**          | **SV**           |                  |         |         |
|           |                                                 |                            |                                                                                                                                                                                          |         | **PG**   |                  |                  | **SV**           | **SLV** | **2**   |
|           |                                                 |                            |                                                                                                                                                                                          |         |          |                  |                  |                  |         |         |
| 39        | Lower Deviation of<br>traverse operation        | Lower Dev Run              | ON: Lower offset off frequency<br>wobbling                                                                                                                                               | O       | O        | X                | X                | X                | X       | O       |
| 40        | Switching<br>between motor<br>1/motor 2         | Motor 2 Switch             | ON: Start motor 2                                                                                                                                                                        | O       | O        | O                | O                | O                | O       | O       |
| 41        | PID Sleep                                       | PID Sleep                  | ON: PID Sleep                                                                                                                                                                            | O       | O        | O                | O                | O                | O       | O       |
| 42        | PG disabled                                     | PG disabled                | ON:Speed control withoutPG                                                                                                                                                               | X       | O        | X                | X                | X                | X       | X       |
| 43        | PG integral reset                               | I-Time Reset               | ON: Integral value reset of speed<br>control with PG                                                                                                                                     | <br>X   | O        | X                | O                | O                | X       | X       |
| 44        | Mode switching<br>between speed and<br>torque   | <br>Speed/Torque<br>change | ON: Torque control mode                                                                                                                                                                  | X       | X        | X                | O                | O                | X       | X       |
| 45        | Negative torque<br>command                      | Reverse Tref               | ON: Reverse external torque<br>command                                                                                                                                                   | X       | X        | X                | O                | O                | X       | X       |
| 46        | Zero-servo<br>command                           | Zero-Servo                 | ON: Zero-servo operation                                                                                                                                                                 | X       | X        | X                | O                | O                | X       | X       |
| 47        | Fire Mode                                       | Fire Mode                  | ON: Turn off hardware and<br>software fault or alarm<br>protection and run the<br>inverter with value of 01-02<br>(a special application of<br>HVAC)                                     | O       | O        | O                | O                | O                | O       | O       |
| 48        | KEBacceleration                                 | KEB Accel.                 | ON: KEBaccelerationstart                                                                                                                                                                 | O       | O        | X                | X                | X                | X       | O       |
| 49        | Parameters writing<br>allowable                 | Write Enabled              | ON: all parameters are writable<br>OFF: Except reference<br>frequency (00-05) all<br>parameters are<br>write-protected.                                                                  | O       | O        | O                | O                | O                | O       | O       |
| 50        | Unattended Start<br>Protection (USP)            | USP                        | ON: After power is input, the<br>inverter ignores the<br>operation command<br>OFF: After power is input, the<br>inverter will return the<br>operation status before<br>power is cut off. | O       | O        | O                | O                | O                | O       | O       |
| 51        | Mode switching<br>between speed and<br>position | <br>Multi Pos. Switch      | ON: Switch to position mode<br>OFF:Switchto speedmode                                                                                                                                    | X       | X        | X                | O                | O                | X       | X       |
| 52        | Multi Position<br>Reference Enable              | Multi Pos. Enable          | <br>ON: Position reference is<br>enabled.<br>OFF: Position reference is<br>disabled.                                                                                                     | X       | X        | X                | O                | O                | X       | X       |
| 53        | 2-Wire Self Holding<br>Mode (Stop<br>Command)   | <br>2-Wire (STOP)          | 2-Wire Self Holding Mode ( ON:<br>Stop Command).                                                                                                                                         | O       | O        | O                | O                | O                | O       | O       |
| 54        | Reserved                                        | Reserved                   | Reserved                                                                                                                                                                                 | -       | -        | -                | -                | -                | -       | -       |
| 55        | Reserved                                        | Reserved                   | Reserved                                                                                                                                                                                 | -       | -        | -                | -                | -                | -       | -       |
| 56        | Reserved                                        | Reserved                   | Reserved                                                                                                                                                                                 | -       | -        | -                | -                | -                | -       | -       |
| 57        | Reserved                                        | Reserved                   | Reserved                                                                                                                                                                                 | -       | -        | -                | -                | -                | -       | -       |
| 58        | SafetyFunction                                  | SafetyFunction             | ON:Stop by the setting of08-30                                                                                                                                                           | O       | O        | O                | O                | O                | O       | O       |
| 59        | Reserved                                        | Reserved                   | Reserved                                                                                                                                                                                 | -       | -        | -                | -                | -                | -       | -       |
| 60        | Reserved                                        | Reserved                   | Reserved                                                                                                                                                                                 | -       | -        | -                | -                | -                | -       | -       |
| 61        | Reserved                                        | Reserved                   | Reserved                                                                                                                                                                                 | -       | -        | -                | -                | -                | -       | -       |

4-160

|           | **Function**                             | **Function**        |                                                                                                                           |         |          | **Control mode** | **Control mode** | **Control mode** |         |         |
| --------- | ---------------------------------------- | ------------------- | ------------------------------------------------------------------------------------------------------------------------- | ------- | -------- | ---------------- | ---------------- | ---------------- | ------- | ------- |
| **Value** |                                          |                     | **Description**                                                                                                           |         |          |                  |                  |                  |         |         |
|           |                                          |                     |                                                                                                                           |         | **V/F+** |                  |                  | **PM**           | **PM**  | **SLV** |
|           | **Name**                                 | **LCD Display**     |                                                                                                                           | **V/F** |          | **SLV**          | **SV**           |                  |         |         |
|           |                                          |                     |                                                                                                                           |         | **PG**   |                  |                  | **SV**           | **SLV** | **2**   |
|           |                                          |                     |                                                                                                                           |         |          |                  |                  |                  |         |         |
| 62        | EPSfunction                              | EPSInput            | ON:EPSinput                                                                                                               | X       | X        | X                | O                | O                | X       | X       |
| 63        | Reserved                                 | Reserved            | Reserved                                                                                                                  | -       | -        | -                | -                | -                | -       | -       |
| 64        | Reserved                                 | Reserved            | Reserved                                                                                                                  | -       | -        | -                | -                | -                | -       | -       |
| 65        | Short-circuit<br>breaking                | SC Brk              | ON: SC Brk turn on                                                                                                        | X       | X        | X                | X                | X                | O       | X       |
| 66        | PID Disabled 2                           | PID Disable 2       | ON: PID control function is<br>disabled and the last<br>frequency integral is<br>remembered.                              | O       | O        | O                | O                | O                | O       | O       |
| 67        | Manual Pulse<br>Generator Mode<br>Switch | HMPG Mode<br>Switch | ON: in general mode, the<br>frequency command is<br>input from analog input<br>AI1<br>OFF: Manual Pulse<br>Generator Mode | O       | X        | X                | X                | X                | X       | X       |
| 68        | External Fault 2                         | Ext. Fault 2        | ON: the alarm of external<br>Fault                                                                                        | O       | O        | O                | O                | O                | O       | O       |
| 69        | External<br>Overload                     | Ext. Overload       | ON: the input of external<br>overload                                                                                     | O       | O        | O                | O                | O                | O       | O       |

**03-0X =00:** 2-wire control: forward operation

**03-0X =01:** 2-wire control: reverse operation. Refer to the 2-wire operation mode in Figure 4.4.1.

**03-0X =02:** Multi-speed/position setting command 1.

**03-0X =03:** Multi-speed/position setting command 2.

**03-0X =04:** Multi-speed/position setting command 3.

**03-0X =05:** Multi-speed/position setting command 4 (setting =05). Select frequency reference using multi-function digital input.

In SV or PMSV mode (00-00=3, 4), with 03-00~07 set to 51, multi-speed command can be used to select multiple segment positions.

**03-0X =29:** Jog frequency selection (setting =29). Select frequency reference using the multi-function digital input. In SV or PMSV mode (00-00=3, 4), with 03-00~07 set to 51, multi-speed command can be used to select multiple segment positions.

4-161

## **Table 4.4.28 Multi-speed operation selection**

|           |               | **Multi-function digital input(S1 to S8)** | **Multi-function digital input(S1 to S8)** | **Multi-function digital input(S1 to S8)** |                     |                                                                            |
| --------- | ------------- | ------------------------------------------ | ------------------------------------------ | ------------------------------------------ | ------------------- | -------------------------------------------------------------------------- |
|           | **Jog**       |                                            |                                            |                                            |                     |                                                                            |
| **Speed** |               | **Multi-speed**                            | **Multi-speed**                            | **Multi-speed**                            | **Multi-speed**     | **Frequency selection**                                                    |
|           | **frequency** |                                            |                                            |                                            |                     |                                                                            |
|           |               | <br>**frequency 4**                        | <br>**frequency 3**                        | <br>**frequency 2**                        | <br>**frequency 1** |                                                                            |
|           | **reference** |                                            |                                            |                                            |                     |                                                                            |
|           |               |                                            |                                            |                                            |                     |                                                                            |
| 1         | 0             | 0                                          | 0                                          | 0                                          | 0                   | Frequency command 0( 05-01) or main<br>speedfrequency ***2**               |
| 2         | 0             | 0                                          | 0                                          | 0                                          | 1                   | Auxiliary speed frequency (04-05 = 0)<br>or frequencyreference1( 05-02) *3 |
| 3         | 0             | 0                                          | 0                                          | 1                                          | 0                   | Frequency command2( 05-03)                                                 |
| 4         | 0             | 0                                          | 0                                          | 1                                          | 1                   | Frequency command 3 ( 05-04)                                               |
| 5         | 0             | 0                                          | 1                                          | 0                                          | 0                   | Frequency command 4 ( 05-05)                                               |
| 6         | 0             | 0                                          | 1                                          | 0                                          | 1                   | Frequency command 5 ( 05-06)                                               |
| 7         | 0             | 0                                          | 1                                          | 1                                          | 0                   | Frequency command 6 ( 05-07)                                               |
| 8         | 0             | 0                                          | 1                                          | 1                                          | 1                   | Frequency command7( 05-08)                                                 |
| 9         | 0             | 1                                          | 0                                          | 0                                          | 0                   | Frequency command 8 ( 05-09)                                               |
| 10        | 0             | 1                                          | 0                                          | 0                                          | 1                   | Frequency command 9 ( 05-10)                                               |
| 11        | 0             | 1                                          | 0                                          | 1                                          | 0                   | Frequency command 10( 05-11)                                               |
| 12        | 0             | 1                                          | 0                                          | 1                                          | 1                   | Frequency command11( 05-12)                                                |
| 13        | 0             | 1                                          | 1                                          | 0                                          | 0                   | Frequency command12( 05-13)                                                |
| 14        | 0             | 1                                          | 1                                          | 0                                          | 1                   | Frequency command13( 05-14)                                                |
| 15        | 0             | 1                                          | 1                                          | 1                                          | 0                   | Frequency command14( 05-15)                                                |
| 16        | 0             | 1                                          | 1                                          | 1                                          | 1                   | Frequency command 15 ( 05-16)                                              |
| 17        | 1***1**       | ─                                          | ─                                          | ─                                          | ─                   | Jog frequency command (00-18)                                              |

**0: OFF, 1: ON, -: Ignore**

- *1. Jog frequency terminal has a higher priority than multi-speed reference 1 to 4.

- *2. When parameter 00-05=0 (frequency reference input = digital operator), multi-speed frequency 1 will be set by 05-01 frequency reference setting1). When parameter 00-05=1 (frequency reference input=control circuit terminal), multi-speed frequency command 1 is input through analog command terminal AI1 or AI2).

- *3. Default setting of analog input (AI2) is auxiliary frequency. When 04-05≠0, multi-speed frequency reference is set by 05-02. When PID control mode 10-03=xxx1b (PID Enable), even though 03-00~03-07=16 (PID Control Disable), the auxiliary frequency cannot be switched.

4-162

**Wiring Example:** Figure 4.4.17 and 4.4.18 show an example of a 9-speed operation selection.

![](documentation/pdf_references/A510_instruction_manual.pdf-0244-01.png)

**----- Start of picture text -----**<br>
S1 Forward Run / Stop (03-00 = 0)<br>S2 Reverse Run / Stop (03-01 = 1)<br>S3 External Fault (03-02 = 25)<br>S4 Fault Reset (03-03 = 17)<br>S5 Multi-Step Speed Ref 1 (03-04=2)<br>S6 Multi-Step Speed Ref 2 (03-05=3)<br>S7 Multi-Step Speed Ref 3 (03-06=4)<br>S8 Jog Frequency Reference (03-07=29)<br>24VG<br>**----- End of picture text -----**<br>

**Figure 4.4.17 Control Terminal Wiring Example**

![](documentation/pdf_references/A510_instruction_manual.pdf-0244-03.png)

**----- Start of picture text -----**<br>
Frequency<br>Reference<br>(05-08)<br>(05-07)<br>(05-06)<br>*2<br>aux.<br>speed (05-05)<br>*1 ref<br>master<br>speed (05-04)<br>ref<br>(05-03)<br>(05-02)<br>(05-01) (00-18)<br>t<br>speed speed speed speed speed speed speed speed speed<br>1 2 3 4 5 6 7 8 9<br>Termina<br>l<br>Forward RUN(S1) t<br>Multi- step 0 1 0 1 0 1 0 1 0<br>(S5) t<br>speed Ref 1<br>Multi- step (S6) 0 0 1 1 0 0 1 1 0 t<br>speed Ref 2<br>Multi- step 0 0 0 0 1 1 1 1 0<br>(S7) t<br>speed Ref 3<br>JOG Frequency 1<br>(S8) t<br>Ref<br>**----- End of picture text -----**<br>

**Figure 4.4.18: 9-speed timing diagram**

- *1. When 00-05=1, multi-speed frequency reference is set by analog input AI1 or AI2. When 00-05=0, multi-speed frequency reference is set by 05-01.

- *2. When 04-05=0, multi-speed frequency reference is set by Auxiliary frequency (AI2). When 04-05≠0, multi-speed frequency reference is set by 05-02.

4-163

**03-0X =06:** Forward jog run command, uses jog frequency parameter 00-18.

## **Note:**

- Jog command has a higher priority than other frequency reference commands.

- Jog command uses stop mode set in parameter 07-09 when Jog command is active > 500ms.

- **03-0X =07:** Reverse jog run command, uses jog frequency parameter 00-18.

## **Note:**

- Jog command has a higher priority than other frequency reference commands.

- Jog command uses stop mode set in parameter 07-09 when Jog command is active > 500ms.

- **03-0X =08:** UP frequency accelerating command; set parameter 00-05 Frequency command to 2 to activate.

- **03-0X =09:** Down frequency decelerating command; set parameter 00-05 Frequency command to 2 to activate.

## **Note:**

- The inverter operates the variation of increasing/ decreasing output frequency via keypad (refer to parameter 11-56) / external multi-function digital input (terminal S1to S8) when the motor is running.

- It is required to use two terminals to run UP/ DOWN command when the inverter runs this command via the external multi-function digital input terminal and 00-02=1 (external terminals) & 00-05=2 (terminal command UP/DOWN) & 03-00~03-07=8 (UP command)/ 9 (DOWN command).

- The inverter output frequency runs UP/ DOWN command with the setting of acceleration/ deceleration time.

.

**Note:** SE02 DI terminal Error will be displayed when:

- Only the UP or DOWN command function is set.

- Both UP command and Inhibit Acceleration/deceleration command are activated simultaneously.

- Both DOWN command and Inhibit Acceleration/deceleration command are activated simultaneously.

For the examples of UP/DOWN control wiring and operation, please refer to figure 4.4.19 and 4.4.20.

![](documentation/pdf_references/A510_instruction_manual.pdf-0245-20.png)

**----- Start of picture text -----**<br>
Forward Run<br>S1<br>( 03-00 = 0 )<br>UP Command (terminal S5) 1 0 0 1<br>S5 Up command DOWN Command (terminal S6) 0 1 0 1<br>( 03-04 = 08 ) Accel Decel<br>Operation Status (UP) (DWN) Hold Hold<br>Down command<br>S6 1: ON, 0: OFF<br>( 03-05 = 09 )<br>24VG<br>**----- End of picture text -----**<br>

**Figure 4.4.19 UP/DOWN wiring and operation example**

4-164

![](documentation/pdf_references/A510_instruction_manual.pdf-0246-00.png)

**----- Start of picture text -----**<br>
Power<br>Supply<br>t<br>Forward<br>Run<br>t<br>Up<br>Command<br>t<br>Down<br>Command<br>t<br>FUL<br>(00 - 12)<br>Output *1<br>Frequency<br>FLL *2<br>(00 - 13 )<br>t<br>Hold Hold<br>**----- End of picture text -----**<br>

**Figure 4.4.20 Up / Down command timing diagram**

## **UP / DOWN Command Operation**

When the Forward Run command is active and the UP or Down command is momentarily activated the inverter will accelerate the motor up to the lower limit of the frequency reference (00-13).

When using the UP / Down command, the output frequency is limited to the upper limit of frequency reference (00-12) and the lower limit of frequency reference (00-13).

The UP / DOWN command uses acceleration 1 or 2 / deceleration time 1 or 2 for normal operation Tacc1 / Tdec1 (00-14, 00-15) or Tacc2 / Tdec 2 (00-16, 00-17).

*Refer to parameter 03-40 of UP/ Down frequency width setting for other functions of UP / Down.

Frequency reference retention is active when parameter 11-58 is set to 1 and the frequency reference is saved when power is lost and retrieved when power is restored.

- *1: When 11-58 = 1 and the operation command is active, the output frequency will accelerate to the previously stored frequency command.

- *2: When 11-58 = 0 and the operation command is active, the output frequency will accelerate to the lower limit of frequency reference (00-13).

## **03-0X =10:** Acceleration/deceleration 1 selection

## **03-0X =30:** Acceleration/deceleration 2 selection

Refer to the "multi-function digital input terminals select acceleration / deceleration time” page 4-76.

**03-0X =11:** Acceleration/deceleration inhibition command (hold command)

When acceleration/deceleration inhibition command is active, inverter suspends the motor’s acceleration / deceleration operation and maintains the output frequency at current level. Refer to the record reference frequency (parameter 11-58).

4-165

## *1. 11-58 = 1,

When acceleration / deceleration inhibition command is activated, the frequency reference is stored even when powering down the inverter.

When a run command is given (e.g. run forward) and the acceleration / deceleration inhibit command is active, the inverter will accelerate to the previously stored frequency reference.

- *2. 11-58 = 0,

When acceleration / deceleration inhibition command is ON, the motor suspends at the output frequency which is the frequency reference command.

When acceleration / deceleration inhibition command is OFF or inverter stop command is active, the frequency reference command will restore to the pre-set frequency. The output frequency remains at 0 Hz when the stop command and power down reset.

Note: If acceleration / deceleration inhibition command is ON before operation, STP0 signal will occur after operation because there is no record reference frequency.

Refer to Figure 4.4.21. for an example.

![](documentation/pdf_references/A510_instruction_manual.pdf-0247-08.png)

**----- Start of picture text -----**<br>
Power<br>Supply<br>ON OFF ON<br>t<br>Forward<br>Run ON OFF ON<br>t<br>Inhibit<br>ACC / DEC<br>Command OFF ON OFF ON<br>t<br>Frequency<br>Reference<br>t<br>Output<br>Frequency<br>t<br>Hold Hold<br>**----- End of picture text -----**<br>

**Figure 4.4.21 Acceleration/ deceleration inhibition command operation**

## **03-0X =12:** Main/ Alternative Run Switch Function

When function terminals conduct, run command source is set in alternative run command (00-03). When functional terminal is set to 27 (Local/ Remote control selection), it will be precedential to main/alternative run switch.

## **03-0X =13:** Main/ Alternative Frequency Switch Function

When function terminals conduct, frequency command source is set in alternative frequency command (00-06). When functional terminal is set to 27 (Local/ Remote control selection), it will be precedential to main/alternative frequency switch. When PID function is active(10-03=XXX1B),this function is invalid and main frequency is switched to PID function. When PID function is invalid, Main/ Alternative frequency switch function is valid then.

**03-0X =14:** Emergency stop (decelerate to zero and stop) Refer to the "deceleration time of emergency stop" of parameter 00-26

**03-0X =15:** External Baseblock Command (coast to stop)

Execute the base block command by the use of ON / OFF way of multi-function digital input terminal, and prohibit

4-166

the inverter output.

**During run:** When an external base block command is activated, the keypad displays "BBn BaseBlock (Sn)", indicating the inverter output is turned off (n indicates the digital input number 1 – 8). Upon removing the base block signal, the motor will run at the frequency reference. If speed search from frequency reference is active the inverter output frequency starts from the frequency reference and searches for the coasting motor speed and continue to operate. If speed search is not active the output frequency starts at 0Hz.

**During deceleration:** When an external base block command is activated, the keypad displays "BBn BaseBlock (Sn)", indicating the inverter output is turned off (n indicates the digital input number 1 – 8). Upon removing the base block signal, the motor is stopped or will coast to a stop and the inverter will remains in the stop condition.

**During acceleration:** When an external base block command is activated, the keypad displays "BBn BaseBlock (Sn)", indicating the inverter output is turned off (n indicates the digital input number 1 – 8). Upon removing the base block signal, the motor will run at the frequency reference. If speed search from frequency reference is active the inverter output frequency starts from the frequency reference and searches for the coasting motor speed and continue to operate. If speed search is not active the output frequency starts at 0Hz.

![](documentation/pdf_references/A510_instruction_manual.pdf-0248-04.png)

**----- Start of picture text -----**<br>
Run<br>Command<br>t<br>External<br>Baseblock<br>t<br>Output<br>Frequency<br>t<br>Coast to<br>Coast to stop<br>stop Speed search active<br>**----- End of picture text -----**<br>

**Figure 4.4.22 External base block operation**

**03-0X =16:** PID control disabled.

## **03-0X =17:** Fault reset

The output becomes active when the inverter trips on a fault. Upon an inverter fault the inverter output will turn off (base block) and the keypad displays the dedicated fault message.

When fault occurs, the following actions can be used to reset the fault:

1.  Program one of the multi-function digital inputs (03-00 to 03-07) to 17 (reset fault) and active input. *****

2.  Press the reset key of the digital operator (RESET). *****

3.  Recycle power to the inverter.

_**Important Note:**_ If a run command is active during power-up, the inverter will start running automatically.

4-167

## ***** To reset an active fault the run command has to be removed.

**03-0X =19:** Speed Search 1 (from the maximum frequency).

**03-0X =34:** Speed Search 2 (from the frequency command).

Refer to the "speed search" function.

**03-0X =20:** Energy saving enabled

Manual energy savings function is set with parameters 11-12 and 11-18.

For the manual energy saving operation refer to Figure 4.4.88.

## **03-0X =21:** PID integral reset

## **03-0X =24:** PLC Input

It is required to be with the software of Drive Link. PLC software program conducts the ladder diagram editing. When the signal output conducts, it will be transmitted to the inverter to be active.

## **03-0X =25:** External fault

Activating the external fault input will turn off the inverter output and the motor will coast to a stop. The keypad displays the external fault message “EFn Ext. Fault (Sn)”, where n is the input terminal number.

**03-0X =26:** 3-wire sequence (forward / reverse command) When digital input terminals S3~S6 are set to 26, terminals S1 and S2 will be individually changed to run command and sop command. Refer to the 3-wire operation mode in Figure 4.4.2 for details.

## **03-0X =27:** Local / Remote selection.

Switch the inverter frequency reference source between Local (keypad) or Remote (control circuit terminals or RS485). Use parameter 00-05 (Main frequency command source selection) and 00-02 (Run command selection) to select the remote source.

**Note:** In 3-wire operation terminal S1 and S2 are reserved for run/stop operation and the Local / Remote function can only be set to digital input terminals S3 to S8 (03-02 to 03-07).

**Note:** To switch between local and remote the inverter has to be stopped.

| **Input** | **Mode** | **Frequency Reference / Run/Stop Command Source**                                                                                         |
| --------- | -------- | ----------------------------------------------------------------------------------------------------------------------------------------- |
| ON        | Local    | - Frequency reference and Run-Stop from keypad.<br>- LEDs SEQ and REF are off.                                                            |
| OFF       | Remote   | - Frequency reference source selected by parameter 00-05 and<br>Run-Stop source selected by parameter 00-02.<br>- LEDs SEQand REF are on. |

4-168

## **03-0X =28:** Remote mode selection

Switch between terminal source and communication (RS-422/RS-485) source for frequency reference and operation command.

In Remote mode, indicators of SEQ and REF are on; you can use terminals AI1 and AI2 to control the frequency command, and use terminals S1, S2 or communication terminal RS-485 to control the operation command.

![](documentation/pdf_references/A510_instruction_manual.pdf-0250-03.png)

**----- Start of picture text -----**<br>
Input Mode Frequency Reference / Run/Stop Command Source<br>- Frequency reference and run/stop command control via communication<br>ON Communication<br>(RS-422/RS-485).<br>- Frequency reference source from AI1 / AI2 input (00-05=1) and<br>OFF Terminal<br>Run-Stop command from terminals S1 / S2 (00-02=1).<br>Set one of 03-00 to 03-07 = 27<br>ON<br>Local Mode Keypad<br>Frequency Reference<br>and<br>Run Command<br>OFF<br>ON<br>RS-422/RS-485<br>communications<br>Remote Mode<br>Control circuit<br>terminals<br>OFF<br>Set one of 03-00 to 03-07 = 28<br>**----- End of picture text -----**<br>

**Figure 4.4.23 Remote mode operation selection**

To switch the frequency reference and operation command input between communication RS-485 and control terminals the following parameters have to be set:

1. 00-05=1 (use control terminal AI1 or AI2 as reference frequency source)

2. 00-02=1 (use control terminal S1 or S2 for operation command)

3. Set one of the digital input terminals (03-02 to 03-07) to 28 (Operation selection of remote mode)

## **03-0X =24:** PLC Input

It is required to match Drive Link program. Ladder diagram is edited in the PLC program. When the message output is conducted, this message will be sent to the inverter.

**03-0X =26:** 3-Wire Sequence (Forward/ Reverse Command)

When the digital input terminals (S3~S6) is set to 26, terminal S1 and S2 will become the run command and stop command. Refer to Fig.4.4.2.

## **03-0X =29:** Jog Frequency Selection

When jog frequency selection is on, the inverter will depend on the parameter 00-18 (jog frequency) as the command.

**03-0X =30:** Acceleration/ Deceleration Time Selection 2

When accel./ decel. time selection 2 is ON, the inverter will depend on the parameter 00-16 acceleration time 2 and the parameter 00-17 deceleration time 2.

4-169

## **03-0X =31:** Inverter overheat warning

When input is active the inverter displays warning message "OH2" and continues operation. Deactivating the input reverts back to the original display. Warning message does not require resetting the inverter.

## **03-0X =32:** Sync command

Selects between frequency reference source from pulse input or frequency reference source selected by parameter 00-05.

| **Input** | **Ref. Source** | **Frequency Reference / Run/Stop Command Source**        |
| --------- | --------------- | -------------------------------------------------------- |
| ON        | Pulse Input     | - Frequency reference set by pulse input                 |
| OFF       | Parameter 00-05 | - Frequency reference source selected by parameter 00-05 |

## **Note:**

- Function is disabled when the Local/Remote selection (25) or Remote mode selection (26) is active. - To switch between local and remote the inverter has to be stopped.

## **03-0X =33:** DC braking

When input is active DC-Injection braking is enabled during start and stopping of the inverter. DC Injection braking is disabled when a run or jog command is active. Refer to the DC braking time diagram in Figure 4.4.24.

**Note:** Short-circuit braking command or DC braking command can only be selected. If they are set simultaneously, SE02 error (DI Terminal Error) will occur.

![](documentation/pdf_references/A510_instruction_manual.pdf-0251-10.png)

**----- Start of picture text -----**<br>
Run Or Jog<br>Command<br>ON<br>OFF t<br>DC injection<br>Braking<br>Command ON<br>OFF t<br>Output<br>Frequency<br>Fout > 01-08 (Fmin)<br>Fout > 07-06 (DC-Inj Start Freq.)<br>07-06<br>01-08<br>(Fdc-inj)<br>(Fmin)<br>t<br>DC DC<br>injection injection<br>Brake Brake<br>**----- End of picture text -----**<br>

**Figure 4.4.24 DC braking timing diagram**

## **03-0X =35:** Timing function

Refer to the "time function" parameter 03-37 and 03-38.

## **03-0X =36:** PID Soft start disable

Refer to the "PID Control" function of PID function parameter group 10.

**03-0X =37:** Traverse operation

4-170

## **03-0X =38:** Upper Deviation of traverse operation

## **03-0X =39:** Lower Deviation of traverse operation

See “Wobble Frequency” function in parameter group 19

## **03-0X =40:** Switching between motor 1 and motor 2

## **03-0X =41:** PID Sleep

Set parameter 10-29 to 2 (active by DI) and refer to the descriptions of parameters 10-17~10-20.

## **03-0X =42:** PG disable

When input is active PG feedback is disabled and speed control is set to V/F control.

## **03-0X =43:** PG integral reset

When input is active, reset PG speed control integral accumulator. **Note:** Only applies to closed loop control modes.

## **03-0X =44:** Mode switching between speed and torque

Active in SV (sensor vector control mode). When input is active switch control between speed and control mode. Refer to parameter group 21 for more information.

| **Input** | **Control**    |
| --------- | -------------- |
| ON        | Torque Control |
| OFF       | Speed Control  |

## **03-0X =45:** Negative torque command

When input is active reverses torque reference command. Refer to Figure 4.4.128 for more details.

## **03-0X =46:** Zero-servo Command; Start: zero-servo operation.

When input is active starts zero-servo operation. Refer to Figure 4.4.129 for more details.

## **03-0X =47:** Fire mode

When input is active disables all inverter warning and hardware protections. This function is commonly used in commercial applications where the inverter controls an exhaust fan and needs run to destruction in case of a fire.

## **03-0X =48:** KEB acceleration

When input is active enables KEB (Kinetic Energy Braking) during acceleration. Refer to the parameter description of 11-47 and 11-48. Note: To enable set parameter 11-47 to a value greater than 0.

## **03-0X =49:** Parameters write-in allowed

When input is active allows parameter to be changed.

**Note:** When none of the digital input terminals are set to function 49, parameter write-in protection is controlled by parameter 13-06.

| **Input** | **Parameter Save**         |
| --------- | -------------------------- |
| ON        | Parameters Write Enabled   |
| OFF       | Parameters Write Protected |

4-171

## **03-0X =50:** Unattended Start Protection (USP)

When input is active prevents inverter from starting automatically when a run command is present at time of power-up. Please refer to Figure 4.4.24a for more details.

![](documentation/pdf_references/A510_instruction_manual.pdf-0253-02.png)

**----- Start of picture text -----**<br>
Power Supply t<br>Run Command t<br>Fault (Alarm) t<br>Fault Reset t<br>UPS Command t<br>Output Frequency<br>t<br>UPS active on power-up. UPS not active, when When run command is off at<br>UPS warning clears when fault is reset the inverter power-up and UPS is active<br>run command is removed. restarts automatically. the inverter starts normally.<br>**----- End of picture text -----**<br>

**Figure 4.4.24a Unattended Start Protection**

**03-0X =51:** Mode switching between speed and position control. Refer to the parameter description of 21-09 ~ 21-41

| **Input** | **Control**      |
| --------- | ---------------- |
| ON        | Position Control |
| OFF       | Speed Control    |

**03-0X =52:** Multi Position Reference Enable

Refer to the parameter description of 21-09~21-41

**03-0X =53:** 2-Wire Self-holding Mode (Stop Command)

Refer to parameter description of 00-02 (2-wire operation with self-holding function)

## **03-0X =58:** Safety function

When safety function is on, the inverter will stop depending on the setting of 08-30 after the digital terminal is active.

**03-0X =62:** EPS function

EPS input is valid when low voltage activate. Please refer to page 4-84

## **03-0X =65:** Short-circuit braking

To stop inverter by turning on Short-circuit braking with setting terminal. If executing run command or jog command, short-circuit braking command will erased and start to run. The following picture is short-circuit braking time process.

**Note:** Short-circuit braking command or DC braking command can only be selected. If they are set simultaneously, SE02 error (DI Terminal Error) will occur.

4-172

![](documentation/pdf_references/A510_instruction_manual.pdf-0254-00.png)

**----- Start of picture text -----**<br>
Run<br>Command<br>(or Jog command) OFF ON<br>t<br>Short Circuit<br>Braking<br>Command OFF ON<br>Output t<br>Frequency<br>The larger of 01-08<br>01-08 or 07-06<br>(Fmin)<br>t<br>Short Short<br>Circuit Circuit<br>Brake Brake<br>**----- End of picture text -----**<br>

## **03-0X =66:** PID Disabled 2

When PID is disabled, the main frequency command source (00-05) is active; when PID is enabled, the previous frequency command is integrated and PID mode is active.

## **03-0X =67:** Manual Pulse Generator Mode Switch

When 00-32=8 (HMPG), MPG switch mode is enabled. The frequency command in general mode runs depending on analog input AI1 and that in MPG mode runs depending on pulse input. Please refer to the following diagram for further descriptions.

![](documentation/pdf_references/A510_instruction_manual.pdf-0254-05.png)

**----- Start of picture text -----**<br>
Action<br>Sequence<br>1 2 3 2 4 1<br>Number<br>MPG 20-44<br>Speed<br>01-08<br>Time<br>00-17<br>**----- End of picture text -----**<br>

Descriptions of MPG action sequence number:

- ‧ 1: When run command starts, the injection current is determined by parameter 07-46 during the braking action from DC current injection motor. When run command is canceled, DC current injection stops.

- ‧ 2: When MPG speed is higher than the minimum output frequency of motor 1 (parameter 01-08), the inverter starts output frequency by V/f curve. If the output torque is inadequate, please set up the V/f cure parameters of 01-06 、 01-07 、 01-08 、 01-09.

- ‧ 3: When MPG speed is higher than the speed command limit of parameter 20-44, the inverter output frequency will be limited to the set rotation speed by parameter 20-44.

- ‧ 4: When MPG stops running (stop pulse input), the motor speed will start to decelerate depending on the

4-173

set value of deceleration time 2 (parameter 00-17). When the motor speed is lower than the minimum output frequency of motor 1, the motor will start DC current injection brake action.

- Note: When MPG generates pulse input to PG card, the speed command will be calculated. Then, the speed command is multiplied by the speed magnification (parameter 20-43). It is filtered by the set ASR delay time (parameter 20-08). Selection of PG rotation direction (Parameters 20-28) can be set to determine if the MPG and the motor rotation are in the same direction.

- Note: When V/f curve parameters 01-06, 01-07, 01-08 and 01-09 are adjusted, it is necessary to note the inverter output current (parameter 12-18) to avoid all kinds of fault conditions leading to possible industrial safety accidents.

  - Please refer to the following flow chart for the Parameter Setting:

Manual Pulse Generator (MPG) Application Basic Parameter Setting Application Selection 00-32 = 8 Manual Pulse Generator (MPG) Application

Input the Motor Nameplate The following parameters will be loaded into information the default value: 02-01 :Rated Current 00-02 : External Terminal 02-03 :Rated Speed 02-04 :Rated Voltage 00-05 : Manual Pulse Generator (MPG) 02-05 :Rated Power 00-16 : Acceleration Time 2 02-06 :Rated Frequency 00-17 : Deceleration Time 2 02-07 :Number of Motor Poles 01-00 : V/f Curve 03-07 : Operating Mode Switching 07-09 : Stop Mode Selection 07-18 : Minimum bb Time Perform Motor Auto-tuning 08-00 : Stall Prevention Function 17-00 = 6 : Static Auto-tuning Combination (item 4+2+1) 11-62 : Oscillation Prevention Selection 17-10 = 1 : Automatic Tuning Start 20-08 : ASR Delay Time 20-27 : PG Pulse Number

4-174

Manual Pulse Generator (MPG) Machine Tuning Parameter Setting General Mode Manual Pulse Generator Mode Mode Selection (DI Input) 00-14: Acceleration Time 1 07-46: DC Injection Current Limit 00-15: Deceleration Time 1 20-27: PG Pulse Number 04-02: AI1 Gain 20-28: PG Rotation Direction 04-03: AI1 Bias Selection Other Adjustment Parameters - need to be modified according to the operating conditions of Machine 01-02: Motor 1 Maximum Output Frequency 01-03: Motor 1 Maximum Output Voltage 01-06: Motor 1 Intermediate Output Frequency 1 01-07: Motor 1 Intermediate Output Voltage 1 01-08: Motor 1 Minimum Output Frequency 01-09: Motor 1 Minimum Output Voltage 08-00: Stall Prevention Function Manual Pulse Generator (MPG) Parameter setting for feeling 00-17: Deceleration Time 2 20-08: ASR Delay Time 20-43: MPG Speed Magnification Calculation ~~[=]~~ 20-44: MPG Speed Command Limit ~~—~~ **03-0X =68:** External Fault 2 ‧ When an external fault occurs, the external fault 2 input terminal is turned on, the inverter will be turned off and the motor will free run to stop. ‧ If external input terminal S3 is set (03-02 = 68) as external fault, the message “EF3 Ext. Fault (S3)” (EF3) will be displayed.

- ‧ All eight input terminals (S1 to S8) can be designated as external fault input.

- **03-0X =69:** External Overload, input terminal is normally closed.

- ‧ When external overload occurs, the external overload input terminal closed, the inverter will be turned off and the motor will decelerate to stop.

4-175

- ‧ If the external input terminal S5 is set (03-04 = 69) to external overload, “TOL Ext. OverLoad” message will be displayed.

- ‧ To enable the external overload function, the fire mode must be enabled first (08-48 =1), only the external input terminal S5 can be designated as External Overload Input.

- ‧ Setting the external input terminal as External Overload will set the input terminal as the normally closed, therefore, before setting the external overload function, do not set the operation command from the external terminal, otherwise, it will cause unnecessary damage.

**03-08 (S1~S8) DI scan time 0:** scan time 4ms **Range** ~~—~~ **1:** scan time 8ms Set the digital input CPU scan time. The digital input signal needs to be present for the minimum scan time to qualify as a valid command.

**Note:** For noisy environments select scan time of 8ms (results in a slower response time).

**03-09 Multi-function terminal S1-S4 type selection** xxx0b **:** S1 A contact xxx1b **:** S1 B contact xx0xb **:** S2 A contact xx1xb **:** S2 B contact **Range** x0xxb **:** S3 A contact x1xxb **:** S3 B contact ~~eC~~ 0xxxb **:** S4 A contact 1xxxb **:** S4 B contact **03-10 Multi-function terminal S5-S8 type selection** xxx0b **:** S5 A contact xxx1b **:** S5 B contact xx0xb **:** S6 A contact xx1xb **:** S6 B contact **Range** x0xxb **:** S7 A contact x1xxb **:** S7 B contact 0xxxb **:** S8 A contact 1xxxb **:** S8 B contact ~~Pe~~

Parameter 03-09 and 03-10 selects the digital input type between a normally open and a normally closed switch/contact.

**Each bit of 03-09/03-10** presents an input：

**03-09** = **0 0 0 0 0:** normally open switch **s4 s3 s2 s1 1:** normally close switch

**03-10** = **0 0 0 0 0:** normally open switch **s8 s7 s6 s5 1:** normally close switch

**Example:** S1 and S2 wired to a normally closed contact / switch set 03-09=0011.

Do not set the operation command parameter 00-02 to terminal control before setting the digital input type. Failure to comply may cause death or serious injury.

4-176

| **03-11** | **Relay (R1A-R1C) output**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| --------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **03-12** | **Relay (R2A-R2C) output**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Range** | 0: During Running<br>1: Fault contact output<br>2: Frequency Agree<br>3: Setting Frequency Agree (03-13 ± 03-14)<br>4: Frequency detection 1 (> 03-13, hysteresis range is the setting value of 03-14)<br>5: Frequency detection 2 (< 03-13, hysteresis range is the setting value of 03-14)<br>6: Automatic restart<br>7~~8: Reserved<br>9: Baseblock<br>10~~11: Reserved<br>12: Over-Torque Detection<br>13: Current Agree<br>14: Mechanical Braking Control (03-17~~18)<br>15~~17: Reserved<br>18: PLC status<br>19: PLC control contact<br>20: zero speed<br>21: Inverter Ready<br>22: Undervoltage Detected<br>23: Source of operation command<br>24: Source of frequency command<br>25: Low torque detected<br>26: Frequency reference missing<br>27: Time function output<br>28: Traverse operation UP status<br>29: During Traverse operation status<br>30: Motor 2 selection<br>31: Zero Speed Servo Status (Position Mode)<br>32: Communication control contacts<br>33~~36: Reserved<br>37: PID feedback loss detection output<br>38: Brake release<br>39: Frequency Detection 1 (dedicated for Crane)<br>40: Frequency Output<br>41: Position Agree (Position Mode)<br>42~~44: Reserved<br>45: PID sleep<br>46~49: Reserved<br>50: Frequency Detection 3 (**≧**03-44+03-45)<br>51: Frequency Detection 4 (**≦**03-44+03-45)<br>52: Frequency Detection 5 (**≧ **03-46+03-47)<br>53: Frequency Detection 6 (**≦**03-46+03-47)<br>54: Turn on short-circuit braking<br>57: Low Current Detection<br>58: Frequency Deceleration Detection<br>59: Over-Temperature Detection |

Note: For frame 1, the DO2 function is setting by 03-12.

4-177

![](documentation/pdf_references/A510_instruction_manual.pdf-0259-00.png)

**----- Start of picture text -----**<br>
Default function Related parameter<br>R1A<br>R1B Fault signal 03-11<br>R1C<br>R2A *<br>During 03-12<br>R2C Running<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0259-01.png)

**----- Start of picture text -----**<br>
*use DO2/DOG on Frame 1.<br>**----- End of picture text -----**<br>

**Figure 4.4.25 Multi-function digital output and related parameters**

- **The following table is the parameter setting in the control board and optical coupler.**

|              |                | **Frame 2 and above** |
| ------------ | -------------- | --------------------- |
|              | **Frame 1**    | **( for U Type)**     |
| **Terminal** |                |                       |
|              | **( U Type)**  | **All frame**         |
|              |                |                       |
|              |                | **( for UE Type)**    |
| R1A-R1C      | 03-11=R1A-R1C  | 03-11=R1A-R1C         |
| R2A-R2C      | none           | 03-12=R2A-R2C         |
| D02(PH2)     | 03-12=D02(PH2) | none                  |
| D01(PH1)     | 03-28=D01(PH1) | 03-28=D01(PH1)        |

**Table 4.4.29 Function table of multi-function digital output**

|             | **Function**                          | **Function**          |                                                                                                     |         |         | **Control mode** | **Control mode** | **Control mode** |         |         |
| ----------- | ------------------------------------- | --------------------- | --------------------------------------------------------------------------------------------------- | ------- | ------- | ---------------- | ---------------- | ---------------- | ------- | ------- |
|             |                                       |                       |                                                                                                     |         | **V/F** |                  |                  |                  |         |         |
| **Setting** |                                       |                       | **Contents**                                                                                        |         |         |                  |                  | **PM**           | **PM**  | **SLV** |
|             | **Name**                              | **LCD display**       |                                                                                                     | **V/F** | **+**   | **SLV**          | **SV**           |                  |         |         |
|             |                                       |                       |                                                                                                     |         |         |                  |                  | **SV**           | **SLV** | **2**   |
|             |                                       |                       |                                                                                                     |         | **PG**  |                  |                  |                  |         |         |
|             |                                       |                       |                                                                                                     |         |         |                  |                  |                  |         |         |
| 0           | During<br>Running                     | Running               | ON: During running (Run Command is ON)                                                              | O       | O       | O                | O                | O                | O       | O       |
| 1           | Fault contact<br>output               | Fault                 | ON: Fault contact output (except CF00 and<br>CF01)                                                  | O       | O       | O                | O                | O                | O       | O       |
| 2           | Frequency<br>agree                    | Freq. Agree           | ON: frequency agree (frequency agree<br>width detection is set by03-14)                             | O       | O       | O                | O                | O                | O       | O       |
| 3           | Setting<br>frequency<br>agree         | Setting Freq<br>Agree | ON: Output frequency = allowed frequency<br>detection level (03-13) ± frequency<br>bandwidth(03-14) | O       | O       | O                | O                | O                | O       | O       |
| 4           | Frequency<br>detection 1<br>(> 03-13) | Freq. Detect 1        | ON: Output frequency > 03-13<br>Hysteresis range is 03-14                                           | O       | O       | O                | O                | O                | O       | O       |
| 5           | Frequency<br>detection 2<br>(< 03-13) | Freq. Detect 2        | OFF: Output frequency > 03-13，<br>Hysteresis range is 03-14                                        | O       | O       | O                | O                | O                | O       | O       |
| 6           | Automatic<br>restart                  | Auto Restart          | ON: the period of automatic restart                                                                 | O       | O       | O                | O                | O                | O       | O       |
| 7           | Reserved                              | Reserved              | Reserved                                                                                            | -       | -       | -                | -                | -                | -       | -       |
| 8           | Reserved                              | Reserved              | Reserved                                                                                            | -       | -       | -                | -                | -                | -       | -       |
| 9           | Baseblock                             | Baseblock             | ON: During baseblock                                                                                | O       | O       | O                | O                | O                | O       | O       |
| 10          | Reserved                              | Reserved              | Reserved                                                                                            | -       | -       | -                | -                | -                | -       | -       |

4-178

|             | **Function**                                     | **Function**                  |                                                                                                                            |         |         | **Control mode** | **Control mode** | **Control mode** |         |         |
| ----------- | ------------------------------------------------ | ----------------------------- | -------------------------------------------------------------------------------------------------------------------------- | ------- | ------- | ---------------- | ---------------- | ---------------- | ------- | ------- |
|             |                                                  |                               |                                                                                                                            |         | **V/F** |                  |                  |                  |         |         |
| **Setting** |                                                  |                               | **Contents**                                                                                                               |         |         |                  |                  | **PM**           | **PM**  | **SLV** |
|             | **Name**                                         | **LCD display**               |                                                                                                                            | **V/F** | **+**   | **SLV**          | **SV**           |                  |         |         |
|             |                                                  |                               |                                                                                                                            |         |         |                  |                  | **SV**           | **SLV** | **2**   |
|             |                                                  |                               |                                                                                                                            |         | **PG**  |                  |                  |                  |         |         |
|             |                                                  |                               |                                                                                                                            |         |         |                  |                  |                  |         |         |
| 11          | Reserved                                         | Reserved                      | Reserved                                                                                                                   | -       | -       | -                | -                | -                | -       | -       |
| 12          | Over-Torque<br>Detection                         | Over Torque                   | ON: Over torque detection is ON                                                                                            | O       | O       | O                | O                | O                | O       | O       |
| 13          | Current Agree                                    | Current Agree                 | ON: when output current > 03-15 is ON                                                                                      | O       | O       | O                | O                | O                | O       | O       |
| 14          | Mechanical<br>Braking<br>Control<br>(03-17~18)   | Mechanical<br>Brake Control   | ON: Mechanical braking release frequency<br>OFF: Mechanical braking run frequency                                          | O       | O       | O                | O                | O                | O       | O       |
| 15          | Reserved                                         | Reserved                      | Reserved                                                                                                                   | -       | -       | -                | -                | -                | -       | -       |
| 16          | Reserved                                         | Reserved                      | Reserved                                                                                                                   | -       | -       | -                | -                | -                | -       | -       |
| 17          | Reserved                                         | Reserved                      | Reserved                                                                                                                   | -       | -       | -                | -                | -                | -       | -       |
| 18          | PLC status                                       | PLC statement                 | ON: when 00-02 is set to 3 (PLC operation<br>command source)                                                               | O       | O       | O                | O                | O                | O       | O       |
| 19          | PLC control<br>contact                           | Control From<br>PLC           | ON: Control from PLC                                                                                                       | O       | O       | O                | O                | O                | O       | O       |
| 20          | Zero speed                                       | Zero Speed                    | ON: Output frequency < Minimum output<br>frequency (Fmin)                                                                  | O       | O       | O                | O                | O                | O       | O       |
| 21          | Inverter Ready                                   | Ready                         | ON: Inverter ready (after power on, no<br>faults)                                                                          | O       | O       | O                | O                | O                | O       | O       |
| 22          | Undervoltage<br>Detection                        | Low Volt<br>Detected          | ON: DC bus voltage = < Low-voltage<br>warningdetection level(07-13)                                                        | O       | O       | O                | O                | O                | O       | O       |
| 23          | Source of<br>operation<br>command                | Run Cmd<br>Status             | ON: operation command from LED digital<br>operator (local mode)                                                            | O       | O       | O                | O                | O                | O       | O       |
| 24          | Source of<br>reference<br>command                | Freq Ref Status               | ON: reference frequency from LED digital<br>operator (local mode)                                                          | O       | O       | O                | O                | O                | O       | O       |
| 25          | Low torque<br>detected                           | Under Torque                  | ON: Low-torque detection is ON                                                                                             | O       | O       | O                | O                | O                | O       | O       |
| 26          | Frequency<br>reference<br>missing                | Ref. Loss.                    | ON: Reference frequency loss                                                                                               | O       | O       | O                | O                | O                | O       | O       |
| 27          | Timing function<br>output                        | <br>Time Output               | Set time function parameter to 03-33 and<br>03-34，and the time function input is set by<br>parameter from 03-00 and 03-07 | O       | O       | O                | O                | O                | O       | O       |
| 28          | Traverse<br>operation UP<br>Status               | Traverse UP                   | ON: in acceleration period (when the<br>wobbling is in operating )                                                         | O       | O       | X                | X                | X                | X       | O       |
| 29          | During<br>Traverse<br>operation<br>status        | During<br>Traverse            | ON: In the period of frequency wobbling<br>operation (when the wobbling is in<br>operating )                               | O       | O       | X                | X                | X                | X       | O       |
| 30          | Select motor 2                                   | Motor 2<br>Selection          | ON: Switch to motor 2                                                                                                      | O       | O       | O                | O                | O                | O       | O       |
| 31          | Zero Speed<br>Servo Status<br>(Position<br>Mode) | Zero Servo                    | ON: Zero servo function is active                                                                                          | X       | X       | X                | O                | O                | X       | X       |
| 32          | Communicatio<br>n control<br>contacts            | Control From<br>Communication | <br>ON: Communication control contacts<br>(location:2507H).                                                                | O       | O       | O                | O                | O                | O       | O       |

4-179

|             | **Function**                                         | **Function**                           |                                                                                  |         |         | **Control mode** | **Control mode** | **Control mode** |         |         |
| ----------- | ---------------------------------------------------- | -------------------------------------- | -------------------------------------------------------------------------------- | ------- | ------- | ---------------- | ---------------- | ---------------- | ------- | ------- |
|             |                                                      |                                        |                                                                                  |         | **V/F** |                  |                  |                  |         |         |
| **Setting** |                                                      |                                        | **Contents**                                                                     |         |         |                  |                  | **PM**           | **PM**  | **SLV** |
|             | **Name**                                             | **LCD display**                        |                                                                                  | **V/F** | **+**   | **SLV**          | **SV**           |                  |         |         |
|             |                                                      |                                        |                                                                                  |         |         |                  |                  | **SV**           | **SLV** | **2**   |
|             |                                                      |                                        |                                                                                  |         | **PG**  |                  |                  |                  |         |         |
|             |                                                      |                                        |                                                                                  |         |         |                  |                  |                  |         |         |
| 33          | Reserved                                             | Reserved                               | Reserved                                                                         | -       | -       | -                | -                | -                | -       | -       |
| 34          | Reserved                                             | Reserved                               | Reserved                                                                         | -       | -       | -                | -                | -                | -       | -       |
| 35          | Reserved                                             | Reserved.                              | Reserved                                                                         | -       | -       | -                | -                | -                | -       | -       |
| 36          | Reserved                                             | Reserved                               | Reserved                                                                         | -       | -       | -                | -                | -                | -       | -       |
| 37          | PID Feedback<br>Loss Detection<br>Output             | <br> <br>PID Fbk Loss                  | ON: PID Feedback Loss                                                            | O       | O       | O                | O                | O                | O       | O       |
| 38          | Break Release                                        | Brake Release                          | ON: Release Brake                                                                | X       | X       | O                | O                | O                | X       | X       |
| 39          | Frequency<br>Detection 1<br>(dedicated for<br>Crane) | Freq. Detect 1<br>(Dedicated<br>crane) | ON: Output frequency > 03-13，<br>Hysteresis range : 03-14                       | O       | O       | O                | X                | X                | X       | X       |
| 40          | Frequency<br>Output                                  | Frequency<br>output Ing                | ON: Inverter status is at DC brake, Base<br>Block or stop.                       | X       | X       | X                | O                | X                | X       | X       |
| 42          | Reserved                                             | Reserved                               | Reserved                                                                         | -       | -       | -                | -                | -                | -       | -       |
| 43          | Reserved                                             | Reserved                               | Reserved                                                                         | -       | -       | -                | -                | -                | -       | -       |
| 44          | Reserved                                             | Reserved                               | Reserved                                                                         | -       | -       | -                | -                | -                | -       | -       |
| 45          | PID sleep                                            | PID Sleep                              | ON: During PID Sleep                                                             | O       | O       | X                | X                | X                | X       | X       |
| 46          | Reserved                                             | Reserved                               | Reserved                                                                         | -       | -       | -                | -                | -                | -       | -       |
| 47          | Reserved                                             | Reserved                               | Reserved                                                                         | -       | -       | -                | -                | -                | -       | -       |
| 48          | Reserved                                             | Reserved                               | Reserved                                                                         | -       | -       | -                | -                | -                | -       | -       |
| 49          | Reserved                                             | Reserved                               | Reserved                                                                         | -       | -       | -                | -                | -                | -       | -       |
| 50          | Frequency<br>Detection3                              | Freq. Detect 3                         | ON: output frequency > 03-44，Hysteresis<br>range :03-45                         | <br>O   | O       | O                | O                | O                | O       | O       |
| 51          | Frequency<br>Detection 4                             | Freq. Detect 4                         | OFF: output frequency > 03-44，Hysteresis<br>range :03-45                        | <br>O   | O       | O                | O                | O                | O       | O       |
| 52          | Frequency<br>Detection 5                             | Freq. Detect 5                         | ON: output frequency > 03-46，Hysteresis<br>range :03-47                         | <br>O   | O       | O                | O                | O                | O       | O       |
| 53          | Frequency<br>Detection 6                             | Freq. Detect 6                         | OFF: output frequency > 03-46，Hysteresis<br>range :03-47                        | <br>O   | O       | O                | O                | O                | O       | O       |
| 54          | Turn on<br>short-circuit<br>braking                  | SC Brk                                 | ON: Turn on short-circuit braking                                                | X       | X       | X                | X                | X                | O       | X       |
| 57          | Low Current<br>Detection                             | Low Current<br>Detect                  | ON: Output Current≦03-48 Low current<br>detection level                          | <br>O   | O       | O                | O                | O                | O       | O       |
| 58          | Frequency<br>Deceleration<br>Detection               | Freq. Decel to                         | ON: Output Frequency < Frequency<br>Command – parameter 03-14 in<br>deceleration | O       | O       | O                | O                | O                | O       | O       |
| 59          | Over-Tempera<br>tureDetection                        | OH Detect                              | ON: Heat Sink Temperature >08-46,<br>hysteresis Zone 08-47                       | O       | O       | O                | O                | O                | O       | O       |

4-180

## **03-1X=0:** During Running

OFF Run command is OFF and the inverter is stopped. ON Run command is ON or output frequency is greater than 0.

## **03-1X=1:** Fault contact output

Output is active during fault condition.

**Note:** Communication error (CF00, CF01) do not activate the fault contact.

## **03-1X=2:** Frequency Agree

Output is active when the output frequency falls within the frequency reference minus the frequency detection width (03-14).

## **03-1X=3:** Setting Frequency Agree

Output is active when the output frequency falls within the frequency detection width (03-14) of the set frequency detection level (03-13).

## **03-1X=4:** Frequency detection 1

Output is active when the output frequency rises above the frequency detection level (03-13) + frequency detection width (03-14) and deactivates when the output frequency falls below frequency detection level (o3-13).

## **03-1X=5:** Frequency detection 2

Output is active when the output frequency is below the frequency detection level (03-13) + frequency detection width (03-14) and turns off when the output frequency falls below frequency detection level.

Refer to table 4.4.30 for the operation of frequency detection.

## **03-1X=6:** Automatic restart.

Output is active during an auto-restart operation.

## **03-1X=9:** Baseblock (B.B.)

Output is active when the inverter output is turned off during a Baseblock command.

## **03-1X=12:** Over torque detected (Normally Open)

Output is active during an over torque detection see parameters 08-13 ~ 08-16.

## **03-1X=25:** Low torque detected (Normally Open)

Output is active during low torque detection see parameters 08-17 ~ 08-20.

## **03-1X=13:** Current Agree

When output current > 03-15 and output current > 03-15 duration >03-16, it is ON.

## **03-1X=18:** PLC status (setting =18)

Output is active when operation command parameter (00-02) is set to 3: PLC Control.

**03-1X=19:** PLC control contact Output is controlled by the PLC logic

## **03-1X=20:** Zero-speed

Output is active during zero-speed

| Active | Output frequency <=minimum output frequency (01-08, Fmin) |
| ------ | --------------------------------------------------------- |
| Off    | Output frequency is>=the minimum output frequency         |

4-181

![](documentation/pdf_references/A510_instruction_manual.pdf-0263-00.png)

**----- Start of picture text -----**<br>
Output<br>Frequency<br>01-08(Fmin)<br>t<br>Zero<br>Speed<br>OFF ON<br>t<br>**----- End of picture text -----**<br>

**Figure 4.4.26 Zero-speed operation**

## **03-1X=21:** Inverter Ready

Output is active when no faults are active and the inverter is ready for operation.

## **03-1X=22:** Under voltage Detection

Output is active when the DC bus voltage falls below the low voltage detection level (07-13).

**03-1X=23:** Source of operation command Output is active in local operation command.

Remote mode: 00-02 = 1 or 2, or any one of the multi-function digital input terminals (S1 to S8) set to **OFF** function 5 (LOCAL / REMOTE control) is OFF. SEQ LED of the keypad is ON. Local mode: 00-02 = 0, or any one of the multi-function digital input terminals (S1 to S8) set to **ON** function 5 (LOCAL / REMOTE control) is active. SEQ LED of the keypad is OFF.

**03-1X=24:** Source of frequency command Output is active in local frequency command.

Remote mode: 00-05 = 1 or 2, or any one of the multi-function digital input terminals (S1 to S8) set to **OFF** function 5 (LOCAL / REMOTE control) is OFF. REF LED of the keypad is ON. Local mode: 00-05 = 0, or any one of the multi-function digital input terminals (S1 to S8) set to **ON** function 5 (LOCAL / REMOTE control) is active. REF LED of the keypad is OFF.

**03-1X=26:** Frequency reference missing Output is active when the frequency reference is lost. When parameter 11-41 is set to 0 the inverter will decelerate to a stop. When parameter 11-41 is set to 1 operation will continue at the value of parameter 11-42 times the last know frequency reference.

## **03-1X=27:** Time function output

Output is controlled by timer function see parameter 03-37 and 03-38.

4-182

## **03-1X=28:** Traverse operation UP status

Output is controlled by frequency wobbling operation; refer to Parameter group 19 for details.

## **03-1X=29:** During Traverse operation status

Output is controlled by the acceleration period or frequency wobbling operation, refer to Parameter group 19 for details.

## **03-1X=30:** Motor 2 selected

Output is active when motor 2 is selected.

## **03-1X=31:** Zero Servo Status (Position mode)

Output is active when Zero-servo operation is enabled and the load is locked into position.

## **03-1X=32:** Communication control contacts

Communication location: 2507H,control by RY3 RY2 RY1.RY3 and RY2 will execute if DO1,DO2 and DO3 all set communication control, and 2507H set 5(101)

## **03-1X=37:** PID Feedback Loss Detection Output

When PID feedback loss occurs (refer to the setting of parameters 10-11~10-13), it performs the state of ON.

## **03-1X=38:** Brake Release

The state of ON means release brake is active. Refer to parameters 03-41~03-42 for the details.

## **03-1X=39:** Frequency Detection 1 (dedicated for Crane)

## **03-1X=40:** Frequency Output

Refer to Table 4.4.30 for the operation of frequency detection.

## **03-1X=41:** Position Agree (Position Mode)

Position search is completed at position mode, then ON.

## **03-1X=45:** PID Sleep

It will inform when PID sleep ON.

## **03-1X=50:** Frequency Detection 3

Please refer to Table 4.4.9 Frequency detection operation

**03-1X=51:** Frequency Detection 4 Please refer to Table 4.4.9 Frequency detection operation **03-1X=52:** Frequency Detection 5 Please refer to Table 4.4.9 Frequency detection operation **03-1X=53:** Frequency Detection 6 Please refer to Table 4.4.30 Frequency detection operation

**03-1X=54:** Turn on short-circuit braking

Output terminal is closed when Turning on short-circuit braking

**03-1X=57:** Low Current Detection

When output current <=03-48, relay is active.

**03-1X=58:** Frequency Deceleration Detection

When output frequency < frequency command- 03-14 in deceleration, the relay is active. Please refer to Table 4.3.30 Frequency detection operation

**03-1X=59:** Over Temperature Detection

The Heat Sink Temperature > 08-46, the relay is active, the Magnetic Hysteresis Zone is set by 08-47.

4-183

| **03-13**      | **Frequency detection Level ** |
| -------------- | ------------------------------ |
| **Set Range ** | 0.0~599.0Hz                    |
|                |                                |
| **03-14**      | **Frequency detection width ** |
| **Range**      | 0.1~25.5 Hz                    |

Frequency detection Level: set the multi-function output terminals R1A-R1C, R2A-R2C or PH1 (03-11, 03-12 or 03-28) to the desired detection level and bandwidth for use with multi-function output functions 2 to 5.

The time charts for the Frequency Agree Detection operation are shown in the following table 4.4.9.

| **03-44**  | **Frequency Detection Level 2** |
| ---------- | ------------------------------- |
| **Range**  | 0.0~599.0Hz                     |
|            |                                 |
| **03-45**  | **Frequency Detection Width 2** |
| **Range**  | 0.1~25.5Hz                      |
|            |                                 |
| **03-46**  | **Frequency Detection Level 3** |
| **Range**  | 0.0~599.0Hz                     |
|            |                                 |
| **03-47**  | **Frequency Detection Width 3** |
| **Range**  | 0.1~25.5 Hz                     |
|            |                                 |
| **03-50**  | **Frequency Detection Level 4** |
| **Range**  | 0.0~599.0Hz                     |
|            |                                 |
| **03-51 ** | **Frequency Detection Level 5** |
| **Range**  | 0.0~599.0Hz                     |
|            |                                 |
| **03-52 ** | **Frequency Detection Level 6** |
| **Range**  | 0.0~599.0Hz                     |

**Frequency Detection** ： Set R1A-R1C 、 R2A-R2C or PH1 (03-11, 03-12 or 03-28) to output frequency signal and then set frequency confirmation and output frequency detection 1~6. Please refer to table 4.4.30.detection operation of frequency time block

4-184

|                                    |                                                                         |     | **Table 4.4.30 Frequency detection operation ** | **Table 4.4.30 Frequency detection operation ** | **Table 4.4.30 Frequency detection operation ** | **Table 4.4.30 Frequency detection operation ** | **Table 4.4.30 Frequency detection operation ** | **Table 4.4.30 Frequency detection operation ** | **Table 4.4.30 Frequency detection operation ** | **Table 4.4.30 Frequency detection operation **                                                                                                                                                                                                                                                                                                                      |
| ---------------------------------- | ----------------------------------------------------------------------- | --- | ----------------------------------------------- | ----------------------------------------------- | ----------------------------------------------- | ----------------------------------------------- | ----------------------------------------------- | ----------------------------------------------- | ----------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Function **                      | **Detection **                                                          |     | **operation of frequency **                     |                                                 |                                                 |                                                 |                                                 |                                                 | **confirmation **                               | <br>**Description **                                                                                                                                                                                                                                                                                                                                                 |
| Frequency<br>agree                 | Output<br>Frequency<br>Frequency<br>Agree<br>Signal                     |     |                                                 |                                                 |                                                 | 03-14<br>F<br>Ref                               | req<br>erence                                   |                                                 | time<br>time<br>Freq<br>Reference               | Output is active when the output frequency<br>falls within the frequency reference minus<br>the frequency detection width (03-14).<br>Any of the digital outputs function (03-11,<br>03-12 or 03-28) can be set to 2 (Frequency<br>agree).                                                                                                                           |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 | FWD                                             |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     | OFF                                             |                                                 |                                                 | 03-14                                           | REV                                             |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 | ON                                              |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 | ON                                              |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
| Set<br>frequency<br>agree          | Output<br>Frequency<br>Setting<br>Frequency<br>Agree<br>Signal          |     |                                                 |                                                 |                                                 | 03                                              | -14<br>03-13                                    |                                                 | time<br>time                                    | Output is active the output frequency falls<br>within the frequency detection width<br>(03-14) of the set frequency detection level<br>(03-13).<br>Any of the digital outputs function (03-11,<br>03-12 or 03-28) can be set to 3 (Set<br>frequency agree).                                                                                                          |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 | FWD                                             |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     | OFF                                             |                                                 |                                                 | 03-13<br>03-14                                  | REV                                             |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 | ON                                              |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 | ON                                              |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
| Output<br>frequency<br>detection 1 | Output<br>Frequency<br>Output<br>Frequency<br>Detection 1<br>Signal     | 0   | 3-14                                            | 03-                                             | 13                                              | 03-50                                           |                                                 |                                                 | 03-13<br>time<br>time                           | Output is active when the output frequency<br>rises above the frequency detection level<br>(03-13) + frequency detection width (03-14)<br>and deactivates when the output frequency<br>falls below frequency detection level 4<br>(03-50).<br>Any of the digital outputs function (03-11,<br>03-12 or 03-28) can be set to 4 (Output<br>frequency detection 1).      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         | OF  | F                                               |                                                 |                                                 | OFF<br>03-13                                    | ON<br>03-14                                     |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 | ON                                              |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
| Output<br>frequency<br>detection 2 | Output<br>Frequency<br>Output<br>Frequency<br>Detection 2<br>Signal     | 0   | 3-14                                            | 03-                                             | 13                                              | 03-50                                           |                                                 |                                                 | 03-50<br>time<br>time<br>ON                     | Output signal is OFF when the output<br>frequency rises above the frequency<br>detection level (03-13) + frequency<br>detection width (03-14) and turns ON when<br>the output frequency falls below the<br>frequency detection level 4 (03-50).<br>Any of the digital outputs function (03-11,<br>03-12 or 03-28) can be set to 5 (Output<br>frequency detection 2). |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 | OFF                                             |                                                 | 03-13                                           | OFF<br>03-14                                    |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         | ON  |                                                 |                                                 |                                                 | ON                                              |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
| Output<br>frequency<br>detection 3 | <br>Output<br>Frequency<br>Output<br>Frequency<br>Detection 1<br>Signal | 03  | -45                                             | 03-                                             | 44                                              | 03-51                                           |                                                 |                                                 | 03-51<br>time<br>time                           | Output is active when the output frequency<br>rises above the frequency detection level 2<br>(03-44) + frequency detection width 2<br>(03-45) and deactivates when the output<br>frequency falls below frequency detection<br>level 5(03-51).<br>Any of the digital outputs function (03-11,<br>03-12 or 03-28) can be set to 50 (Output<br>frequency detection3).   |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         | OF  | F                                               |                                                 |                                                 | OFF<br>03-44                                    | ON<br>03-45                                     |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 | ON                                              |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |
|                                    |                                                                         |     |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                 |                                                                                                                                                                                                                                                                                                                                                                      |

4-185

| **Function **                                                  | **Detection operation of frequency **                                                | **Detection operation of frequency ** | **Detection operation of frequency ** | **Detection operation of frequency ** | **Detection operation of frequency ** | **Detection operation of frequency ** | **Detection operation of frequency ** | **Detection operation of frequency ** | **Detection operation of frequency ** | **Detection operation of frequency ** | **confirmation **                   | <br>**Description **                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| -------------------------------------------------------------- | ------------------------------------------------------------------------------------ | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ------------------------------------- | ----------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Output<br>frequency<br>detection 4                             | <br>Output<br>Frequency<br>Output<br>Frequency<br>Detection 4<br>Signal              |                                       | 03-45                                 |                                       |                                       | 3-44                                  | 03-                                   | 51                                    |                                       |                                       | 03-51<br>time<br>time<br>ON         | Output signal is OFF when the output<br>frequency rises above the frequency<br>detection level 2 (03-44) + frequency<br>detection width 2 (03-45) and turns ON<br>when the output frequency falls below<br>frequency detection level 5 (03-51).<br>Any of the digital outputs function (03-11,<br>03-12 or 03-28) can be set to 51 (Output<br>frequency detection 4).                                                                                                              |
|                                                                |                                                                                      |                                       |                                       |                                       | 0                                     |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       | O                                     | FF                                    | 03-44                                 |                                       | 03                                    | OFF<br>-45                            |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      | O                                     | N                                     |                                       |                                       |                                       | ON                                    |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| Output<br>frequency<br>detection 5                             | <br>Output<br>Frequency<br>Output<br>Frequency<br>Detection 5<br>Signal              |                                       | 03-47                                 |                                       |                                       | 3-46                                  | 03-                                   | 52                                    |                                       |                                       | 03-52<br>time<br>time               | Output is active when the output frequency<br>rises above the frequency detection level 3<br>(03-46) + frequency detection width 3<br>(03-47) and deactivates when the output<br>frequency falls below frequency detection<br>level 6 (3-52).<br>Any of the digital outputs function (03-11,<br>03-12 or 03-28) can be set to 52 (Output<br>frequency detection5).                                                                                                                 |
|                                                                |                                                                                      |                                       |                                       |                                       | 0                                     |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      | O                                     | FF                                    |                                       |                                       |                                       | OFF<br>03-46                          |                                       | 03                                    | -47                                   |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       | O                                     | N                                     |                                       |                                       |                                       | ON                                    |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| Output<br>frequency<br>detection 6                             | <br>Output<br>Frequency<br>Output<br>Frequency<br>Detection 6<br>Signal              |                                       | 03-47                                 |                                       |                                       | 3-46                                  | 03-                                   | 52                                    |                                       |                                       | 03-52<br>time<br>time<br>ON         | Output signal is OFF when the output<br>frequency rises above the frequency<br>detection level 3 (03-46) + frequency<br>detection width 3 (03-47) and turns ON<br>when the output frequency falls below<br>frequency detection level 6 (3-52).<br>Any of the digital outputs function (03-11,<br>03-12 or 03-28) can be set to 53 (Output<br>frequency detection 6).                                                                                                               |
|                                                                |                                                                                      |                                       |                                       |                                       | 0                                     |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       | O                                     | FF                                    | 03-46                                 |                                       | 03                                    | OFF<br>-47                            |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      | O                                     | N                                     |                                       |                                       |                                       | ON                                    |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| Output<br>Frequency<br>Detection 1<br>(dedicated<br>for Crane) | Output<br>Frequency<br>Output<br>Frequency<br>Detection 1<br>Signal                  |                                       | 03-14                                 |                                       |                                       | 3-13                                  | 03-                                   | 50                                    |                                       |                                       | 03-50<br>time<br>time               | If the output frequency > frequency<br>detection level (03-13) + frequency<br>detection width (03-14) during acceleration,<br>signal of output frequency detection 1<br>(dedicated for Crane) is ON.<br>If the output frequency < frequency<br>detection level 4 (03-50) during<br>deceleration, signal of output frequency<br>detection 1 (dedicated for Crane) is OFF.<br>Set any parameters 03-11, 03-12 or 03-28<br>to 39 (output frequency detection –<br>dedicatedforCrane). |
|                                                                |                                                                                      |                                       |                                       |                                       | 0                                     |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      | O                                     | FF                                    |                                       |                                       |                                       | OFF<br>03-13                          |                                       | 03                                    | -14                                   |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       | O                                     | N                                     |                                       |                                       |                                       | ON                                    |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| Frequency<br>Output                                            | Output<br>Frequency<br>Frequency<br>Output<br>Ing<br>Run<br>command<br>Base<br>Block | O                                     | FF                                    |                                       |                                       |                                       |                                       |                                       |                                       |                                       | DC Brake<br>ON<br>OFF<br>OFF<br>OFF | When the inverter output frequency is<br>active, the output terminal is closed.                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       | ON                                    |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       | OF                                    | F                                     |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       | ON                                    |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       | DC                                    | Brake                                 |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       | OF                                    | F                                     |                                       |                                       |                                       | O                                     | FF                                    |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       | ON                                    |                                       |                                       |                                       | ON                                  |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                |                                                                                      |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                       |                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |

4-186

**Function Detection operation of frequency confirmation**

**Description**

![](documentation/pdf_references/A510_instruction_manual.pdf-0268-02.png)

**----- Start of picture text -----**<br>
Output Freq Reference<br>Frequency 03-14 The Output Signal is ON, when the<br>FWD Frequency decelerates and the output<br>time<br>Frequency REV frequency is outside the range of<br>Deceleration Frequency Reference ± Frequency<br>Detection FrequencyAgree 03-14 Detection Width (03-14),<br>Signal<br>Freq Reference Set the parameter of 03-11, 03-12 or 03-28<br>OFF ON OFF ON to 58 (Frequency Deceleration Detection).<br>time<br>**----- End of picture text -----**<br>

| **03-15** | **Current Agree Level**                   |
| --------- | ----------------------------------------- |
| **Range** | 0.1~999.9A                                |
| **03-16** | **Delay Time of Current Agree Detection** |
| **Range** | 0.1~10.0 Sec                              |
| **03-53** | CurrentAgreeLevel 2                       |
| **Range** | 0.0~999.9 A                               |

Note: The Maximum Value of 03-53 will be limited by Setting Value of 03-15

## **03-11=13** , then,

When the output current >03-15, relay is active.

**03-15:** The suggested setting value is 0.1~ the motor rated current.

**03-16:** The delay time performs depending on the setting value. In addition, when the Output Current is ≤ 03-53, the delay time from ON to OFF in the signal of relay is 100ms (constant).

## **Time Diagram:**

## **100%**

![](documentation/pdf_references/A510_instruction_manual.pdf-0268-11.png)

**----- Start of picture text -----**<br>
I : Load current<br>03-15<br>T<br>03-16 Constant<br>100 msec<br>03-11<br>Relay Output ON<br>**----- End of picture text -----**<br>

4-187

| **03-48**  | **Low Current Detection Level**      |
| ---------- | ------------------------------------ |
| **Range**  | 【**0.0~999.9**】**A**               |
| **03-49**  | **Low Current Detection Delay Time** |
| **Range ** | 【**0.00~655.34**】**Sec**           |

03-11 set to 57: When output current <= 03-48 (Low current detection level), the relay works. When 03-48 set 0.0, low current detection function disabled.

If the detection time is bigger than the setting time of 03-49, the relay works. Besides, the relay delay time from ON to OFF is 100ms, and it’s fixed.

The timing chart:

![](documentation/pdf_references/A510_instruction_manual.pdf-0269-04.png)

**----- Start of picture text -----**<br>
100%<br>I (Loading<br>current)<br>03-48<br>T<br>Operation<br>ON<br>Command<br>03-49 Smaller than 3-49<br>03-11 Fixed Relay does not work<br>ON<br>Relay 100msec<br>**----- End of picture text -----**<br>

| **03-17** | **Mechanical Braking Release Level** |
| --------- | ------------------------------------ |
| **Range** | 0.00~599 Hz                          |

| **03-18** | **Mechanical Braking Level Set** |
| --------- | -------------------------------- |
| **Range** | 0.00~599 Hz                      |

When 03-11=14, the real frequency equal to the value of 03-17 (Mechanical Braking Release Level) in acceleration time, the relay output will execute.

When 03-11=14, the real frequency equal to the value of 03-18 (Mechanical Braking Level Set) in deceleration time, the relay output will stop execute.

When 03-17≤03-18, the timing diagram is as follows:

4-188

![](documentation/pdf_references/A510_instruction_manual.pdf-0270-00.png)

**----- Start of picture text -----**<br>
Hz<br>03-18<br>03-17<br>T<br>RUN 運轉 RUN STOP<br>ee ee<br>i i<br>03-11=14 ON OFF<br>**----- End of picture text -----**<br>

When 03-17≥03-18, the timing diagram is as follows::

![](documentation/pdf_references/A510_instruction_manual.pdf-0270-02.png)

**----- Start of picture text -----**<br>
Hz<br>03-17<br>03-18<br>T<br>RUN 運轉 RUN STOP<br>03-11=14 ON OFF<br>**----- End of picture text -----**<br>

4-189

| **03-19** | **Relay (R1A-R2C) type**                                                                    |
| --------- | ------------------------------------------------------------------------------------------- |
| **Range** | xxx0b**:**R1 A contact xxx1b**:**R1 B contact<br>xx0xb**:**R2 Acontactxx1xb**:**R2 Bcontact |

Parameter 03-19 selects the digital output type between a normally open and a normally closed contact. **Each bit of 03-19** presents an output ：

**03-19** = **0 0 0:** normally open contact **R2 R1 1:** normally close contact

**Example:** R1 normally open and R2 normally closed contact set 03-19=xxx01.

| **03-27** | **UP/DOWN Frequency Hold/Adjust Selection **                                                                                                                                         |
| --------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| **Range** | 0: Hold last set frequency when stopped<br>1: Set frequency to 0 when stopped<br>2: Allow speed changes from last set frequency when stopped<br>3: Refresh frequency at acceleration |

**03-27=0:** When the run command is removed the UP/DOWN frequency reference before deceleration is stored. The next time the run command is applied the output frequency will ramp up to the previously stored frequency reference.

**03-27=1:** When the run command is removed the UP/DOWN frequency reference command is cleared (set to 0). The next time the run command is applied the output frequency will start at 0.

**03-27=2:** UP/DOWN command is active when run command is not active.

**03-27=3:** Keep the state of frequency command not to be cleared. When run command re-sends, press UP/DOWN key before the run frequency reaches the frequency command.

| **03-40**  | **Up/Down Frequency Width Setting** |
| ---------- | ----------------------------------- |
| **Range ** | 0.00~5.00 Hz                        |

When 03-40 is set to 0 Hz, Up / Down function is maintained.

When 03-40 is not set to 0 Hz, frequency command is set by the run frequency plus the setting frequency of 03-40.

Example: set terminal S1: 03-00=8 (Up increased frequency command), terminal S2: 03-01=9 (Down decreased frequency command) and 03-40= △ Hz.

Mode 1: When 03-40 is set to 0 Hz, Up / Down function is maintained. Refer to Fig. 4.4.20.

- Mode 2: When 03-40 is not set to 0 Hz and terminals conduction time < 2 Sec, frequency change ( △ Hz) at one conduction occurs depending on the setting of 03-40.

4-190

![](documentation/pdf_references/A510_instruction_manual.pdf-0272-00.png)

**----- Start of picture text -----**<br>
Hz<br>Upper<br>Limit of Output<br>Frequency Frequency<br>Reference<br>△ Hz<br>Lower<br>Limit of<br>Frequency<br>Reference<br>T<br>Terminal S1 ON ON ON<br>Terminal S2 ON ON ON<br>**----- End of picture text -----**<br>

Mode 3: When 03-40 is not set to 0 Hz and terminals conduction time > 2 Sec, frequency changes upon general acceleration/ deceleration.

![](documentation/pdf_references/A510_instruction_manual.pdf-0272-02.png)

**----- Start of picture text -----**<br>
Hz<br>Upper<br>Limit of<br>Frequency △ Hz Output<br>Reference △ H1 Frequency<br>Lower<br>Limit of △ H2<br>Frequency<br>Reference T<br>2Sec t1<br>2Sec t2<br>Terminal S1 ON OFF<br>Terminal S2 OFF ON<br>**----- End of picture text -----**<br>

## ※ Descriptions:

△ **H1:** frequency increment setting at acceleration, **t1:** terminal conduction time at acceleration,

△ **H2:** frequency increment setting at deceleration, **t2:** terminal conduction time at deceleration.

ΔH1  Upper LimitFrequency  TerminalConductionTime (t1) Acceleration Time 2 ΔH2  UpperLimitFrequency  TerminalConductionTime(t2) Deceleration Time 2

| **03- 28** | **Photo-coupler Output (DO1-DOG)**                               |
| ---------- | ---------------------------------------------------------------- |
| **Range ** | See function selection listparameter 03-11                       |
|            |                                                                  |
| **03-29**  | **Photo-coupler Output Selection (DO1-DOG)**                     |
| **Range ** | xxx0b**:**Photo-coupler AContactxxx1b**:**Photo-coupler BContact |

- 0 = Normally open (A), 1 = Normally closed (B)

4-191

| **03- 30** | **Function setting of pulse input**    |
| ---------- | -------------------------------------- |
| **Range**  | 0**:**General Pulse Input<br>1**:**PWM |

There are two ways for pulse input selection:

- (1) General pulse input:

PI= cutoff frequency divided by pulse input scale set by 03-31, corresponding to the maximum output frequency of motor 1 (01-02).

Monitoring parameter 12-79 (pulse input percentage) is the proportional relationship between input signal and pulse input scale of 03-31.

- (2) PWM: It is required to input the correct frequency.

- PWM= Time of positive edge pulse divided by the time period of pulse, corresponding to the maximum output frequency of motor 1 (01-02).

Monitoring parameter 12-79 (pulse input percentage) is the proportional relationship between the positive edge terminal of input signal and time period.

**Note:** Deviation of pulse time period in PWM is ±12.5%. If it is over the deviation range, pulse input is not active.

Diagram for pulse input selection:

![](documentation/pdf_references/A510_instruction_manual.pdf-0273-10.png)

**----- Start of picture text -----**<br>
03-30 = 0<br>T:Period<br>Normal Mode<br>Sample PI<br>Pulse train<br>1<br>Frequency =<br>T:Period<br>Frequency<br>Pulse Input Command = x 100%(01-02)<br> Scaling factor<br> (using 03-31)<br>03-30 = 1<br>T:Period<br>PWM Mode T1:Period<br>Sample<br>PI<br>Pulse train<br>T1:Period<br>Pulse Input Command = x 100%(01-02)<br>T:Period<br>**----- End of picture text -----**<br>

| **03-31** | **Scale of pulse input**                                                         |
| --------- | -------------------------------------------------------------------------------- |
| **Range** | Depending on the setting of 03-30<br>03-30=0: 50~~32000Hz<br>03-30=1: 10~~1000Hz |

Pulse input scaling, 100% = Maximum pulse frequency.

4-192

| **03- 32** | **Pulse input gain** |
| ---------- | -------------------- |
| **Range ** | 0.0~1000.0 **%**     |

Target value (03-03) in % = Pulse input frequency scaled to 100% based on maximum pulse frequency (03-31) times the gain (03-32) + bias (03-33).

| **03-33** | **Pulse input bias** |
| --------- | -------------------- |
| **Range** | -100.0~100.0**%**    |

Target value (03-03) in % = Pulse input frequency scaled to 100% based on maximum pulse frequency (03-31) times the gain (03-32) + bias (03-33).

| **03-34**  | **Pulse input filter time** |
| ---------- | --------------------------- |
| **Range ** | 0.00~2.00 Sec               |

- Refer to section 3.9 control circuit terminals for details.

- Refer to figure 4.4.27 for the pulse input specification.

![](documentation/pdf_references/A510_instruction_manual.pdf-0274-07.png)

**----- Start of picture text -----**<br>
Gain and Bias<br>Filter Scaling 03-32 03-30 = 0 Frequency Reference<br>PI 1 1 03-30 = 1<br>03-33 PID Feedback<br>Pulse 1+ST K 03-30 = 2<br>train T: Pulse input filter K: Scaling factor 0% 10% PID Target<br>time (using 03-34) (Using 03-31)<br>**----- End of picture text -----**<br>

**Figure 4.4.27 Pulse input adjustment**

## **Set Pulse Input Setup as Frequency Reference**

Set parameter 00-05 to 4 and 03-30 to 0 to use the pulse input terminal PI as the frequency reference source. Refer to Figure 4.3.5. for details. Next set the pulse input scaling (03-31), enter the pulse input frequency to match the maximum output frequency. Adjust the pulse input filter time in case interference or noise is encountered.

**Example:** Pulse train input maximum 10 kHz, set parameter 03-31 to 10000 when maximum frequency is set to 60.0Hz.

## **Set Pulse Input as PID feedback value**

Set parameter 00-05 to 5, 03-30 to 1 and PID feedback value source 10-01 to 3, to use the pulse input terminal PI as the PID target (setpoint) value. Next set the pulse input scaling (03-31), enter the pulse input frequency to match the maximum output frequency. Adjust the pulse input filter time in case interference or noise is encountered. Refer to Figure 4.4.28.for details.

**Note:** The inverter will display a SE09 "PI setting error" when 03-30 = 1 and 10-01 is not set to 3.

## **Set Pulse Input as PID target value**

Set parameter 00-05 to 5 and 03-30 to 2 to use the pulse input terminal PI as the PID target (setpoint) value. Next set the pulse input scaling (03-31), enter the pulse input frequency to match the maximum output frequency. Adjust the pulse input filter time in case interference or noise is encountered. Refer to Figure 4.4.28.for details.

**Note:** The inverter will display a SE09 "PI setting error" if 03-30=0 and PID control is enabled (10-03 > 0).

4-193

![](documentation/pdf_references/A510_instruction_manual.pdf-0275-00.png)

**----- Start of picture text -----**<br> +<br>03-30=2 Target value PID Frequency<br>- Regulator Reference<br>Setpoint<br>Pulse<br>train<br>03-30=1 Feedback value<br>**----- End of picture text -----**<br>

## **Figure 4.4.28 PID control**

**03-35 Function setting of pulse output**

- 1: Frequency command 2: Output frequency 3: Output frequency after the soft start

- **Range** 4: Motor speed 5: PID feedback 6: PID input 7: PG output (with PG card)

Refer to Table 4.4.10 for pulse output function selection overview.

| **03-36**  | **Scale of pulse output** |
| ---------- | ------------------------- |
| **Range ** | 1~32000Hz                 |

Pulse output scaling, 100% = Maximum pulse frequency (see table 4.4.10).

**Note:** When setting 03-35 to 2 (output frequency) and setting 03-36 to 0 (0 Hz), PO's pulse output and the inverter output frequency are sync.

|           | **Table 4.4.31 Pulse output function selection ** | **Table 4.4.31 Pulse output function selection ** | **Table 4.4.31 Pulse output function selection ** |          |
| --------- | ------------------------------------------------- | ------------------------------------------------- | ------------------------------------------------- | -------- |
| **03-35** | **Function**                                      | **Screen display (LCD)**                          | **Parameter**                                     | **100%** |
| 1         | Frequency command                                 | Freq Ref                                          | 12-16                                             | 01-02    |
| 2         | Output frequency (Fout)                           | Output Freq                                       | 12-17                                             | 01-02    |
| 3         | Output frequencyafter soft-start                  | Output Freq (SFS)                                 | -                                                 | 01-02    |
| 4         | Motor speed(rpm)                                  | Motor Speed                                       | 12-22                                             | 01-02    |
| 5         | PID feedback                                      | PID Feedback                                      | 12-39                                             | 01-02    |
| 6         | PID input                                         | PID Input                                         | 12-36                                             | 01-02    |
| 7         | PG output                                         | PG Pulse Output                                   |                                                   |          |

**Note:** Selection 1~4 are related to the motor speed, 5 and 6 are related to PID and 7 is related to PG.

## **Setup the pulse output**

Use 03-36 (pulse output scale) to set the pulse output frequency to100% signal value of the selected item.

Please refer to the figure 4.4.29.

4-194

![](documentation/pdf_references/A510_instruction_manual.pdf-0276-00.png)

**----- Start of picture text -----**<br>
(Hz)<br>Pulse<br>output<br>03-36<br>Pulse output<br>0% 100% items<br>**----- End of picture text -----**<br>

**Figure 4.4.29 Pulse output proportion**

When setting 03-35 to 2 (output frequency), PO's pulse output and the inverter output frequency are sync. Scale of pulse output is equal to the value of 03-36.

For the pulse output signal level, please refer to figure 4.4.30.

![](documentation/pdf_references/A510_instruction_manual.pdf-0276-04.png)

**----- Start of picture text -----**<br>
+5V<br>2.2K Ω 5V<br>PO<br>0V<br>T1 T2<br>GND<br>Pulse duty : T1= T2<br>Pulse train output : 0 to 32KHz , 2.2K Ω<br>0V<br>**----- End of picture text -----**<br>

**Figure 4.4.30 Pulse output signal level**

When 03-35 = 7 (PG pulse monitoring output), PG pulse output scaling is internally set 1:1, independent of the scaling set in parameter 03-36.

**Note:** When pulse output function is active, it is required to use the external pull-up resistor at the terminal of PO (the upper limit current of PO is 50mA and 48V)

## **Application examples**

**Example A** : Speed follower from external PG

Use the pulse input signal as frequency reference or synchronization operation. Refer to Fig. 4.4.31.

4-195

![](documentation/pdf_references/A510_instruction_manual.pdf-0277-00.png)

**----- Start of picture text -----**<br>
Inverter<br>M<br>Fwd Run/Stop S1<br>Rev Run/Stop S2<br>24VG<br>(*1 ) PI<br>PG<br>GND<br>**----- End of picture text -----**<br>

**Figure 4.4.31 Speed follower from external PG**

## **Parameter settings:**

1. Frequency reference selection: 00-05=4 (Pulse input)

2. Pulse input’s function selection: 03-30=0 (General pulse input)

3. Pulse input scale: 03-31 (set the number of pulse in Hz to match maximum output frequency, 01-02)

4. Pulse input gain: 03-32 (Set the input gain of the pulse frequency set by 03-31 ）

5. Pulse input bias: 03-33 (Set the input bias of the pulse frequency set by 03-31)

6. Pulse input’s filter time: 03-34 (if the pulse input is unstable due to the interference, increase value.)

Use the forward and reverse multi-function inputs to choose motor direction.

**Note:** For higher accuracy use PG feedback in SV or V / f + PG control mode.

**Example B:** Speed follower using two inverters

![](documentation/pdf_references/A510_instruction_manual.pdf-0277-12.png)

**----- Start of picture text -----**<br>
(INV1) (INV2)<br>M1 M2<br>FWD Run/Stop S1 FWD Run/Stop S1<br>REV Run/Stop S2 REV Run/Stop S2<br>24VG +5V 24VG<br>2.2K Ω<br>Master PG PI PO PI<br>etcs.<br>GND GND GND<br>**----- End of picture text -----**<br>

**Figure 4.4.32 Speed follower using two inverters**

## **Inverter #1 parameter settings: Frequency reference from PI signal (Master PG)**

1. Frequency reference selection: 00-05=4 (Pulse input)

2. Pulse input’s function selection: 03-30=0 (General pulse input)

3. Pulse input scale: 03-31 (set the number of pulse in Hz to match maximum output frequency, 01-02)

4. Pulse input gain: 03-32 (Set the input gain of the pulse frequency set by 03-31 ）

5. Pulse input bias: 03-33 (Set the input bias of the pulse frequency set by 03-31)

4-196

6. Pulse input’s filter time: 03-34 (if the pulse input is unstable due to the interference, increase value.)

7. Pulse output function selection: 03-35=2 (Pulse output is output frequency

8. Scale pulse output parameter 03-36 to 100% of output frequency

## **Inverter #1 parameter settings: Frequency reference from analog signal**

1. Frequency reference selection: 00-05=1 (Analog input)

2. Pulse output function selection: 03-35=2 (Pulse output is output frequency

3. Scale pulse output parameter 03-36 to 100% of output frequency

## **Inverter #2: parameter settings:**

1. Frequency reference selection: 00-05=4 (Pulse input)

2. Pulse input’s function selection: 03-30=0 (General pulse input)

3. Pulse input scale: 03-31 (set the number of pulse in Hz to match maximum output frequency, 01-02)

4. Pulse input gain: 03-32 (Set the input gain of the pulse frequency set by 03-31 ）

5. Pulse input bias: 03-33 (Set the input bias of the pulse frequency set by 03-31)

6. Pulse input’s filter time: 03-34 (if the pulse input is unstable due to the interference, increase value.)

- **Note:** When pulse output function is active, it is required to use the external pull-up resistor at the terminal of PO (the upper limit current of PO is 50mA)

**Example C:** Synchronized operation using pulse input

![](documentation/pdf_references/A510_instruction_manual.pdf-0278-16.png)

**----- Start of picture text -----**<br>
Pulse<br>(Slave) Input (Slave)<br>PI PI<br>SYNC<br>A/B A/B<br>PG IM IM PG<br>**----- End of picture text -----**<br>

(Synchronized Operation)

**Figure 4.4.33: Synchronized operation of using pulse input**

Connect pulse signal of an external pulse generator to the pulse input terminal PI of multiple follower inverters for output speed synchronization.

## **Follow inverter #1 and Follower #2 parameter settings:**

1. Frequency reference selection: 00-05=4 (Pulse input)

2. Pulse input’s function selection: 03-30=0 (General pulse input)

3. Set one of the Multi-function inputs Sn: 03-00 ~ 03-07=32 (Synchronization command)

**Example D:** Synchronized operation of using pulse output master follower

4-197

![](documentation/pdf_references/A510_instruction_manual.pdf-0279-00.png)

**----- Start of picture text -----**<br>
Pulse<br>(Master) Input (Follower)<br>Frequency<br>Reference PO PI<br>SYNC<br>03-00 ~ 03-00 ~<br>03-07=32 03-07=32<br>Sync Sync<br>A/B A/B<br>PG IM IM PG<br>**----- End of picture text -----**<br>

(Synchronized Operation)

**Figure 4.4.34 Synchronized operation master follower**

## **Master inverter parameter settings:**

1. Pulse output function selection: 03-35=1 (Pulse output is output frequency

2. Scale pulse output parameter 03-36 to 100% of output frequency

3. Set one of the Multi-function inputs Sn: 03-00 ~ 03-07=32 (Synchronization command)

## **Follower inverter parameter settings:**

1. Frequency reference selection: 00-05=4 (Pulse input)

2. Pulse input’s function selection: 03-30=0 (Frequency command)

3. Pulse input scale: 03-31 (set the number of pulse in Hz to match maximum output frequency, 01-02)

4. Pulse input gain: 03-32 (Set the input gain of the pulse frequency set by 03-31 ）

5. Pulse input bias: 03-33 (Set the input bias of the pulse frequency set by 03-31)

6. Pulse input’s filter time: 03-34 (if the pulse input is unstable due to the interference, increase value.)

7. Set one of the Multi-function inputs Sn: 03-00 ~ 03-07=32 (Synchronization command)

| **03-37 ** | **Timer ON delay (DI/DO)** |
| ---------- | -------------------------- |
| **Range ** | 0.0~6000.0 Sec             |
|            |                            |
| **03-38**  | **Timer OFFdelay (DI/DO)** |
| **Range ** | 0.0~6000.0 Sec             |

Enable the timer function be setting one of multi-function input parameters 03-00~03-07 (S1 to S8) to 35 (timer function input) and one of multi-function output parameters 03-11, 03-12 (R1A-R1C to R4A- R4C and PH1 to PH4) to 27 (timer function output).

The timer function can be used to implement a timer relay. Use timing parameter 03-37 and 03-38 to set the timer ON / OFF delay.

Timer output is turned ON when the multi-function timer input is ON for the time specified in parameter 03-37.

4-198

Timer output is turned OFF after the multi-function timer input is turned OFF for the time specified in parameter 03-38.

## **Timing example:**

![](documentation/pdf_references/A510_instruction_manual.pdf-0280-02.png)

**----- Start of picture text -----**<br>
Timer input ON ON<br>Timer output function ON ON<br>03-37 03-38 03-37 03-38<br>03- 41 Torque Detection Level<br>Range 0~~150 %<br>03-42 Brake Release Delay Time<br>Range 0.00~~65.00 Sec<br>**----- End of picture text -----**<br>

## Brake Release Function ：

It is required to be with the frequency agree function, as the following figure:

When the inverter starts running, if the output frequency > 03-13, and both frequency detection level and output torque > torque detection level (03-41), it will delay the time of 03-42 to release brake.

![](documentation/pdf_references/A510_instruction_manual.pdf-0280-06.png)

**----- Start of picture text -----**<br>
Motor Speed<br>(Output Frequency)<br>Output Freq.< 03-13<br>Output Freq.> 03-13 or<br>and<br>Output Torque < 03-41<br>Output Torque > 03-41<br>t<br>DO 03-11、03-12、03-28<br>set 38 Brake Release<br>03-42 03-42<br>Brake Release delay time Brake Release delay time<br>**----- End of picture text -----**<br>

It is recommended to be with starting and stopping frequency locked function (11-43~11-46), shown as the following figure:

4-199

![](documentation/pdf_references/A510_instruction_manual.pdf-0281-00.png)

**----- Start of picture text -----**<br>
Motor Speed<br>(Output Frequency)<br>Output Torque > 03-41 Output Torque < 03-41<br>11-44 11-45<br>t<br>11-44 11-46<br>DO 03-11、03-12、<br>03-28 set 38<br>Brake Release<br>03-42 03-42<br>Brake Release delay time Brake Release delay time<br>\<br>03-43 UP/DOWN Acceleration/ Deceleration Selection<br>【 0 】 : Acceleration/Deceleration Time 1<br>Range<br>【 1 】 : Acceleration/Deceleration Time 2<br>**----- End of picture text -----**<br>

Calculate the acceleration/ deceleration time of frequency command by switch the function of UP/DOWN from parameter 03-43. Ex: △ **H1** (set frequency increment at acceleration) and △ **H2** (set frequency increment at deceleration).

4-200

**04-External Analog Input / Output Parameter**

| **04-00**  | **AI input signal type**                                                                                                                                                                                    |
| ---------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range**  | **0:**AI1: 0~~10V AI2: 0~~10V<br>**1:**AI1: 0~~10V AI2: 4~~20mA<br>**2:**AI1: -10~~10V AI2: 0~~10V<br>**3:**AI1: -10~~10V AI2: 4~~20mA<br>**4:**AI1: 4~~20mA AI2: 0~~10V<br>**5:**AI1: 4~~20mA AI2: 4~~20mA |
|            |                                                                                                                                                                                                             |
| **04-01 ** | **AI1signal scanning and filtering time**                                                                                                                                                                   |
| **Range ** | 0.00~2.00 Sec                                                                                                                                                                                               |
|            |                                                                                                                                                                                                             |
| **04-02 ** | **AI1gain**                                                                                                                                                                                                 |
| **Range ** | 0.0~1000.0**%**                                                                                                                                                                                             |
|            |                                                                                                                                                                                                             |
| **04-03**  | **AI1bias**                                                                                                                                                                                                 |
| **Range ** | -100~100.0**%**                                                                                                                                                                                             |
|            |                                                                                                                                                                                                             |
| **04-04 ** | **AI negative characteristics**                                                                                                                                                                             |
| **Range**  | 【**0**】**:**Disable<br>【**1**】**:**Enable                                                                                                                                                               |

| **04-05**  | **AI2 function setting**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| ---------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range**  | **0:**Auxiliary frequency<br>**1:**Frequency reference gain<br>**2:**Frequency reference bias<br>**3:**Output voltage bias<br>**4:**Coefficient of acceleration and deceleration reduction<br>**5:**DC braking current<br>**6:**Over-torque detection level<br>**7:**Stall prevention level during running<br>**8:**Frequency lower limit<br>**9:**Jump frequency 4<br>**10:**Added to AI1<br>**11:**Positive torque limit<br>**12:**Negative torque limit<br>**13:**Regenerative torque Limit<br>**14:**Positive / negative torque limit<br>**15:**Torque command/ torque limit (in speed control)<br>**16:**Torque command/ torque compensation<br>**17:**PTC overheat protection |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **04-06**  | **AI2signal scanning and filtering time**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Range ** | 0.00~2.00Sec                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **04-07 ** | **AI2gain**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Range ** | 0.0~1000.0**%**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |

4-201

**04-08 AI2 bias Range** -100.0~1000.0 **%**

Refer to the followings for 04-00 AI input signal type:

(For standard U type)

If AI1 is 0~~10V, set parameter 04-00 to 0 or 1. If AI1 is -10~~10V, set parameter 04-00 to 2 or 3.

If AI2 is 0~~10V, set parameter 04-00 to 0 or 2 and tune SW2 on the control board to V. If AI2 is 4~~20mA, set parameter 04-00 to 1 or 3, tune SW2 on the control board to I.

## (For enhanced UE type)

If AI1 is 0~~10V, set parameter 04-00 to 0 or 1, and tune SW3 on the control board to V. If AI1 is -10~~10V, set parameter 04-00 to 2 or 3, and tune SW3 on the control board to V. If AI1 is 4~~20mA, set parameter 04-00 to 4 or 5, and tune SW3 on the control board to I. If AI2 is 0~~10V, set parameter 04-00 to 0 or 2 or 4, and tune SW4 on the control board to V. If AI2 is 4~20mA, set parameter 04-00 to 1 or 3 or 5, tune SW4 on the control board to I.

## **(1)** Analog Input Level Adjustment AI1, AI2 (04-02, 04-03, 04-04, 04-07, 04-08)

Each analog input AI1and AI2 has a separate gain and bias parameter associated with it.

Analog input signal AI1 can be adjusted with parameter 04-02 and 04-03; Analog input signal AI2 can be adjusted with parameter 04-07 and 04-08. Refer to Figure 4.4.35.

![](documentation/pdf_references/A510_instruction_manual.pdf-0283-10.png)

**----- Start of picture text -----**<br>
Related<br>+10V Parameters<br>0 - 10V, -10V - +10V 04-00 (Level Selection)<br>AI 1 04-02 (Gain)<br>{ 04-03 (Bias)<br>I V<br>04-00 (Level Selection)<br>0 - 10V / 0 - 20mA 04-05 (Function Selection)<br>SW2 AI 2<br>04-07 (Gain)<br>4 - 20mA / 2 -10V<br>{<br>04-08 (Bias)<br>GND<br>-10V<br>[[<br>**----- End of picture text -----**<br>

**Figure 4.4.35 Analog inputs and related parameters (for Standard U type)**

**Gain setting:** Sets the level in % that corresponds to a 10V, -10V or 20mA signal at the analog input. (Set the maximum output frequency 01-02 to 100 %)

**Bias setting:** Sets the level in % that corresponds to a 0V or 4mA signal at the analog input. (Set the maximum output frequency 01-02 to 100%)

Use both gain and bias setting to scale the input signal.

4-202

![](documentation/pdf_references/A510_instruction_manual.pdf-0284-00.png)

**----- Start of picture text -----**<br>
Frequency Frequency<br>Reference Reference<br>Bias = positive<br>200%<br>+100% Bias = 0%<br>Gain: 200%<br>100% Gain: 100% Bias = Negative<br>-10V 0V 10V TerminalAI1,AI2 10V - 0V 10V TerminalAI1,AI2<br>(4mA) (20mA) analog input (4mA) (20mA) analog input<br>-100%<br>-<br>-200% 100%<br>(a) (b)<br>Gain Bias<br>**----- End of picture text -----**<br>

**Figure 4.4.36 Gain and bias operations (for frequency reference signal)**

## **04-04 (AI negative characteristics)**

T ~~hrough the following figure negative ch~~ aracteristics diagram find out the AI Input 10V, -10V, or 20mA input relative frequency reference to be used for the ratio of maximum output frequency (set the maximum output frequency 01-02 to 100%), the ratio will be presented in reverse.

![](documentation/pdf_references/A510_instruction_manual.pdf-0284-04.png)

**----- Start of picture text -----**<br>
100%<br>-10V 0% 0V 10V<br>(4mA) (20mA)<br>**----- End of picture text -----**<br>

## **(2)** AI1 signal filtering time **(04-01)**

- **(3)** AI2 signal filtering time **(04-06)**

All analog inputs (AI1, AI2) have a 1[st] order programmable input filter that can be adjusted when noise is present on each of the incoming analog signal to prevent erratic drive control.

The filter time constant (range: 0.00 to 2.00 seconds) is defined as the time that the input step signal reaches 63% of its final value.

**Note:** Increasing the filter time causes the drive operation to become more stable but less responsive to change to the analog input.

4-203

![](documentation/pdf_references/A510_instruction_manual.pdf-0285-00.png)

**----- Start of picture text -----**<br>
%<br>Unfiltered<br>signal<br>100<br>63 Filtered<br>signal<br>t<br>Filter time constant (04-01)<br>**----- End of picture text -----**<br>

**Figure 4.4.37 Filter time constant**

## **(4) AI2 function setting (04-05)**

AI2 is multi-function analog input terminal function selection. Refer to Table 4.4.11 for function overview.

**Table 4.4.32 Multi-function analog input list (04-05 setting)**

|             |                                                                     |                    |                                                                                                                                                                                                                                                                             |                 |         |                  |        |        |         |              |
| ----------- | ------------------------------------------------------------------- | ------------------ | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | --------------- | ------- | ---------------- | ------ | ------ | ------- | ------------ |
|             | **Function**                                                        |                    |                                                                                                                                                                                                                                                                             |                 |         | **Control mode** |        |        |         |              |
|             |                                                                     |                    |                                                                                                                                                                                                                                                                             |                 |         |                  |        |        |         |              |
| **Setting** |                                                                     |                    | **Description**                                                                                                                                                                                                                                                             |                 | **V/F** |                  |        |        |         |              |
|             |                                                                     |                    |                                                                                                                                                                                                                                                                             |                 |         |                  |        | **PM** | **PM**  |              |
|             | **Name**                                                            | **Screen display** |                                                                                                                                                                                                                                                                             | **V/F**         | **+**   | **SLV**          | **SV** |        |         | <br>**SLV2** |
|             |                                                                     |                    |                                                                                                                                                                                                                                                                             |                 |         |                  |        | **SV** | **SLV** |              |
|             |                                                                     |                    |                                                                                                                                                                                                                                                                             |                 | **PG**  |                  |        |        |         |              |
|             |                                                                     |                    |                                                                                                                                                                                                                                                                             |                 |         |                  |        |        |         |              |
| 0           | Auxiliary<br>frequency                                              | AUX.Freq Ref       | Max output frequency (01-02, Fmax) =<br>100%                                                                                                                                                                                                                                | O               | O       | O                | O      | O      | O       | O            |
| 1           | Frequency<br>reference gain<br>(FGAIN)                              | Freq Ref Gain      | Aggregated gain＝<br>AI1 = 04-02 * FGAIN                                                                                                                                                                                                                                    | O               | O       | O                | O      | O      | O       | O            |
| 2           | Frequency<br>reference bias<br>(FBIAS)                              | Freq Ref Bias      | Aggregated bias＝<br>AI1 = 04-03 * FBIAS                                                                                                                                                                                                                                    | O               | O       | O                | O      | O      | O       | O            |
| 3           | Output voltage<br>bias (VBIAS)                                      | Output Volt Bias   | Aggregate output voltage =V/F curve<br>voltage + VBIAS                                                                                                                                                                                                                      | O               | O       | X                | X      | O      | O       | O            |
| 4           | Coefficient of<br>acceleration and<br>deceleration<br>reduction (K) | Tacc/Tdec Scaling  | Actual acceleration and deceleration time<br>= acceleration and deceleration time                                                                                                                                                                                           | <br>O           | O       | O                | O      | O      | O       | O            |
| 5           | DC braking<br>current                                               | DC Inj Current     | Adjust the DC braking current (0 ~ 100%)<br>based on analog input. When the inverter<br>rated current = 100%, DC braking current<br>07-07 is disabled.                                                                                                                      | <br> <br> <br>O | O       | O                | X      | O      | X       | O            |
| 6           | Over-torque<br>detection level                                      | Over Tq Level      | Change over-torque detection level<br>based on over-torque detection level, at<br>this time, 08-15 is disabled.                                                                                                                                                             | O               | O       | O                | O      | O      | O       | O            |
| 7           | Stall prevention<br>level during<br>running                         | Run Stall Level    | Adjust the action level (30% ~ 200%) of<br>stall prevention in operation based on<br>analog input. The inverter rated current<br>=100%.                                                                                                                                     | O               | O       | X                | X      | O      | X       | O            |
| 8           | Frequency lower<br>limit                                            | <br>Ref. Low Bound | Adjust the lower limit (0 to 100%) of<br>frequency command based on analog<br>input, the maximum output = 100%. The<br>lower limit of frequency command is the<br>greater one of the actual frequency<br>command’s lower limit 00-13 or the<br>multi-function analog input. | O               | O       | O                | O      | O      | O       | O            |
| 9           | Jump frequency<br>4                                                 | Jump Freq 4        | Jump frequency 4.<br>100% = maximum output frequency                                                                                                                                                                                                                        | O               | O       | O                | O      | O      | O       | O            |

4-204

|             |                                                         |                    |                                                           |         |         |                  |        |        |         |              |
| ----------- | ------------------------------------------------------- | ------------------ | --------------------------------------------------------- | ------- | ------- | ---------------- | ------ | ------ | ------- | ------------ |
|             | **Function**                                            |                    |                                                           |         |         | **Control mode** |        |        |         |              |
|             |                                                         |                    |                                                           |         |         |                  |        |        |         |              |
| **Setting** |                                                         |                    | **Description**                                           |         | **V/F** |                  |        |        |         |              |
|             |                                                         |                    |                                                           |         |         |                  |        | **PM** | **PM**  |              |
|             | **Name**                                                | **Screen display** |                                                           | **V/F** | **+**   | **SLV**          | **SV** |        |         | <br>**SLV2** |
|             |                                                         |                    |                                                           |         |         |                  |        | **SV** | **SLV** |              |
|             |                                                         |                    |                                                           |         | **PG**  |                  |        |        |         |              |
|             |                                                         |                    |                                                           |         |         |                  |        |        |         |              |
| 10          | Added to AI1                                            | Add to AI1         | Added to AI1.<br>100%= maximumoutputfrequency             | O       | O       | O                | O      | O      | O       | O            |
| 11          | Positive torque<br>limit                                | Positive Tq Limit  | 100% = motor’s rated torque                               | X       | X       | O                | O      | O      | O       | X            |
| 12          | Negative torque<br>limit                                | Negative Tq Limit  | 100% = motor’s rated torque                               | X       | X       | O                | O      | O      | O       | X            |
| 13          | Regenerative<br>torquelimit                             | Regen. Tq Limit    | 100% = motor’s rated torque                               | X       | X       | O                | O      | O      | O       | X            |
| 14          | Positive /<br>negative torque<br>limit                  | +/- Tq Limit       | 100% = motor’s rated torque                               | X       | X       | O                | O      | O      | O       | X            |
| 15          | Torque<br>command/<br>torque limit for<br>speed control | Tref/Tq Limit      | 100% = motor’s rated torque                               | X       | X       | X                | O      | O      | X       | X            |
| 16          | Torque<br>command/<br>torque<br>compensation            | Tq Compensation    | 100% = motor’s rated torque                               | X       | X       | X                | O      | O      | X       | X            |
| 17          | PTC overheat<br>protection                              | PTC overheat Stall | Use the PTC sensor in the motor to stop<br>fromoverheats. | O       | O       | O                | O      | O      | O       | O            |

## **04-05=0:** Auxiliary frequency

When parameter 00-05 = 1 (main frequency from external control) the auxiliary speed reference frequency can be activated via the multi-speed input commands (see table 4.4.7). The auxiliary frequency command can be set via AI2. The maximum output frequency is set by 01-02, Fmax =100%.

## **04-05=1:** Frequency reference gain (FGAIN)

Multi-function analog input AI2 can be used to adjust the frequency reference gain of analog input AI1. The total frequency reference gain of terminal AI1 is the internal gain set by parameter 04-02 times FGAIN. The maximum frequency reference for AI1 is 100%.

![](documentation/pdf_references/A510_instruction_manual.pdf-0286-05.png)

**----- Start of picture text -----**<br>
FGAIN<br>100%<br>Terminal AI2<br>-10V 0V +10V analog input<br>(4mA) (20mA)<br>**----- End of picture text -----**<br>

**Figure 4.4.38 Frequency gain adjustment**

4-205

## **Example:**

When the internal gain of AI1 (04-02) is set to 100% and AI2 to 5V (for example FGAIN = 50%), the reference frequency of terminal AI1 will be 50%, as shown in Figure 4.4.39.

![](documentation/pdf_references/A510_instruction_manual.pdf-0287-02.png)

**----- Start of picture text -----**<br>
Frequency<br>Reference<br>100% 04 - 02 = 100%<br>50% 04 - 02 × FGAIN = 50%<br>Terminal AI1<br>0%<br>0V 10V input voltage<br>**----- End of picture text -----**<br>

**Figure 4.4.39 Frequency reference gain adjustment (example)**

## **04-05=2:** Frequency reference bias (FBIAS)

Multi-function analog input terminal AI2 can be used to adjust the frequency reference bias of AI1. The total frequency reference bias of terminal AI1 is the sum of internal bias set by parameter 04-03 and FBIAS. The maximum frequency reference for AI1 is 100%.

![](documentation/pdf_references/A510_instruction_manual.pdf-0287-06.png)

**----- Start of picture text -----**<br>
FBIAS<br>100%<br>-10V Terminal AI2<br>0V 10V analog input<br>(4mA) (20mA)<br>-100%<br>**----- End of picture text -----**<br>

**Figure 4.4.40 Bias adjustment**

4-206

## **Example:**

Terminal AI1 input is 0V, 04-02 = 100% (AI1 gain), 04-03 = 0% (AI1 bias) and terminal AI2 input is 3V. The reference frequency will be 30% as shown in Figure 4.4.41.

![](documentation/pdf_references/A510_instruction_manual.pdf-0288-02.png)

**----- Start of picture text -----**<br>
Frequency<br>Reference<br>100%<br>30%<br>Bias<br>{ Terminal AI1<br>0V 10V input voltage<br>**----- End of picture text -----**<br>

**Figure 4.4.41 Frequency Reference bias adjustment (example)**

## **04-05=3:** Output voltage bias (VBIAS)

Multi-function analog input AI2 can be used to adjust the output voltage. The total output voltage of inverter is the sum of output voltage based on the selected V/F curve and VBIAS. The maximum output voltage is set by 01-03, Vmax = 100%.

![](documentation/pdf_references/A510_instruction_manual.pdf-0288-06.png)

**----- Start of picture text -----**<br>
VBIAS<br>100%<br>Terminal AI2<br>-10V 0V 10V analog input<br>(4mA) (20mA)<br>**----- End of picture text -----**<br>

**Figure 4.4.42 Bias adjustment**

## **04-05=4:** Acceleration and deceleration coefficient (K)

Multi-function analog input AI2 can be used to adjust the acceleration and deceleration time coefficient. The actual acceleration and deceleration time is calculated as follows:

Acceleration / Deceleration time (00-14 ~ 00-17, 00-21, 00-24)

Actual accel /decel time =

K

Acceleration/ Deceleration time setting is 100% (00-14~~00-17, 00-21~~00-24).

4-207

![](documentation/pdf_references/A510_instruction_manual.pdf-0289-00.png)

**----- Start of picture text -----**<br>
K<br>10<br>1<br>Terminal AI2<br>0V 1 2 3 4 5 6 7 8 9 10V analog input<br>(4mA) (20mA)<br>100%<br>Actual<br>Accel / Decel time<br>Terminal AI2<br>analog input<br>**----- End of picture text -----**<br>

**Figure 4.4.43 Acceleration / deceleration time reduction coefficient**

## **04-05=5:** DC braking current

Multi-function analog input AI2 can be used to adjust the DC Injection braking current. DC braking current parameter 07-07 setting should be set to 0% to use this function. The inverter rated current = 100%

![](documentation/pdf_references/A510_instruction_manual.pdf-0289-04.png)

**----- Start of picture text -----**<br>
DC Injection<br>Braking<br>Current<br>100%<br>Terminal AI2<br>-10V 0V 10V analog input<br>(4mA) (20mA)<br>**----- End of picture text -----**<br>

**Figure 4.4.44 DC braking current adjustment**

## **04-05=6:** Over-torque detection level

Multi-function analog input AI2 can be used to adjust the over-torque detection level.

100% of inverter rated current (V/F or V/F + PG control mode)

100% motor rated torque (SLV or SV control mode)

If the multi-function analog input is used to adjust the over-torque level, the internal over-torque detection level (08-15) is disabled.

4-208

![](documentation/pdf_references/A510_instruction_manual.pdf-0290-00.png)

**----- Start of picture text -----**<br>
Detection<br>Level<br>100%<br>Terminal AI2<br>-10V 0V 10V analog input<br>(4mA) (20mA)<br>**----- End of picture text -----**<br>

**Figure 4.4.45 Over-torque detection level adjustment**

## **4-05=7:** Stall prevention level during running

Multi-function analog input AI2 can be used to adjust the stall prevention level during operation.

Inverter rated current = 100%. When AI2 is set to control stall prevention level (04-05 = 7) and parameter 08-03 (Stall prevention level during operation) is used, then the lesser of the two value becomes the active stall prevention level during operation.

**Example:** If the motor power is less than that of the inverter, the operation and the stall prevention of the motor will be based on the factory settings, multi-function analog input AI2 can be used to reduce the stall prevention level during operation.

![](documentation/pdf_references/A510_instruction_manual.pdf-0290-06.png)

**----- Start of picture text -----**<br>
Stall<br>Prevention<br>Level<br>200%<br>30%<br>Terminal AI2<br>analog input<br>0V 1.5V 10V<br>-10V<br>(4mA) (6.4mA) (20mA)<br>**----- End of picture text -----**<br>

**Figure 4.4.46 Stall prevention level adjustment in operation**

## **04-05=8:** Frequency lower limit

Multi-function analog input AI2 can be used to adjust the lower limit of frequency reference.

Maximum output frequency (Fmax, 01-02) = 100%. The actual lower limit is determined by the maximum value of 00-13 (frequency lower limit) and level of the multi-function analog input AI2.

4-209

![](documentation/pdf_references/A510_instruction_manual.pdf-0291-00.png)

**----- Start of picture text -----**<br>
Frequency<br>Reference<br>Lower Bound<br>100<br>%<br>Terminal AI2<br>-10V 0V 10V analog input<br>(4mA) (20mA)<br>**----- End of picture text -----**<br>

**Figure 4.4.47 Adjustment of lower limit of frequency reference**

## **04-05=9:** Jump frequency 4

Multi-function analog input AI2 can be used to adjust Jump frequency 4.

Maximum output frequency (01-02, Fmax) = 100%. Setting 11-08 to 11-10 to 0.0Hz turns of the Jump frequency function.

![](documentation/pdf_references/A510_instruction_manual.pdf-0291-05.png)

**----- Start of picture text -----**<br>
Output<br>Frequency<br>Jump<br>Frequency 4<br>100%<br>Jump<br>Terminal AI2<br>- Frequency<br>10V 0V 10V analog input Jump Jump Jump Jump Reference<br>(4mA) (20mA) Freq 4 Freq 3 Freq 2 Freq 1<br>Using (11-10) (11-09) (11-08)<br>analog<br>input<br>(a) Jump Frequency 4 Adjustment<br>(b) Jump Frequency Hierarchy<br>**----- End of picture text -----**<br>

**Figure 4.4.48 Jump frequency 4 Setting Operation**

## **04-05=10:** Added to AI1

Multi-function analog input AI2 can be used as a bias level for analog input AI1.

4-210

![](documentation/pdf_references/A510_instruction_manual.pdf-0292-00.png)

**----- Start of picture text -----**<br>
Frequency<br>Reference<br>Bias<br>100%<br>-10V Terminal AI2<br>0V 10V analog input<br>(4mA) (20mA)<br>-<br>100%<br>**----- End of picture text -----**<br>

**Figure 4.4.49 Operation of being added to Al1 as bias**

## **Example:**

04-02 (AI1 gain) = 100%, 04-03 (AI2 gain) = 0%, and terminal AI2 level is 2V. If input terminal AI1 is 0V, the internal reference frequency of terminal AI1 will be 20 %.

**04-05=11:** Positive torque limit

Multi-function analog input AI2 can be used to adjust the positive torque limit.

## **04-05=12:** Negative torque limit

Multi-function analog input AI2 can be used to adjust the negative torque limit.

## **04-05=13:** Regenerative torque limit

Multi-function analog input AI2 can be used to adjust the regenerative torque limit.

## **04-05=14:** Positive / negative torque limits

Multi-function analog input AI2 can be used to adjust both the positive and negative torque limit.

For more details on torque limits, please refer to parameter group 21 - torque and position control group.

**04-05=15:** Torque reference / torque limit of speed control

Multi-function analog input AI2 can be used to adjust the torque reference / torque limit in closed loop vector mode.

## **04-05=16:** Torque reference/ Torque compensation of speed control

Multi-function analog input AI2 can be used to adjust the torque reference / torque compensation in closed loop vector mode.

For more details on the torque control functions, please refer to parameter group 21 - torque and position control group.

## **04-05=17:** PTC Overheat Protection

Use the sensor in the motor to stop from overheats. Please refer to 08-42~08-44 description for more details.

4-211

| **04-11**  | **AO1 function Setting**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| ---------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range**  | **0:**Output frequency<br>**1:**Frequency command<br>**2:**Output voltage<br>**3:**DC voltage<br>**4:**Output current<br>**5:**Output power<br>**6:**Motor speed<br>**7:**Output power factor<br>**8:**AI1 input<br>**9:**AI2 input<br>**10:**Torque command<br>**11:**q -axis current<br>**12:**d-axis current<br>**13:**Speed deviation<br>**14:**Reserved<br>**15:**ASR output<br>**16:**Reserved<br>**17:**q-axis voltage<br>**18:**d-axis voltage<br>**19~20:**Reserved<br>**21:**PID input<br>**22:**PID output<br>**23:**PID target value<br>**24:**PID feedback value<br>**25:**Output frequency of the soft starter<br>**26:**PG feedback<br>**27:**Reserved<br>**28: **Communicationcontrol |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **04-12**  | **AO1 gain**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Range ** | 0.0~1000.0**%**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **04-13**  | **AO1 bias**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Range ** | -100.0~100.0**%**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **04-16**  | **AO2 function setting**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Range ** | Seeparameter 04-11                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **04-17**  | **AO2gain**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Range ** | 0.0~1000.0**%**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **04-18**  | **AO2 bias**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Range ** | -100.0~100.0**%**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |

For the analog output and related parameters, refer to figure 4.4.50.

4-212

## Related Parameters

04-11 (Function Selection) AO1 { 04-12 (Gain) 04-13 (Bias) 04-16 (Function Selection) AO2 { 04-17 (Gain) 04-18 (Bias)

**Figure 4.4.50 Analog outputs and related parameters**

## **Analog output AO1 and AO2 adjustment (04-12, 04-13 and 04-17, 04-18)**

**Signal:** Use parameter 04-11 to select the analog output signal for AO1 and parameter 04-16 to select the analog output signal for AO2.

**Gain:** Use parameter 04-12 to adjust the gain for AO1 and parameter 04-17 to adjust the gain for AO2. Adjust the gain so that the analog output (10V/20mA) matches 100% of the selected analog output signal (04-11 for AO1 and 04-16 for AO2).

**Bias:** Use parameter 04-13 to adjust the bias for AO1 and parameter 04-18 to adjust the bias for AO2. Adjust the bias so that the analog output (0V/4mA) matches 0% of the selected analog output signal (04-11 for AO1 and 04-16 for AO2).

![](documentation/pdf_references/A510_instruction_manual.pdf-0294-07.png)

**----- Start of picture text -----**<br>
Analog Output Signal<br>10V(or 20mA) × Gain<br>(20mA) 10V<br>Bias { Monitored items<br>(4mA) 0V<br>0% 100%<br>**----- End of picture text -----**<br>

**Figure 4.4.51 Analog output level adjustment**

## **Analog output terminal function selection (04-11 and 04-16)**

Refer to the following table 4.4.33.

4-213

**Table 4.4.33 Selection of analog output terminals function (04-11 and 04-16)**

| **04-11, 04-16**<br>**Parameter** |                      | **Monitoring**<br>**Parameters** |        |           | **Control Mode** | **Control Mode** | **Control Mode** |         |          |
| --------------------------------- | -------------------- | -------------------------------- | ------ | --------- | ---------------- | ---------------- | ---------------- | ------- | -------- |
|                                   | **Function**<br>     |                                  |        |           | <br>             |                  | **PM**           | **PM**  |          |
| <br>**setting**                   | **(Keypad display)** | <br>**Group 12**                 | **VF** | **VF+PG** | <br>**SLV**      | **SV**           | **SV**           | **SLV** | **SLV2** |
| 0                                 | Output Freq          | 12-17                            | O      | O         | O                | O                | O                | O       | O        |
| 1                                 | FreqRef              | 12-16                            | O      | O         | O                | O                | O                | O       | O        |
| 2                                 | Output Voltage       | 12-19                            | O      | O         | O                | O                | O                | O       | O        |
| 3                                 | DC Voltage           | 12-20                            | O      | O         | O                | O                | O                | O       | O        |
| 4                                 | Output Current       | 12-18                            | O      | O         | O                | O                | O                | O       | O        |
| 5                                 | Output KW            | 12-21                            | O      | O         | O                | O                | O                | O       | O        |
| 6                                 | Motor Speed          | 12-22                            | O      | O         | O                | O                | O                | O       | O        |
| 7                                 | Output PF            | 12-23                            | O      | O         | O                | O                | O                | O       | O        |
| 8                                 | AI1 Input            | 12-25                            | O      | O         | O                | O                | O                | O       | O        |
| 9                                 | AI2 Input            | 12-26                            | O      | O         | O                | O                | O                | O       | O        |
| 10                                | Torque Ref           | 12-27                            | X      | X         | O                | O                | O                | O       | X        |
| 11                                | Current Iq           | 12-28                            | X      | X         | O                | O                | O                | O       | X        |
| 12                                | Current Id           | 12-29                            | X      | X         | O                | O                | O                | O       | X        |
| 13                                | Speed Deviation      | 12-30                            | X      | X         | X                | O                | O                | X       | X        |
| 14                                | Reserved             |                                  | X      | X         | X                | X                | X                | X       | X        |
| 15                                | ASR Output           | 12-32                            | X      | O         | X                | O                | O                | X       | X        |
| 16                                | Reserved             | -                                | X      | X         | X                | X                | X                | X       | X        |
| 17                                | Voltage Ref Vq       | -                                | X      | X         | O                | O                | O                | O       | X        |
| 18                                | Voltage Ref Vd       | -                                | X      | X         | O                | O                | O                | O       | X        |
| 19                                | Reserved             | -                                | X      | X         | X                | X                | X                | X       | X        |
| 20                                | Reserved             | -                                | X      | X         | X                | X                | X                | X       | X        |
| 21                                | PID Input            | 12-36                            | O      | O         | O                | O                | O                | O       | O        |
| 22                                | PID Output           | 12-37                            | O      | O         | O                | O                | O                | O       | O        |
| 23                                | PID Setpoint         | 12-38                            | O      | O         | O                | O                | O                | O       | O        |
| 24                                | PID Feedback         | 12-39                            | O      | O         | O                | O                | O                | O       | O        |
| 25                                | Output Freq (SFS)    | -                                | O      | O         | O                | O                | O                | O       | O        |
| 26                                | PG Feedback          | 12-33                            | X      | O         | X                | O                | O                | X       | X        |
| 27                                | Reserved             | -                                | X      | X         | X                | X                | X                | X       | X        |
| 28                                | Comm Control         | -                                | O      | O         | O                | O                | O                | O       | O        |

| **04-19** | **AO output signal type**                                                                                                                                                                      |
| --------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range** | 【**0**】**: AO1 0~~10V; AO2 0~~10V**<br>【**1**】**: AO1 0~~10V; AO2 4~~20mA**<br>【**2**】**: AO1 4~~20mA; AO2 0~~10V (For UE type)**<br>【**3**】**:AO1 4~~20mA; AO2 4~~20mA(For UE type)** |

-  For standard U type:

It is required to be with the setting of SW6 on the conrtol board when AO2 analog output signal is active. When 04-19=0 (AO2 is 0~~10V) and SW6 on the control board is V, AO2 output signal type is voltage. When 04-19=1 (AO2 is 4~~20mA and SW6 on the control board is I, AO2 output signal type is current.

##  For UE type:

It is required to be with the setting of SW1 and SW2 on the control board when AO1 and AO2 analog output signals are active.

When 04-19=0 , AO1 is 0~~10V, and SW1 on the control board is V, AO1 output signal type is voltage. AO2 is 0~~10V, and SW2 on the control board is V, AO2 output signal type is voltage.

4-214

When 04-19=1 , AO1 is 0~~10V, and SW1 on the control board is V, AO1 output signal type is voltage. AO2 is 4~~20mA, and SW2 on the control board is I, AO2 output signal type is current. When 04-19=2 , AO1 is 4~~20mA, and SW1 on the control board is I, AO1 output signal type is current. AO2 is 0~~10V, and SW2 on the control board is V, AO2 output signal type is voltage. When 04-19=3 , AO1 is 4~~20mA, and SW1 on the control board is I, AO1 output signal type is current. AO2 is 4~~20mA, and SW2 on the control board is I, AO2 output signal type is current.

**04-20 Filter time of AO signal scan Range** 【 0.00~0.50 】 **Sec**

Setting of parameter 04-20 is used for filtering momentary change in analog output signal. When it is enabled, system response will lower down and interference protection will enhance.

## **05- Multi-Speed Parameters**

| **05-00** | **Acceleration and deceleration selection of multi-speed**                                                                                |
| --------- | ----------------------------------------------------------------------------------------------------------------------------------------- |
| **Range** | **0:**Acceleration and deceleration time 1 ~ 4 used.<br>**1:**Useindependent accelerationand decelerationtimeforeach multi-speed setting. |

**05-00=0:** Standard Acceleration and deceleration times parameters 00-14 ~ 00-17 / 00-21 ~ 00-24 are used for multi-speed 0 ~ 15.

**05-00=1:** Each multi-speed uses a dedicated acceleration and deceleration time parameters 05-17 ~ 05-48. There are two different modes for acceleration / deceleration timing when 05-00 is set to 1, see time example on the next page.

## **Acceleration time calculation formula**

Acceleration time x (set frequency - output frequency)

Time it takes to reach set frequency =

## **Deceleration time calculation formula**

Time it takes to reach set frequency =

Maximum output frequency Deceleration time x (output frequency - set frequency) Maximum output frequency

**Maximum output frequency:** Parameter 01-00=F, maximum output frequency set by 01-02, 01-00 ≠ F, maximum output frequency determined by V/F curve selected (50.0 / 60.0 / 90.0 / 120.0 / 180.0).

**Example** ： 01-00=01 (50Hz (maximum output frequency), 05-02=10 Hz (multi-step speed 0), 05-17=5.0s (Acceleration time), 05-18=20.0 sec. (Deceleration time).

**Acceleration time calculation formula** 5.0 x 10 Hz Time it takes to reach set frequency = = 1.0 sec. 50 Hz **Deceleration time calculation formula** 20.0 x 10 Hz Time it takes to reach set frequency = = 4.0 sec. 50 Hz

4-215

**Example:** Acceleration / deceleration timing when 05-00 is set to 1. In this example the following parameters are set:

**00-02=1** (External terminal operation **)**

**03-00=0** (Terminal S1: Forward /Stop)

**03-01=1** (Terminal S2: Reversal /Stop)

**03-02=2** (Terminal S3: Speed 1)

**03-03=3** (Terminal S4: Speed 2)

**03-03=4** (Terminal S5: Speed 3)

*Speed 1 is required to confirm if AI2 function setting (04-05) is set to 0 (Auxiliary frequency). If 04-05=0, it will make the frequency of speed 1 set to AI2 auxiliary frequency and the value is determined by AI2. If function of speed 1 is generally used, set AI2 to other functions except 0 (the recommended value: set 10 ADD to AI1.)

## **Acceleration / Deceleration Calculation Mode 1:**

If the run command is cycled on and off, acceleration and deceleration time (a ~ f) is calculated based on the active speed command as follows:

![](documentation/pdf_references/A510_instruction_manual.pdf-0297-10.png)

**----- Start of picture text -----**<br>
05-03<br>Hz<br>05-02<br>05-01<br>T<br>a b c d e f<br>Run Stop Run Stop Run Stop<br>Terminal S1<br>Off<br>Terminal S2<br>Off On Off<br>Terminal S3<br>Off On<br>Terminal S4<br>(05-17) x (05-01) (05-18) x (05-01) (05-19) x (05-02)<br>a = b = c = in sec.<br> (01-02) (01-02) (01-02)<br>(05-20) x (05-02) (05-21) x (05-03) (05-22) x (05-03)<br>d = e = f = in sec.<br> (01-02) (01-02) (01-02)<br>Speed<br>Command 2<br>Speed<br>Command 1<br>Speed<br>Command 0<br>**----- End of picture text -----**<br>

4-216

## **Acceleration / Deceleration Calculation Mode 2:**

If the run command is remains on, acceleration and deceleration time (a ~ f) is calculated based on the active speed command as follows:

![](documentation/pdf_references/A510_instruction_manual.pdf-0298-02.png)

**----- Start of picture text -----**<br>
Hz 05-03<br>05-02<br>05-04 05-06<br>05-01<br>T<br>a b c d e h i<br>05-05<br>f g<br>On Off Stop<br>Terminal S1<br>Off On Off<br>Terminal S2<br>Off On Off On Off On<br>Terminal S3<br>Off Off On On Off Off Off<br>Terminal S4<br>Off Off Off Off On On Off<br>Terminal S5<br>17/18 19/20 21/22 23/24 25/26 27/28 19/20<br>(05-17) x (05-01) (05-19) x [(05-02)-(05-01)] (05-21) x [(05-03) – (05-02)]<br>a = b = c = in sec.<br> (01-02) (01-02) (01-02)<br>(05-24) x [(05-03) – (05-04)] (05-26) x (05-04) (05-25) x (05-05)<br>d = e = f = in sec.<br> (01-02) (01-02) (01-02)<br>(05-27) x (05-05) (05-27) x (05-06) (05-19) x (05-06)<br>g = h = i = in sec.<br> (01-02) (01-02) (01-02)<br>Command 2<br>Command 1 Speed<br>Command 3<br>Speed<br>Command 0<br>Speed<br>Command 4<br>Speed<br>Speed<br>Speed<br>Command 5<br>**----- End of picture text -----**<br>

4-217

| **05-01 ** | **Frequency setting of speed-stage 0**          |
| ---------- | ----------------------------------------------- |
| **Range ** | 0.0~599.00Hz                                    |
|            |                                                 |
| **05-17**  | **Acceleration time setting for multi speed 0** |
| **Range ** | 0.0~6000.0 Sec                                  |
|            |                                                 |
| **05-18**  | **Deceleration time setting for multi speed 0** |
| **Range ** | 0.0~6000.0 Sec                                  |
|            |                                                 |
| **05-19**  | **Acceleration time setting for multi speed 1** |
| **Range ** | 0.0~6000.0 Sec                                  |
|            |                                                 |
| **05-20**  | **Deceleration time setting for multi speed 1** |
| **Range ** | 0.0~6000.0 Sec                                  |
|            |                                                 |
| **05-21**  | **Acceleration time setting for multi speed 2** |
| **Range ** | 0.0~6000.0 Sec                                  |
|            |                                                 |
| **05-22**  | **Deceleration time setting for multi speed 2** |
| **Range ** | 0.0~6000.0 Sec                                  |
|            |                                                 |
| **05-23**  | **Acceleration time setting for multi speed 3** |
| **Range ** | 0.0~6000.0 Sec                                  |
|            |                                                 |
| **05-24**  | **Deceleration time setting for multi speed 3** |
| **Range ** | 0.0~6000.0 Sec                                  |
|            |                                                 |
| **05-25**  | **Acceleration time setting for multi speed 4** |
| **Range ** | 0.0~6000.0 Sec                                  |
|            |                                                 |
| **05-26**  | **Deceleration time setting for multi speed 4** |
| **Range ** | 0.0~6000.0 Sec                                  |
|            |                                                 |
| **05-27**  | **Acceleration time setting for multi speed 5** |
| **Range ** | 0.0~6000.0 Sec                                  |
|            |                                                 |
| **05-28**  | **Deceleration time setting for multi speed 5** |
| **Range ** | 0.0~6000.0 Sec                                  |
|            |                                                 |
| **05-29**  | **Acceleration time setting for multi speed 6** |
| **Range ** | 0.0~6000.0 Sec                                  |
|            |                                                 |
| **05-30**  | **Deceleration time setting for multi speed 6** |
| **Range ** | 0.0~6000.0 Sec                                  |
|            |                                                 |
| **05-31 ** | **Acceleration time setting for multi speed 7** |
| **Range ** | 0.0~6000.0 Sec                                  |

4-218

| **05-32 ** | **Deceleration time setting for multi speed 7**  |
| ---------- | ------------------------------------------------ |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-33**  | **Acceleration time setting for multi speed 8**  |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-34 ** | **Deceleration time setting for multi speed 8**  |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-35**  | **Acceleration time setting for multi speed 9**  |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-36**  | **Deceleration time setting for multi speed 9**  |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-37 ** | **Acceleration time setting for multi speed 10** |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-38**  | **Deceleration time setting for multi speed 10** |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-39**  | **Acceleration time setting for multi speed 11** |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-40**  | **Deceleration time setting for multi speed 11** |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-41**  | **Acceleration time setting for multi speed 12** |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-42**  | **Deceleration time setting for multi speed 12** |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-43**  | **Acceleration time setting for multi speed 13** |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-44**  | **Deceleration time setting for multi speed 13** |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-45**  | **Acceleration time setting for multi speed 14** |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-46**  | **Deceleration time setting for multi speed 14** |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-47**  | **Acceleration time setting for multi speed 15** |
| **Range ** | 0.0~6000.0 Sec                                   |
|            |                                                  |
| **05-48**  | **Deceleration time setting for multi speed 15** |
| **Range ** | 0.0~6000.0 Sec                                   |

4-219

## **06-Automatic Program Operation Parameters**

|           |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| --------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **06-00** | **Automatic operation mode selection**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
|           |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Range** | **0:**Disable<br>**1:**Execute a single cycle operation. Restart speed is based on the previous stopped speed.<br>**2:**Execute continuous cycle operation. Restart speed is based on the previous cycle stop speed.<br>**3:**After completion of a single cycle, the on-going operation speed is based on the speed of the<br>last stage. Restart speed is based on the previous stopped speed<br>**4:**Execute a single cycle operation. Restart speed is based on the Speed-Stage 0.<br>**5:**Execute continuous cycle operation. Restart speed is based on the Speed-Stage 0.<br>**6:**After completion of a single cycle, the on-going operation speed is based on the speed of the<br>last stage. Restart speedis based onthe Speed-Stage 0 |

Automatic operation mode uses frequency reference parameters 05-01, 06-01~~06-15, operation time parameters 06-16 ~ 06-31 and direction of operation parameters 06-32~~06-47.

## **Notes:**

The automatic operation mode is disabled when any of the following functions are active:

- Frequency wobbling function

- PID function

.

When automatic operation mode is active, external multi-step speed reference command 1~~4 (03-00~~03-07=2~5) is disabled.

## **Example 1:** Automatic operation mode – Single cycle

In this example the inverter executes a single cycle and then stops.

## **Parameter Settings:**

- 06-00 = 1 or 4 (Single cycle operation) 06-32~~06-34= 1 (Forward for multi-step speed 0 - 2) 06-47= 2 (Reverse for multi-step speed 15) 06-35~~06-46= 0 (Stop for multi-step speed 3 - 14) 05-01= 15 Hz (Multi-step speed 0: 15 Hz) 06-01= 30 Hz (Multi-step speed 1: 30 Hz) 06-02= 50 Hz (Multi-step speed 2: 50 Hz) 06-15= 20Hz (Multi-step speed 15: 20 Hz) 06-16= 20 sec (Multi-step time 0: 20 sec) 06-17= 25 sec (Multi-step time 1: 25 sec) 06-18= 30 sec (Multi-step time 2: 30 sec) 06-31= 40 sec (Multi-step time 15: 40 sec)

4-220

![](documentation/pdf_references/A510_instruction_manual.pdf-0302-00.png)

**----- Start of picture text -----**<br>
Freq.<br>06-02<br>50 Hz<br>06-01<br>30 Hz<br> 05-01<br>15 Hz<br>06-15<br>20 Hz<br>20s 25s 30s 40s<br>06-16 06-17 06-18 06-31<br>**----- End of picture text -----**<br>

**Figure 4.4.52 Single cycle automatic operation (stop)**

**Example 2:** Automatic operation mode – Continuous cycle

In this example the inverter repeats the same cycle.

## **Parameter Settings:**

06-00 = 2 or 5 (Continuous cycle operation) 06-01~06-47= Enter the same setting as that of Example 1.

![](documentation/pdf_references/A510_instruction_manual.pdf-0302-06.png)

**----- Start of picture text -----**<br>
Freq.<br>06-02 06-02<br>50 Hz<br>06-01 06-01<br>30 Hz<br>05-01 05-01<br>15 Hz<br>06-03 06-03<br>20 Hz<br>20s 25s 30s 40s 20s 25s 30s 40s<br>06-16 06-17 06-18 06-19 06-16 06-17 06-18 06-19<br>**----- End of picture text -----**<br>

**Figure 4.4.53 Periodic automatic operation**

4-221

**Example 3:** Automatic operation mode – Single cycle and continue running at last speed of the cycle

In this example the inverter executes a single cycle and continue running at last speed of the cycle.

## **Parameter Settings:**

06-00= 3 or 6 (Single cycle operation) 06-32~~06-35= 1 (Forward) 06-36~~06-47= 0 Other parameter = Enter same setting as that of Example 1.

![](documentation/pdf_references/A510_instruction_manual.pdf-0303-04.png)

**----- Start of picture text -----**<br>
Freq.<br>06-02<br>50 Hz<br>06-01<br>30 Hz<br> 05-01<br>15 Hz<br>06-15<br>20 Hz<br>20s 25s 30s 40s<br>06-16 06-17 06-18 06-31<br>**----- End of picture text -----**<br>

**Figure 4.4.54 Single cycle automatic operation (continuous)**

## 06-00= 1 to 3:

After a stop the inverter will restart with the incomplete step when the run command is re-applied.

## 06-00= 4 to 6:

After a stop the inverter will restart with the first step of the cycle when the run command is re-applied.

![](documentation/pdf_references/A510_instruction_manual.pdf-0303-10.png)

**----- Start of picture text -----**<br>
06-00 1 to 3 06-00 4 to 6<br>Operation Operation<br>Command RUN STOP RUN Command RUN STOP RUN<br>Continue with<br>Output incompleted step cycle Output Start new cycle<br>Frequency Frequency<br>t t<br>Output Frequency<br>**----- End of picture text -----**<br>

## **Notes:**

- Acceleration/ deceleration time is set with the setting of 00-14 and 00-15 in the automatic operation mode. - If the setting value of parameters 06-16~06-31 is 0, automatic operation mode is not active.

4-222

|                                                      |                                         |
| ---------------------------------------------------- | --------------------------------------- |
| **Automatic operation frequency reference settings** |                                         |
|                                                      |                                         |
| **06-01 **                                           | **Frequency setting of speed-stage 1**  |
| **06-02 **                                           | **Frequency setting of speed-stage 2**  |
| **06-03**                                            | **Frequency setting of speed-stage 3**  |
| **06-04 **                                           | **Frequency setting of speed-stage 4**  |
| **06-05**                                            | **Frequency setting of speed-stage 5**  |
| **06-06**                                            | **Frequency setting of speed-stage 6**  |
| **06-07 **                                           | **Frequency setting of speed-stage 7**  |
| **06-08**                                            | **Frequency setting of speed-stage 8**  |
| **06-09**                                            | **Frequency setting of speed-stage 9**  |
| **06-10**                                            | **Frequency setting of speed-stage 10** |
| **06-11**                                            | **Frequency setting of speed-stage 11** |
| **06-12**                                            | **Frequency setting of speed-stage 12** |
| **06-13**                                            | **Frequency setting of speed-stage 13** |
| **06-14**                                            | **Frequency setting of speed-stage 14** |
| **06-15**                                            | **Frequency setting of speed-stage 15** |
| **Range **                                           | 0.00~599.00Hz                           |

|                                       |                                              |
| ------------------------------------- | -------------------------------------------- |
| **Automatic operation time settings** |                                              |
|                                       |                                              |
| **06-16**                             | **Operation time setting of speed-stage 0**  |
| **06-17**                             | **Operation time setting of speed-stage 1**  |
| **06-18**                             | **Operation time setting of speed-stage 2**  |
| **06-19**                             | **Operation time setting of speed-stage 3**  |
| **06-20**                             | **Operation time setting of speed-stage 4**  |
| **06-21**                             | **Operation time setting of speed-stage 5**  |
| **06-22**                             | **Operation time setting of speed-stage 6**  |
| **06-23**                             | **Operation time setting of speed-stage 7**  |
| **06-24**                             | **Operation time setting of speed-stage 8**  |
| **06-25**                             | **Operation time setting of speed-stage 9**  |
| **06-26**                             | **Operation time setting of speed-stage 10** |
| **06-27**                             | **Operation time setting of speed-stage 11** |
| **06-28**                             | **Operation time setting of speed-stage 12** |
| **06-29**                             | **Operation time setting of speed-stage 13** |
| **06-30**                             | **Operation time setting of speed-stage 14** |
| **06-31 **                            | **Operation time setting of speed-stage 15** |
| **Range **                            | 0.0~6000.0 Sec                               |

4-223

|                                            |                                                     |
| ------------------------------------------ | --------------------------------------------------- |
| **Automatic operation direction settings** |                                                     |
|                                            |                                                     |
| **06-32 **                                 | **Operation direction selection of speed-stage 0**  |
| **06-33**                                  | **Operation direction selection of speed-stage 1**  |
| **06-34 **                                 | **Operation direction selection of speed-stage 2**  |
| **06-35**                                  | **Operation direction selection of speed-stage 3**  |
| **06-36**                                  | **Operation direction selection of speed-stage 4**  |
| **06-37 **                                 | **Operation direction selection of speed-stage 5**  |
| **06-38**                                  | **Operation direction selection of speed-stage 6**  |
| **06-39**                                  | **Operation direction selection of speed-stage 7**  |
| **06-40**                                  | **Operation direction selection of speed-stage 8**  |
| **06-41**                                  | **Operation direction selection of speed-stage 9**  |
| **06-42**                                  | **Operation direction selection of speed-stage 10** |
| **06-43**                                  | **Operation direction selection of speed-stage 11** |
| **06-44**                                  | **Operation direction selection of speed-stage 12** |
| **06-45**                                  | **Operation direction selection of speed-stage 13** |
| **06-46**                                  | **Operation direction selection of speed-stage 14** |
| **06-47**                                  | **Operation direction selection of speed-stage 15** |
| **Range **                                 | **0:**Stop, **1:**Forward, **2:**Reverse            |

4-224

**07- Start/Stop Parameters**

| **07-00** | **Momentary Power Loss/Fault Restart Selection ** |
| --------- | ------------------------------------------------- |
| **Range** | **0:**Disable<br>**1:**Enable                     |

## **07-00=0** : Inverter trips on “UV” fault if power loss time is greater than 8ms.

**07-00=1** : Inverter restarts after restarting the power at the momentary power loss.

**Note:** When 07-00=1, inverter restore automatically the motor rotation after restarting the power even if momentary power loss occurs.

| **07-01 ** | **Fault reset time** |
| ---------- | -------------------- |
| **Range ** | 0~7200 Sec           |

Restart time of momentary power loss is the same as Fault reset time.

07-01 <07-18: Automatic restart time interval is set by minimum baseblock time (07-18).

07-01> 07-18: Automatic restart time interval is set by fault reset time (07-01).

## **Note:**

Automatic restart time interval is time of 07-18 plus 07-01 and delay time of peed search (07-22).

Refer to Figure 4.4.55 for automatic restart interval.

![](documentation/pdf_references/A510_instruction_manual.pdf-0306-12.png)

**----- Start of picture text -----**<br>
1 2 3 4 5 6 7 8 9 10 07-02<br>07-01<br>**----- End of picture text -----**<br>

**Figure 4.4.55 Automatic restart interval**

| **07-02 ** | **Number of restart attempts** |
| ---------- | ------------------------------ |
| **Range ** | 0~10                           |

If numbers of fault reset reaches the setting value of 07-02, then inverter stops running. So manual to restart the inverter after eliminating fault causes.

When the automatic restart function is enabled the internal automatic restart attempt counter is reset based on the following actions:

- a) No fault occurs in 10 minutes or longer after the automatic restart

- b) Reset command to clear fault via input terminal or using the keypad (ex: press reset/  key)

- c) Power to the inverter is turned off and back on again

## **Note:**

Multi-function digital output R1A-R1C, R2A-R2C, or optocoupler output can be programmed to activate during an automatic reset attempt, refer to parameter 03-11, 03-12 and 03-28.

4-225

## **Automatic restart operation:**

- a) Fault is detected. The inverter turn off the output, displays the fault on the keypad and waits for the minimum baseblock time parameter 07-18 to expire before accepting another run / automatic restart command.

- b) After the minimum baseblock time (07-18) and delay time of speed search have expired, the active fault is reset and a speed search operation is performed. The time between each fault restart attempt is set by parameter 07-01.

- c) When the total number of restart attempts exceed the number of automatic restart attempts set in parameter 07-02, the inverter will turn off the output and the fault contact is activated.

Please refer to Figure 4.4.56 for the automatic restart operation.

![](documentation/pdf_references/A510_instruction_manual.pdf-0307-05.png)

**----- Start of picture text -----**<br>
t<br>( When 07-00 = 1 , the fault contact is active )<br>t<br>t<br> 07-18<br>**----- End of picture text -----**<br>

**Figure 4.4.56 Auto-restart operation.**

