The automatic restart function is active for the following faults. Please note that when the fault is not listed in the table the inverter will not attempt an automatic restart.

| **Parameter**<br>**Name** |                                                                                                                                                                                                                               |                                                                                                                                                                                                                                            | **Numbers of**<br>**Restart**               |
| ------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | ------------------------------------------- |
|                           | **Faults**                                                                                                                                                                                                                    |                                                                                                                                                                                                                                            |                                             |
|                           |                                                                                                                                                                                                                               |                                                                                                                                                                                                                                            |                                             |
| **07-00**                 | **UV **(under voltage)                                                                                                                                                                                                        |                                                                                                                                                                                                                                            | **Unlimited**                               |
| **07-01**<br>**07-02**    | **OC**(over current)<br>**OCA**(over current in ACC.)<br>**OCC**(over current in<br>constant speed)<br>**OCd**(over current in DEC)<br>**OL1**(motor overload)<br>**UT**(Under torque detection)<br>**IPL**(input phase loss) | **GF**(ground failure)<br>**OV**(overvoltage)<br>**OL2**(Inverter overload)<br>**OT**(Over-torque detection)<br>**OPL**(Output phase loss)<br>**CF07**(SLV motor control<br>setting fault)<br>**CF08**(PMSLV motor<br>controlsettingfault) | **Depend on**<br>**parameter**<br>**07-02** |

## **Notes:**

1. Fault restart function contains momentary power loss restart and auto reset restart.

2. Refer to chapter 10 for the details of troubleshooting and fault diagnostics.

3. Refer to speed search function (07-19~07-24) for the selection of speed search modes.

## **Note:**

Automatic restart function is only active in the state of no harm to the safety or to the application devices.

## **Warning - Excessively use of the automatic restart function will damage the inverter.**

4-226

**07- 04**

## **Direct Start at Power on**

【 **0** 】 **:** When the external run command is enabled, direct start at power up **Range**

【 **1** 】 **:** When the external run command is enabled, unable to direct start at power-up.

## **07-04=0,**

If operation switch is conducted at power up, the inverter will start automatically.

## **07-04=1,**

If operation switch is not conducted at power up, the inverter is not able to start and the warning signal of STP1 flashes. It is required to turn off the operation switch first, and then make it be conducted to start the inverter.

**07- 05 Delay of Direct Start at Power on Range** 【 1.0~300.0 】 **Sec**

If 07-04=0, it will count the delay time set by 07-05 first when the inverter starts directly at power on. When the delay time is completed, it starts to run.

## ！ **DANGER** ：

- **When 07- 04=** 【 **0** 】 **and the external run is set (00-02/ 00-03=1),**

If the operation switch is conducted at power up, the inverter starts automatically. It is suggested to turn off the power switch and operation switch at power failure to avoid the damage to the user or the machine when the inverter reconnects.

- **When 07- 04=** 【 **1** 】 **and the external run is set (00-02/ 00-03=1),**

  - If the operation switch is not conducted at power up, the inverter is not able to start and the warning signal ofSTP1 falshes. It is required to turn off the operation switch first and the delay time of direct start at power up is completed. Then make it be conducted to start th inverter.

## **07-06**

## **DC injection braking starting frequency**

**Range** 0.0~10.0 Hz

- The braking act according to the different control modes, please refer to the following descriptions: 1.Control mode: VF 、 VF+PG 、 SLV and SLV2 (00-00 = 0 、 1 、 2 、 6)

It starts DC injection braking by the time 07-16.Deceleration to stop is according to 07-06 and 07-08. When output frequency is lower than 07-06 in deceleration time, it starts DC injection braking by the time 07-08.

![](documentation/pdf_references/A510_instruction_manual.pdf-0308-20.png)

**----- Start of picture text -----**<br>
Output<br>frequency<br> 07 - 06 (Braking start<br>DC DC<br>frequency)<br>injection injection<br>Or 01 - 08 (Fmin)<br>braking braking<br>Time<br>07 - 16 07 - 08<br>**----- End of picture text -----**<br>

**Figure 4.4.57a VF** 、 **VF+PG** 、 **SLV and SLV2 DC injection braking Note:** When 07-06 < 01-08, it starts DC injection braking by the setting frequency (01-08)

4-227

## 2.Control mode: PMSLV (00-00=5)

Set short-circuit braking time at start and DC braking time at start individually by parameter 07-34 and 07-16. Braking action at start is active to perform SC braking by the set time of 07-34 and then to perform DC braking by that of 07-16. When deceleration to stop, set short-circuit braking time at stop and DC braking time at stop individually by parameter 07-35 and 07-08. When the output frequency falls below 07-06 at deceleration, perform short-circuit braking by the set time of 07-35 and then perform DC braking by the set time of 07-08. Refer to Fig. 4.4.57b for the braking action.

## Note:

1. If 07-06 < 01-08, braking action is active by the set frequency of 01-08.

2. DC braking current level at start or stop is set by 07-07 on the base of inverter rated current being 100%.

3. If DC braking current level set by 07-07 is higher than the motor rated current, DC braking current level is limited to the motor rated value.

4. SC braking current level at start or stop is set by 07-36 on the base of motor rated current being 100%.

![](documentation/pdf_references/A510_instruction_manual.pdf-0309-07.png)

**----- Start of picture text -----**<br>
Output<br>Frequency<br>07 - 06 (Braking Start<br>SC DC SC DC<br>Braking Braking Frequency) or 01 - 08 (Fmin) Braking Braking<br>Time<br>07-34 07-16 07-35 07-08<br>**----- End of picture text -----**<br>

**Figure 4.4.57b PMSLV short-circuit braking**

**Note:** When 07-06 < 01-08, it starts short-circuit braking by the setting frequency (01-08)

## 3. Control mode: SV and PMSV(00-00=3 、 4)

It starts zero-speed operation by the time 07-16. Deceleration to stop is according to 07-06 and 07-08. When output frequency is lower than 07-06 in deceleration time, it starts zero-speed operation by the time 07-08.

Output

![](documentation/pdf_references/A510_instruction_manual.pdf-0309-13.png)

**----- Start of picture text -----**<br>
frequency<br> 07 - 06 (Braking start<br>Zero- Zero-<br>frequency)<br>Speed Speed<br>Or 01 - 08 (Fmin)<br>Operation Operation<br>Time<br>07 - 16 07 - 08<br>**----- End of picture text -----**<br>

**Figure 4.4.57c SV and PMSV zero-speed operation**

**Note:** When 07-06 < 01-08, it starts zero-speed operation by the setting frequency (01-08)

4-228

**07-07 DC injection braking current Range** 0~100 **%**

DC Injection braking current as percentage of the inverter rated current. Increasing this level will increase the amount of heat generated by the motor windings. Do not set this parameter higher than the level necessary to hold the motor shaft.

| **07-08**  | **DC injection braking time at stop** |
| ---------- | ------------------------------------- |
| **Range ** | 0.00~10.00 Sec                        |

Duration of DC injection braking during a stop operation. DC injection braking at stop is disabled when parameter 07-08 is set to 0 sec.

| **07-16**  | **DC injection braking time at start** |
| ---------- | -------------------------------------- |
| **Range ** | 0.00~10.00 Sec                         |

Duration of DC injection braking is during a start operation. DC injection braking at start is disabled when parameter 07-16 is set to 0 sec.

## **DC Injection Braking Operation**

When DC Injection braking is active DC voltage is applied to the motor, increasing the braking current and resulting in an increase in the strength of the magnetic field trying to lock the motor shaft.

To enable DC injection braking during a start operation set the DC injection braking current (07-07) and the DC injection braking time (07-16) at start to a value greater than 0. DC injection braking at start can be used to prevent “wind milling effect” in fan applications.

To enable DC injection braking during a stop operation set the DC injection braking current (07-07) and the DC injection braking time at stop (07-08) to a value greater than 0.

## **Notes:**

- When parameter 07-16 is set to 0 sec (DC injection braking off). the inverter will start from the minimum output frequency.

- Increasing the DC braking time (07-08, 07-16) can reduce the motor stop time.

- Increasing the DC braking current (07-07) can reduce the motor stop time.

- During stop operation: If the DC braking start frequency < minimum output frequency (01-08), DC braking is activated when the output frequency reaches the minimum output frequency level.

- DC Injection braking cannot be used in sensor vector control (SV).

For DC braking operation, please refer to Figure 4.4.57.

4-229

![](documentation/pdf_references/A510_instruction_manual.pdf-0311-00.png)

**----- Start of picture text -----**<br>
Output<br>07-16<br>Frequency<br>The larger value of<br>01-08 or 07-06<br>01-08<br>07-06<br>(Fmin)<br>t<br>Motor 07-08<br>Speed<br>t<br>Run Braking<br>time<br>Command<br>t<br>**----- End of picture text -----**<br>

**Figure 4.4.58 DC braking operation**

DC braking operation can be controlled via any one of the multi-function input terminals (03-00 to 07) function 33. Refer to figure 4.4.58 for DC braking operation.

DC braking current can be controlled via the multi-function analog input (04-05) function 5. Refer to Figure 4.4.44.

| **07- 34** | Start short-circuit braking time     |
| ---------- | ------------------------------------ |
| **Range ** | 【0.00~100.00】**Sec**               |
| **07- 35** | Stop Short-circuit braking time      |
| **Range ** | 【0.00~100.00】**Sec**               |
|            |                                      |
| **07- 36** | Short-circuit braking currentlimited |
| **Range ** | 【0.0~200.0】**%**                   |

PMSLV is available for short-circuit braking. Short-circuit braking is the way to switch IGBT to produce braking torque. 07-06, 07-34 and 07-36 can adjust the braking process.

If 07-35=0, Inverter start from the minimum frequency.

The value of 07-36 is depend on differential motor rated current.(exe motor rated current is 5A, 07-36=100% is 5A)

03-00~03-07=65 can control Short-circuit braking.

| **07-09** | **Stop mode selection **                                                                                       |
| --------- | -------------------------------------------------------------------------------------------------------------- |
| **Range** | **0:**Deceleration to stop<br>**1:**Coast to stop<br>**2:**DC braking to stop<br>**3: **Coast to stopwithtimer |

When a stop command is issued the inverter stops according to the stop mode selected. There are four types of stop modes,

4-230

**Note:** DC braking stop (2) and coast to stop with timer (2) are not available in SV mode.

## **07-09=0:** Deceleration to stop

When a stop command is issued, the motor will decelerate to the minimum output frequency (01-08) Fmin and then stop. Deceleration rate depends on the deceleration time (factory default: 00-15).

When the output frequency reaches the DC braking stop frequency (07-06) or the minimum output frequency (01-08), DC injection braking is activated and the motor stops.

Output frequency when stop command is issued

Deceleration time = × deceleration time setting Maximum output frequency Fmax (01-02)

**Note:** S curve setting will add to the overall stop time

![](documentation/pdf_references/A510_instruction_manual.pdf-0312-07.png)

**----- Start of picture text -----**<br>
un Command<br>Run Stop<br>Time<br>Deceleration<br>Ramp to stop<br>ut Frequency<br>07-06<br>Time<br>T<br>T: DC Braking Time at stop (07-08)<br>**----- End of picture text -----**<br>

**Figure 4.4.59 Deceleration to stop**

## **07-09=1:** Coast to stop

When a stop command is issued, the motor will coast to a stop. Stop time depends on motor load and friction of the system.

The inverter waits for the time set in the minimum baseblock time (07-18) before accepting the next run command.

In SLV mode (00-00=2) the speed search function is automatically enabled upon the next run command.

**Note:** When using a mechanical brake set parameter 07-26 to 1 (Software version 1.3 or later).

4-231

![](documentation/pdf_references/A510_instruction_manual.pdf-0313-00.png)

**----- Start of picture text -----**<br>
Run Command Run Stop Run<br>Time<br>Output<br>Frequency<br>Time<br>tb.b<br>Ly<br>Minimum baseblock time (07-18)<br>**----- End of picture text -----**<br>

**Figure 4.4.60 Coast to stop**

## **07-09=2:** DC braking to stop

When a stop command is issued, the inverter will turn off the output (Baseblock) and after the minimum Baseblock time (07-18) has expired activate DC braking (07-07). Refer to Figure 4.4.61.

The DC braking time (tDCDB) of Figure 4.4.61 is determined by the value of 07-08 (DC Braking start time) and the output frequency at the time the stop command was issued.

(07-08) x 10 x output frequency

tDCDB =

Fmax (01-02)

Note: Increase the minimum Baseblock time (07-18) in case an Overcurrent trip occurs during the DC braking. Output

![](documentation/pdf_references/A510_instruction_manual.pdf-0313-09.png)

**----- Start of picture text -----**<br>
frequency tDCDB<br>Run Stop 07-08 × 10<br>Time<br>Output frequency<br>upon stop command<br>Time 07-08 × 1<br>Time<br>10 100<br>A IA<br>tb.b tDCDB % %<br>Maximum output<br>tb.b :Minimum baseblock time (07 -18) frequency<br>t DCDB :DC braking time (Fmax, 01- 02)<br>**----- End of picture text -----**<br>

**Figure 4.4.61 DC braking to stop**

4-232

## **07-09=3:** Coast to stop with timer

When a stop command is issued the motor will coast to a stop after the minimum Baseblock time (07-18) has expired. The inverter ignores the run command until the total time of the timer has expired.

The total time of the timer is determined by the deceleration time (00-15, 17, 22 or 24) and the output frequency upon stop. Refer to Figure 4.4.62

![](documentation/pdf_references/A510_instruction_manual.pdf-0314-03.png)

**----- Start of picture text -----**<br>
T1<br>Deceleration<br>Run Stop Run Stop Run Time<br>Time<br>(e.g. 00-15)<br>Output Output frequency<br>frequency upon stop command<br>Min.<br>Time baseblock<br>Time tb.b<br>10% 100%<br>T1<br>(07-18) Maximum output<br>T1 ： Total Time frequency<br>(Fmax, 01- 02)<br>**----- End of picture text -----**<br>

**Figure 4.4.62 Coast to stop with timer**

4-233

| **07-13**  | **Low voltage detection level**        |
| ---------- | -------------------------------------- |
|            | 200V: 150~210Vdc                       |
| **Range**  | 400V: 300~~420Vdc<br>575V: 500~~600Vdc |
|            | 690V:500~600Vdc                        |
|            |                                        |
| **07-25**  | **Low voltage detection time**         |
| **Range ** | 0.00~1.00 Sec                          |

Adjust the 07-13 voltage level from 150 to 300 Vdc (200V class) or from250 to 600 Vdc (400V class).

When the AC input voltage is lower than the 07-13 value (07-13/ 1.414 = AC voltage detection level) for the time specified in 07-25 the low-voltage error "UV" will displayed. If 07-25 = 0.00 sec., the UV error will be displayed immediately.

Set preventive measures:

- The inverter input voltage will limit the output voltage. If the input voltage drops excessively, or if the load is too big, the motor may stall.

- If the input voltage drops below the value set in 07-13 then the output is turned off momentarily. The inverter will not automatically start when power is restored.

**07-14 Pre-excitation time Range** 0.00~~10.00 Sec ~~a~~ **07-15 Pre-excitation level** ~~ee~~ **Range** 100~~200 **%** If a high starting torque is required for the application, especially for a large horsepower motors, the pre-excitation operation can be used to pre-flux (magnetize) the motor.

## **Pre-excitation time (07-14)**

When an operation command (forward or reverse) is activated, the inverter will automatically start pre-excitation based on the time set in parameter 07-14.

The time for the flux to reach 100% is a function value of motor’s electrical time constant (See figure 4.4.63).

Electrical time constant (quadratic by-pass circuit time constant) can be calculated by motor parameter setting (group 02)

Electrical time constant T2=

Motor leakage inductance (02-17) + motor mutual inductance (02-18) Motor rotor resistance (02-16)

Set the pre-excitation time (07-14) based on the electrical time constant T2

## **Pre-excitation initial level (07-15)**

Use the pre-excitation initial level (07-15) to provide a higher excitation current during the pre-excitation time (07-14), which will increase the speed and stability for motors.

In order to quickly magnetize the motor, reduce the pre-excitation time (07-14) and set the pre-excitation level

4-234

## (07-15) to a high level.

If 07-15 is set greater than 100%, providing a high excitation current during the pre-excitation time (07-14), motor’s magnetization time is shorted. When the setting reaches 200%, magnetization is reduced by roughly half.

A high pre-excitation level (07-15) might result in excessive motor sound during pre-excitation.

When the flux reaches 100%, pre-excitation current reverts back to 100% and pre-excitation is completed.

![](documentation/pdf_references/A510_instruction_manual.pdf-0316-04.png)

**----- Start of picture text -----**<br>
Run<br>Command<br>t<br>Excitation current<br>Magnetic flux<br>Pre-excitation initial Level (07-15)<br>and Excitation<br>current<br>100% Magnetic flux<br>t<br>Motor<br>Speed<br>t<br>Pre-excitation Time<br>07-14<br>**----- End of picture text -----**<br>

**Figure 4.4.63 Pre-excitation operation**

4-235

**07-18 Minimum base block time Range** 0.1~5.0 Sec

In case of a momentary power failure, the inverter continues to operate after the power has been restored when parameter 07-00 is set to 1. Once the momentary power failure is detected; the inverter will automatically shut down the output and maintain B.B for a set time (07-18).

It is expected that after the minimum base block time has expired the residual voltage to be almost zero.

When the momentary power failure time exceeds the minimum base block time (07-18), the inverter will automatically perform a speed search upon return of power. Refer to the following figure 4.4.64.

![](documentation/pdf_references/A510_instruction_manual.pdf-0317-04.png)

**----- Start of picture text -----**<br>
Momentary Momentary<br>power loss power loss<br>t t<br>Minimum B.B. Minimum B.B.<br>Time (07-18) Time (07-18)<br>t t<br>Inverter B.B. Inverter B.B.<br>time time<br>t t<br>(a) Minimum baseblock time (07-18) greater (b) Minimum baseblock time (07-18) is<br>than momentary power loss time shorter than momentary power loss time<br>**----- End of picture text -----**<br>

**Figure 4.4.64 Minimum B.B time and momentary power loss time**

Minimum base block time (07-18) is also used to for the DC braking function in combination with speed search as follows:

- Set the minimum base block time required (07-18).

- Execute speed search or DC braking function.

- Increase minimum Baseblock time if over-current "OC" condition occurs.

- After speed search is completed, normal operation continues.

| **07-19**  | **Speed Direction Search Operating Current** |
| ---------- | -------------------------------------------- |
| **Range**  | 0~100**%**                                   |
|            |                                              |
| **07-20**  | **Speed Search Operating Current**           |
| **Range ** | 0~100**%**                                   |
|            |                                              |
| **07-21**  | **Integral time of speed searching**         |
| **Range ** | 0.1~10.0 Sec                                 |

4-236

| **07-22**  | **Delay time of speed searching**                                                                        |
| ---------- | -------------------------------------------------------------------------------------------------------- |
| **Range**  | 0.0~20.0 Sec                                                                                             |
|            |                                                                                                          |
| **07-23**  | **Voltage recovery time**                                                                                |
| **Range**  | 0.1~5.0 Sec                                                                                              |
|            |                                                                                                          |
| **07-24**  | **Direction-Detection Speed Search Selection **                                                          |
| Range      | **0:**Disable<br>**1:**Enable                                                                            |
|            |                                                                                                          |
| **07-26**  | **SLVSpeed Search Function **                                                                            |
| **Range**  | **0:**Enable<br>**1:**Disable                                                                            |
|            |                                                                                                          |
| **07-27**  | **Start Selection after fault during SLV mode**                                                          |
| **Range**  | **0:**Start with speed search<br>**1:**Normalstart                                                       |
|            |                                                                                                          |
| **07-28**  | **Start after external base block **                                                                     |
| **Range**  | **0:**Start with speed search<br>**1:**Normalstart                                                       |
|            |                                                                                                          |
| **07-30**  | **Low Voltage Level Selection **                                                                         |
| **Range**  | **0:**Disable<br>**1:**Enable                                                                            |
|            |                                                                                                          |
| **07-31 ** | ****Low Voltage Run Frequency**                                                                          |
| **Range ** | 0.00~599.00 Hz                                                                                           |
|            |                                                                                                          |
| **07-32 ** | **Speed Search Mode Selection **                                                                         |
| **Range**  | **0:**Disable<br>**1:**Mode1: Execute a Speed Search at Power On<br>**2:**Execute a Speed Searcheachtime |
|            |                                                                                                          |
| **07-33**  | **Start Frequency of Speed Search Selection **                                                           |
| **Range**  | **0:**Maximum Output Frequency of Motor<br>**1:**Frequency Command                                       |

Speed search function is used to find the speed of a coasting motor and continue operation from that point. The speed search function is active after a momentary power loss. In V / F + PG or SV control mode (with PG control) speed search starts from the detected frequency (PG).

## **Speed Search from Multi-function digital inputs**

Set the multi-function digital input to external speed search command 1 or 2. External speed search command 1 (value = 19) and 2 (value = 34) cannot be set at the same time, otherwise "SE02" (digital input terminal error) warning occurs.

4-237

Speed search function must be enabled before applying the run command to ensure proper operation. See relay logic in figure 4.4.65.

![](documentation/pdf_references/A510_instruction_manual.pdf-0319-01.png)

**----- Start of picture text -----**<br>
Ry1 Speed search command<br>Ry2 Run command<br>Rv1<br>**----- End of picture text -----**<br>

**Figure 4.4.65 Speed search and operation commands**

## **Notes: Speed Search Operation**

- The speed search cannot be used when the motor rated power is greater than the inverter rated power.

- The speed search cannot be used when the motor rated power is two inverter sizes smaller than the inverter currently used.

- The speed search cannot be used in combination with a high-speed motor.

- If speed search function is used and the control mode is in V / F mode, it is necessary to perform a static auto-tune.

- If speed search function is used and the control mode is in SLV mode, it is necessary to perform a rotational auto-tune. Perform a static auto-tune when using long motor leads.

Speed search uses current detecting. Use parameter 07-24 to select detection direction.

## **07-19: Speed Direction Search Operating Current**

- Used in bidirectional speed search only (07-24 = 1).

- Set bidirectional current level.

- Increase value if speed search is not successful at low speeds (above 5Hz)

- **Note:** If value is too high may cause DC braking effect.

## **07-20: Speed Search Operating Current**

- Can be used for bidirectional (07-24 = 1) or unidirectional (07-24 = 0) speed search.

- Sets speed search current Level.

- The set value must be lower than the excitation current (02-09) and must equal to the no-load current. If the no-load current is unknown it is recommended to set value at 20%.

- Excessive speed search current will cause inverter output to saturate.

- It is recommended to use speed search in case of a momentary power loss. Increase the minimum base block time (07-18) in case of an over-current condition.

## **07-21: Integral time of speed searching**

- Can be used for bidirectional (07-24 = 1) or unidirectional (07-24 = 0) speed search.

- Set the integral time during speed search.

- If OV occurs, increase the set value to increase the speed search time. Decrease the value if a quick start is required

## **07-22: Delay time of speed searching**

4-238

- Use delay time when using a contactor on the inverter output side.

- The inverter speed search starts after the delay time expires.

- Speed search delay time is disabled when set to 0.0 sec. (07-22 = 0.0)

## **07-23:** Voltage recovery time

- Sets the voltage recovery time.

- Sets the time for the inverter to restore the output voltage from 0V to the specified V/f level after speed search function is completed.

## **07-24:** Direction-Detection Speed Search Selection

## **0:** Disable Direction-Detection Speed Search

Speed search is executed using speed search operating current defined in parameter 07-20. In case speed search is not successful (e.g. motor speed is too low) a speed search time-out warning is displayed. Set 07-19 to value greater than 0 to enable DC braking at speed search if a time-out occurs frequently.

## **1:** Enable Direction-Detection Speed Search

At start the current controller will send a step current to the motor (07-19) to determine the motor direction. Once direction is determined the current controller will perform a speed search using speed search operating current defined in parameter 07-20. Speed search is executed after a momentary power loss (external speed search command 2, 03-00 to 03-07 = 34) or from max. frequency (external speed search command 1, 03-00 to 03-07 = 19). Speed search direction will follow the speed command.

## **07-26:** SLV Speed Search Function

- In SLV mode (00-00 = 2) set the stop mode to the coast stop (07-09 = 1) or to the coast to stop with timer (07-09 = 3). After a stop command is issued (coast to stop or coast to stop with times) the speed search function is automatically activated for the next start.

## **0: Enable** (No mechanical brake is installed)

## **1: Disable** (Mechanical brake is installed)

## **07-27: Start Selection after fault during SLV mode**

- **0: Speed search start:** Speed search is executed after a fault in SLV mode.

## **1: Normal start:** Speed search is not enabled.

**Note:** Set the parameter to 1 (normal start) after a fault has occurred and a mechanical brake is used to stop the motor.

## **07-28:** Start after external Baseblock

## **0: Speed search start:** Speed search is executed after base block is removed.

## **1: Normal start:** Speed search is not enabled.

4-239

**Note:** Set parameter to 1 for control mode is V/F (00-00 = 0) or SLV mode (00-00 = 2) when the external base block active time is longer than the time the motor needs to come to a complete stop. After the external base block command is removed the inverter will accelerate from min. frequency.

## **07-32: Speed Search Mode Selection**

- **0: Disable:** The inverter start to run from the lowest output frequency but it won’t limit the other functions of trigger speed search.

- **1: Mode1: Execute a Speed Search at Power On** : The inverter executes a speed search at power on when entering first run command. It start the motor from found frequency.

- **2: Execute a Speed Search each time: When PM motor performs speed search, it is recommended to reduce the set value of 20-00 and 20-02 at motor jittering.**

## **07-33: Start Frequency of Speed Search Selection**

- **0: Maximum Output Frequency of Motor** : The inverter start speed search from the maximum output frequency of motor.

- **1: Frequency Command:** The inverter start speed search from setting frequency command.

## **■ Speed search based on current detection**

## (a) Speed search at starting

![](documentation/pdf_references/A510_instruction_manual.pdf-0321-10.png)

**----- Start of picture text -----**<br>
Run command t<br>t<br>Search command<br>Speed search decel time (07-21)<br>Output frequency t<br>V/f during speed search<br> (07-18)<br>Return to voltage at normal operation<br>Voltage recovery time (07-23)<br>Output voltage t<br>Output current (07-20)<br>t<br>Speed search<br>operation<br>**----- End of picture text -----**<br>

**Figure 4.4.66 Speed search at starting**

- (b) Speed search in recovery period of momentary power failure

4-240

![](documentation/pdf_references/A510_instruction_manual.pdf-0322-00.png)

**----- Start of picture text -----**<br>
Momentary power loss t<br>Minimum b.b. time (07-18) t<br>Run command t<br>t<br>Search command (07-18) Speed search decel time (07-21)<br>Output frequency t<br>V/f during speed search<br>Return to voltage at normal operation<br>Voltage recovery time (07-23)<br>Output voltage t<br>Output current (07-20)<br>t<br>Speed search<br>operation<br>**----- End of picture text -----**<br>

**Figure 4.4.67 Speed search in recovery period of momentary power failure**

## **Notes:**

If the minimum base block time (07-18) is longer than the momentary power failure time, the speed search starts operation after the minimum base block time (07-18).

If the minimum base block time (07-18) is too short, the speed search operation begins immediately after power has been restored.

| **07-29** | **Run Command Selection at the Action of DC Braking**                  |
| --------- | ---------------------------------------------------------------------- |
| **Range** | 【**0**】**: Not Allowable to Run**<br>【**1**】**: Allowable to Run** |

When DC braking is active, then:

## **07-29=0:**

Inverter does not run again until DC braking stops.

## **07-29=1:**

Inverter can run again even if DC braking is in action.

| **07-42** | **Voltage Limit Gain** |
| --------- | ---------------------- |
| **Range** | 【**0.0~50.0**】**%**  |

When the output voltage saturation causes the abnormal motor running and then jittering, user can increase the set value of 07-42 to limit the output voltage.

When the value of 07-42 is set too large, insufficient torque may occur. User can decrease the set value to improve this situation.

4-241

| **07-43**  | **Short-circuit Braking Time of PM Speed Search** |
| ---------- | ------------------------------------------------- |
| **Range ** | 【**0.00~100.00**】**Sec**                        |
|            |                                                   |
| **07-44**  | **DC Braking Time of PM Speed Search**            |
| **Range**  | 【**0.00~100.00**】**Sec**                        |

If the motor is in a rotating state due to inertia or the like and the rotation speed is far below the minimum speed control range, parameter 07-43 and 07-44 is set to perform the braking to stop motor and then restart.

If the motor is in a rotating state due to inertia or the like and the rotation speed is higher than the minimum speed control range, the inverter directly finds the frequency to start regardless of the set value of 07-43 or 07-44.

If parameters 07-43 and 07-44 are set to 0, the inverter finds the frequency to start after the speed search regardless of the motor’s rotation speed.

| **07-45** | **STP2 function selection**                               |
| --------- | --------------------------------------------------------- |
| **Range** | **【0】：STP2 is enabled**<br>**【1】：STP2 is disabled** |

-  If STP2 is enabled, when 00-02=1 and external operation signal is tripped, keypad will display “Terminal STOP” error when stop command comes from keypad.

-  If STP2 is disabled, when 00-02=1 and external operation signal is tripped, keypad will not display “Terminal STOP” error when stop command comes from keypad.

| **07-46** | **DC injection current limit** |
| --------- | ------------------------------ |
| **Range** | **0 ~ 150%**                   |

In manual pulse generator mode, when the output frequency is lower than the minimum output frequency (01-08) of motor 1, the DC current will be injected to brake, the unit of this parameter is the percentage of the motor 1 rated current (02-01).

4-242

## **08-Protection Parameters**

| **08-00**  | **Stallprevention function.**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| ---------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range**  | **xxx0b:**Stall prevention function is enabled during acceleration.<br>**xxx1b:**Stall prevention function is disabled during acceleration.<br>**xx0xb:**Stall prevention function is enabled during deceleration.<br>**xx1xb:**Stall prevention function is disabled during deceleration.<br>**x0xxb:**Stall prevention function is enabled during operation.<br>**x1xxb:**Stall prevention function is disabled during run.<br>**0xxxb:**Stall prevention function during run is based on the first deceleration time.<br>**1xxxb: **Stallprevention functionduringrun is based onthe second decelerationtime. |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **08-01 ** | **Stallprevention level during acceleration **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Range ** | 20~200**%**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **08-02 ** | **Stallprevention level during deceleration**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Range**  | 200V: 330V~~410V<br>400V: 660V~~820V<br>575V: 900~~1000 V<br>690V: 1080~~1200V                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **08-03**  | **Stallprevention level during run **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Range ** | 30~200**%**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **08-21**  | **Limit of stallprevention during acceleration **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Range ** | 1~100**%**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **08-22**  | **Stallprevention detection time during run **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Range ** | 2~100 msec                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **08-40**  | **Motor2acceleration stallprevention level **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Range ** | 20~200 %                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **08-41**  | **Motor2acceleration stallprevention limit**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Range ** | 1~100**%**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |

## **Note: Stall prevention function only can be set in V/F control mode.**

## **Stall prevention during acceleration (08-00=xxx0b)**

- (1) Prevents the inverter from faulting (Overcurrent, Motor overload, Inverter overload) when accelerating with heavy loads.

- (2) When the inverter output current reaches the level set in parameter 08-01 minus 15% the acceleration rate starts to decrease. When the inverter output current reaches the level set in parameter 08-01 the motor stops accelerating.

- (3) Reduce stall prevention level during acceleration (08-01) in case the motor stalls (when the motor power is smaller than the inverter rating.

4-243

![](documentation/pdf_references/A510_instruction_manual.pdf-0325-00.png)

**----- Start of picture text -----**<br>
Inverter<br>Output 08-01<br>15%<br>Current<br>t<br>Output<br>Frequency<br>t<br>Stall prevention<br>**----- End of picture text -----**<br>

**Figure 4.4.68 Stall prevention during acceleration**

If the motor is used in the constant power (CH) region, the stall prevention level (08-01) is automatically reduced to prevent the stall.

Stall prevention level during acceleration (Constant horsepower)

- - Stall Prev. Lev. Acceleration (CH) = Stall prevention level in acceleration (08 01) x Fbase (01 12) Output frequency

Parameter 08-21 is the stall prevention limit value in Constant Horsepower region. Refer to figure 4.4.69.

![](documentation/pdf_references/A510_instruction_manual.pdf-0325-06.png)

**----- Start of picture text -----**<br>
08-01<br>Stall<br>prevention<br>level during<br>acceleration<br>08-21<br>Output<br>Constant Torque Constant Horsepower frequency<br>region region<br>**----- End of picture text -----**<br>

**Figure 4.4.69 Stall prevention level and limit in acceleration**

Motor2 Acceleration Stall Prevention Level (08-40) and Motor2 Acceleration Stall Prevention Limit (08-41) are

Used when 03-00~03-07=40 (Switching between Motor 1/Motor 2)

## **Stall prevention selection during deceleration (08-00=xx0xb)**

Stall prevention during deceleration automatically increases the deceleration time according based on the DC-bus voltage to prevent over-voltage during deceleration. Refer to Figure 4.4.69 for stall prevention during deceleration

When the DC-bus voltage exceeds the stall prevention level deceleration will stop and the inverter will wait for the DC-bus voltage to fall below the stall prevention level before continuing deceleration. Stall prevention level can be set by 08-02, see Table 4.4.34.

4-244

**Table 4.4.34 Stall prevention level**

| **Inverter model** | **08-02 default value** |
| ------------------ | ----------------------- |
| 200V class         | 385VDC                  |
| 400V class         | 770VDC                  |
| 575V class         | 950VDC                  |
| 690V class         | 1140VDC                 |

**Note:** When using external braking (braking resistor or braking module) disable stall prevention during deceleration (08-00 to xx1xb).

![](documentation/pdf_references/A510_instruction_manual.pdf-0326-03.png)

**----- Start of picture text -----**<br>
Output<br>frequency Deceleration time is extended to<br>prevent overvoltage.<br>t<br>Deceleration<br>time<br>**----- End of picture text -----**<br>

**Figure 4.4.70 Stall prevention selection in deceleration**

## **Stall prevention selection during run (08-00=x0xxb)**

Stall prevention during run can only be used in V/F or V/F + PG and SLV2control mode.

This function prevents the motor from stalling by automatically reducing the output frequency during run.

If the inverter output current rises above the level set in parameter 08-03 for the time specified in parameter 08-22, the inverter output frequency is automatically decreased following deceleration time 1 (00-15) or deceleration time 2 (00-17).

When the inverter output current falls below the level set in parameter (08-03) minus 2%, normal operation continues and the output frequency increases to the frequency reference using the acceleration time 1 or acceleration time 2. Refer to the following figure 4.4.71.

**Note** : The stall prevention level during run can be set by using multi-function analog input AI2 (04-05=7).

4-245

![](documentation/pdf_references/A510_instruction_manual.pdf-0327-00.png)

**----- Start of picture text -----**<br>
Load<br>t<br>08-03 2%<br>Inverter (Hysteresis)<br>Output Current<br>t<br>Output<br>Frequency Tdec1 (00-15)<br>Tdec2 (00-17)<br>t<br>08-22 (detection time)<br>**----- End of picture text -----**<br>

**Figure 4.4.71 Stall prevention selection in operation**

_**Note:**_ **Stall prevention level in operation is set by multi-function analog input AI2 (04-05=7).**

| **08-05** | **Selection for motor overloadprotection(OL1)**                                                                                                                                                                                                                    |
| --------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| **Range** | **xxx0b:**Motor overload is disabled<br>**xxx1b:**Motor overload is enabled<br>**xx0xb:**Cold start of motor overload<br>**xx1xb:**Hot start of motor overload<br>**x0xxb:**Standard motor<br>**x1xxb:**Special motor<br>**0xxxb:**Reserved<br>**1xxxb: **Reserved |
| **08-07** | **Motor Overload (OL1) Protection Level**                                                                                                                                                                                                                          |
| **Range** | 【**0**】：**Motor Overload (OL1) Protection 0**<br>【**1**】：**Motor Overload (OL1) Protection 1**<br>【**2**】：**Motor Overload(OL1) Protection 2**                                                                                                            |

The motor overload protection function estimates the motor overload level based on the output current, output frequency, motor characteristics and time. The motor overload trip time depends on the motor rated current when the output frequency is greater than 60Hz.

On inverter power-up the motor overload protection internal thermal accumulation register is automatically reset.

To use the built-in motor overload protection function parameter 02-01 (motor rated current) has to match the motor rated current on the motor nameplate.

Turn off the motor overload protection when using two or more motors connected to the inverter (set 08-05 = xxx0b), and provide external overload protection for each motor (e.g. thermal overload switch).

4-246

With cold start enabled (08-05 = xx0xb), motor overload protection occurs in 5 and a half minutes when operating the motor at 150% of the motor rated current at an output frequency greater than 60Hz.

With hot start enabled (08-05 = xx1xb), motor overload protection occurs in 3 and a half minutes when operating the motor at 150% of the motor rated current at an output frequency greater than 60Hz.

Refer to the following figure 4.4.72 for an example of motor overload protection standard curve. And refer to the setting of 08-07 (Motor overload (OL1) protection level), the overload curve will be different.

![](documentation/pdf_references/A510_instruction_manual.pdf-0328-03.png)

**----- Start of picture text -----**<br>
08-07=0:<br>Low Speed Low Speed<br>7.9 12.4<br>2.9 4.5<br>1.5 Hot Start 2.4 Cold Start<br>Motor Load Current (%) Motor Load Current (%)<br>100% 150% 200% (02-01 = 100%) 100% 150% 200% (02-01 = 100%)<br>High Speed High Speed<br>(60Hz) (60Hz)<br>28.8 start activacted point 45.2 start activacted point<br>3.9 6.1<br>1.7 Hot Start 2.7 Cold Start<br>Motor Load Current (%) Motor Load Current (%)<br>106% 150% 200% (02-01 = 100%) 106% 150% 200% (02-01 = 100%)<br>08-07=1:<br>Low Speed Low Speed<br>(1.5 Hz) (1.5 Hz)<br>8.9 14.9<br>3.2 5.3<br>1.7 Hot Start 2.8 Cold Start<br>Motor Load Current (%) Motor Load Current (%)<br> 100% 150% 200% (02-01 = 100%) 100% 150% 200% (02-01 = 100%)<br>High Speed High Speed<br>(60Hz) (60Hz)<br>30.9 start activacted point 51.6 start activacted point<br>4.2 7.1<br>1.9 Hot Start 3.2 Cold Start<br>Motor Load Current (%) Motor Load Current (%)<br> 116% 150% 200% (02-01 = 100%) 116% 150% 200% (02-01 = 100%)<br><br>Overload Protect Time (min) Overload Protect Time (min)<br>Overload Protect Time (min) Overload Protect Time (min)<br>Overload Protect Time (min) Overload Protect Time (min)<br>Overload Protect Time (min) Overload Protect Time (min)<br>**----- End of picture text -----**<br>

4-247

![](documentation/pdf_references/A510_instruction_manual.pdf-0329-00.png)

**----- Start of picture text -----**<br>
08-07=2:<br>Low Speed Low Speed<br>(1.5 Hz) (1.5 Hz)<br>9.9 17.8<br>3.5 6.3<br>1.9 Hot Start 3.4 Cold Start<br>Motor Load Current (%) Motor Load Current (%)<br> 100% 150% 200% (02-01 = 100%) 100% 150% 200% (02-01 = 100%)<br>High Speed High Speed<br>(60Hz) (60Hz)<br>34.4 start activacted point 61.9 start activacted point<br>4.7 8.5<br>2.1 Hot Start 3.8 Cold Start<br>Motor Load Current (%) Motor Load Current (%)<br> 116% 150% 200% (02-01 = 100%) 116% 150% 200% (02-01 = 100%)<br>Overload Protect Time (min) Overload Protect Time (min)<br>Overload Protect Time (min) Overload Protect Time (min)<br>**----- End of picture text -----**<br>

**Figure 4.4.72 Motor overload protection curve (example: standard motor)**

When using force cooled motors (Special inverter motor), thermal characteristics are independent of the motor speed, set 08-05 = x1xxb.

When 08-05 = x1xxb, overload protection function is based on motor rated current for output frequencies between 6 and 60Hz. If the output frequency is lower than 1Hz, the overload protection function uses 83% of the motor rated current to determine an overload condition.

When 08-05 = x0xxb, overload protection function is based on 70% of the motor rated current for an output frequency of 20Hz. If the output frequency is lower than 1Hz, the overload protection function uses 40% of the motor rated current to determine an overload condition.

Motor overload rating at different output frequencies is shown at Figure 4.4.73.

4-248

**Figure 4.4.73 Motor overload rating at different output frequencies**

| **08-06** | **Start-up mode of overloadprotection operation(OL1)**                                             |
| --------- | -------------------------------------------------------------------------------------------------- |
| **Range** | **0:**Stop output after overload protection<br>**1:**Continuous operationafteroverload protection. |

**08-06=0:** When the inverter detects a motor overload the inverter output is turned off and the OL1 fault message will display on the keypad. Press RESET button on the keypad or activate the reset function through the multi-function inputs to reset the OL1 fault.

**08-06=1:** When the inverter detects a motor overload the inverter will continue running and the OL1 alarm message will flash on the keypad until the motor current falls within the normal operating range.

| **08-08** | **Automatic voltage regulation(AVR)**         |
| --------- | --------------------------------------------- |
| **Range** | **0:**AVR is enabled<br>**1:**AVR is disabled |

Automatic voltage regulation stabilizes the motor voltage independent of fluctuation to the input voltage.

**08-08=0:** Automatic voltage regulation is active. It will limit the maximum output voltage. When input three-phase voltage fluctuates and the voltage is smaller than the value of 01-14, the output voltage will fluctuate with the fluctuation of input voltage.

**08-08=1:** Automatic voltage regulation is not active, motor voltage follows the input voltage fluctuation. When input three-phase voltage fluctuates, the output voltage won’t fluctuate with the fluctuation of input voltage.

4-249

| **08-09** | **Selection of input phase loss protection** |
| --------- | -------------------------------------------- |
| **Range** | **0:**Disable<br>**1:**Enable                |

## **08-09=0:** Input phase loss detection is disabled.

**08-09=1:** Input phase loss detection is enabled. Keypad shows "IPL input Phase Loss" (IPL), when an input phase loss is detected the inverter output is turned off and the fault contact is activated.

**Note:** The input phase loss detection is disabled when the output current is less than 30% of the inverter rated current.

| **08-10** | **Selection of outputphase lossprotection** |
| --------- | ------------------------------------------- |
| **Range** | **0:**Disable<br>**1:**Enable               |

## **08-10=0:** Output phase loss detection is disabled.

**08-10=1:** Output phase loss detection is enabled. Keypad shows "OPL Output Phase Loss" (OPL), when an output phase loss is detected and the inverter output is turned off and the fault contact is activated.

**Note:** The output phase loss detection is disabled when the output current is less than 10% of the inverter rated current.

| **08-13**  | **Selection of over-torque detection **                                                                                                                                                |
| ---------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range**  | **0:**Over-torque detection is disabled<br>**1:**Start to detect when reaching the set frequency<br>**2:**Start to detectwhenthe operation is begun                                    |
|            |                                                                                                                                                                                        |
| **08-14**  | **Selection of over-torque action**                                                                                                                                                    |
| **Range**  | **0:**Deceleration to stop when over-torque is detected.<br>**1:**Displays warning when over-torque is detected. Continue operation.<br>**2:** Coast to stopwhenover-torqueis detected |
|            |                                                                                                                                                                                        |
| **08-15**  | **Level of over-torque detection**                                                                                                                                                     |
| **Range ** | 0~300**%**                                                                                                                                                                             |
|            |                                                                                                                                                                                        |
| **08-16**  | **Time of over-torque detection**                                                                                                                                                      |
| **Range ** | 0.0~10.0 Sec                                                                                                                                                                           |
|            |                                                                                                                                                                                        |
| **08-17**  | **Selection of low-torque detection**                                                                                                                                                  |
| **Range**  | **0:**Low-torque detection is disabled<br>**1:**Start to detect when reaching the set frequency<br>**2:** Start to detectwhenthe operation is begun                                    |
|            |                                                                                                                                                                                        |
| **08-18**  | **Selection of low-torque action**                                                                                                                                                     |
| **Range**  | **0:**Deceleration to stop when low-torque is detected<br>**1:**Display warning when low-torque is detected. Go on operation<br>**2:** Coast to stopwhenunder-torqueis detected        |

4-250

| **08-19**  | **Level of low-torque detection** |
| ---------- | --------------------------------- |
| **Range ** | 0~300**%**                        |
|            |                                   |
| **08-20**  | **Time of low-torque detection**  |
| **Range ** | 0.0~10.0 Sec                      |

The over torque detection function monitor the inverter output current or motor torque and can be used to detect increase in inverter current or motor torque (e.g. heavy load).

The low torque detection function monitor the inverter output current or motor torque and can be used to detect a decrease in inverter current or motor torque (e.g. belt break).

The torque detection levels (08-15, 08-19) are based on the inverter rated output current (100% = inverter rated output current) when operating the inverter in V/F control or V/F control + PG and motor output torque (100% = motor rated torque) when operating the inverter in SLV or SV control.

## **Over-torque detection**

Parameter 08-13 selects over-torque detection function. An over-torque condition is detected when the output current / torque rises above the level set in parameter 08-15 (Over-torque detection level) for the time specified in parameter 08-06 (Over-torque detection time).

**08-13=0:** Over-torque detection is disabled.

**08-13=1:** Over-torque detection is enabled when the output frequency reaches the set frequency.

**08-13=2:** Over-torque detection is enabled during running.

Parameter 08-14 selects the way the inverter acts when an over-torque condition is detected.

**08-14=0:** When an over-torque condition is detected the inverter displays and over-torque detection fault and the motor decelerates to a stop.

**08-14=1:** When an over-torque condition is detected the inverter displays an over-torque detection alarm and continues to run.

**08-14=2:** When an over-torque condition is detected the inverter displays and over-torque detection fault and the motor coasts to a stop

![](documentation/pdf_references/A510_instruction_manual.pdf-0332-13.png)

**----- Start of picture text -----**<br>
Inverter output current<br>( or motor output torque)<br>Detection level (08-15) 10% hystersis<br>width<br>t<br>Overtorque<br>detection<br>signal t<br>08-16 08-16<br>**----- End of picture text -----**<br>

**Figure 4.4.74 Over-torque detection operation**

4-251

## **Low-torque detection**

Parameter 08-18 selects low-torque detection function. An low-torque condition is detected when the output current / torque falls below the level set in parameter 08-19 (low-torque detection level) for the time specified in parameter 08-20 (Low-torque detection time).

**08-17=0:** Low-torque detection is disabled.

**08-17=1:** Low-torque detection is enabled when the output frequency reaches the set frequency.

**08-17=2:** Low-torque detection is enabled during running.

Parameter 08-18 selects the way the inverter acts when an over-torque condition is detected.

**08-18=0:** When a low-torque condition is detected the inverter displays and low-torque detection fault and the motor decelerates to a stop.

**08-18=1:** When a low-torque condition is detected the inverter displays a low-torque detection alarm and continues to run.

**08-18=2:** When a low-torque condition is detected the inverter displays and low-torque detection fault and the motor coasts to a stop

. Setting Example of less torque detection:

![](documentation/pdf_references/A510_instruction_manual.pdf-0333-10.png)

**----- Start of picture text -----**<br>
Inverter output current<br>( or motor output torque )<br>10% hystersis<br>DetectIon Level (08-19) width<br>t<br>Undertorque<br>detection<br>signal<br>t<br>08-20 08-20<br>**----- End of picture text -----**<br>

**Figure 4.4.75 Low torque detection operation**

Over and low torque detection condition can be output to the multi-function digital outputs (R1A-R1C, R2A-R2C) by setting parameters 03-11 to 03-12 to 12 or 25. Refer to figure 4.4.76 for more information.

![](documentation/pdf_references/A510_instruction_manual.pdf-0333-13.png)

**----- Start of picture text -----**<br>
R1A<br>R1B<br>03-11<br>R1C ｝<br>R2A<br>R2C 03-12<br>｝<br>**----- End of picture text -----**<br>

**Figure 4.4.76 Over-torque / low torque detection multi-function digital output terminal**

4-252

| **08-23** | **Ground Fault(GF) selection** |
| --------- | ------------------------------ |
| **Range** | **0:**Disable<br>**1:**Enable  |

## **08-23=1:**

If the inverter leakage current is greater than 50% of inverter rated current and the ground fault function is enabled (08-23), the keypad will display a "GF Ground Fault" (GF), motor will coast to a stop and fault contact is activated.

| **08-24** | **External fault operation selection**                                        |
| --------- | ----------------------------------------------------------------------------- |
| **Range** | **0:**Deceleration to stop<br>**1:**Coast to stop<br>**2:**Continue operation |

Select operation selection when an external fault occurs. Refer to the multi-function inputs on how to set up the inverter for an external fault input.

| **08-25** | **Detection selection of external fault**                                                     |
| --------- | --------------------------------------------------------------------------------------------- |
| **Range** | **0:**Immediately detect when the power is supplied<br>**1:**Start to detect during operation |

**08-25=0:** When the inverter is supplied by power, detection external fault function will execute.

**08-25=1:** When the inverter is start to run, detection external fault function will execute.

| **08-30**                                                       | **Runpermissive function selection**                                                                                              |
| --------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------- |
| **Range**                                                       | **0:**Deceleration to stop<br>**1:**Coast to stop                                                                                 |
| When 03-00~03-07=58, the inverter will stop by the set of 08-30 |                                                                                                                                   |
| **08-37 **                                                      | **Fan control function**                                                                                                          |
| **Range**                                                       | **0:**Start in operation<br>**1:**Permanent start<br>**2:** Startin hightemperature (except ofthemodels of 2050,4100 orthe above) |
| **08-38**                                                       | **Delay time of fan off**                                                                                                         |
| **Range**                                                       | 0~600 sec                                                                                                                         |

**08-37=0:** The inverter start to run and the fan will follow to run. If the inverter stop and the time is longer than the value of 08-38, the fan stop. If the temperature for heat sink is higher than the temperature of inside-detection and the inverter doesn’t run, the fan will start run automatically.

**08-37=1:** The inverter is supplied by power, the fan start to run **.**

**08-37=2:** The temperature for heat sink is higher than the temperature of inside-detection, the fan start to run. After the temperature for heat sink is lower than the temperature of inside-detection and the time is over 08-38, the fan stop.

**Note:** There is no 08-37=2 for the models of 2050, 4100 or the above.

4-253

| **08-35** | **Motor overheat fault selection**                                                             |
| --------- | ---------------------------------------------------------------------------------------------- |
| **Range** | **0:**Disable<br>**1:**Deceleration to stop<br>**2**: Free run to top<br>**3**:Continuerunning |
| **08-36** | **PTC input filter time constant**                                                             |
| **Range** | 0.00 ~ 5.00 sec                                                                                |
| **08-39** | **Delay time of motor overheatprotection**                                                     |
| **Range** | 1~300 sec                                                                                      |
| **08-42** | **PTCprotection level**                                                                        |
| **Range** | 0.1~10.0V                                                                                      |
| **08-43** | **PTC restart level**                                                                          |
| **Range** | 0.1~10.0V                                                                                      |
| **08-44** | **PTC warning level**                                                                          |
| **Range** | 0.1~10.0V                                                                                      |

## **Motor overheat fault selection**

It execute motor overheat protection by the resistor (PTC) that built-in the motor. the resistor (PTC) is between AI2 and GND and a divided resistor R ,as the pic 4.3.65(b)

**08-35=0:** Motor overheats fault function is off.

**08-35=1:** When the motor is overheating, it decelerates to stop.

**08-35=2:** When the motor is overheating, it free runs to stop.

**08-35=3:** When the motor is overheating, it does not stop running until reach the value of 08-42.

**08-35=1** 、 **2:** When the temperature is getting higher for the motor and AI2 voltage level is higher than the value of 08-44, the display will show 『 OH4 Motor Overheating 』 and the motor will stop by 08-35=1 、 2.

**08-35=3:** When the temperature is getting higher for the motor and AI2 voltage level is higher than the value of 『 08-44, the display will show OH3 Motor Temp Warning 』 but the motor continues running. But AI2 voltage level is higher than the value of 08-42 and the time reach to 08-39, the motor free runs to stop.

**08-35=1** 、 **2** 、 **3:** When the motor cools down and AI2 voltage level is lower the value of 08-43, 『 OH4 Motor overheat 』 will reset.

**Note:** The resistor (PTC) conform the British Standards Institution: When Tr is 150 ℃in Class F and is 180℃ in Class H 。

Tr － 5℃ ： RT≦ 550Ω ， put the value of RT in formula (1), the V value by calculation is the value of 08-43.

Tr ＋ 5℃ ： RT≧1330Ω ， put the value of RT in formula (1), the V value by calculation is the value of 08-44. It gets reference value by using formula (1) even in the different spec of resistor (PTC).

4-254

![](documentation/pdf_references/A510_instruction_manual.pdf-0336-00.png)

**----- Start of picture text -----**<br>
V  1  10  RPTC // 200 -------- Formula (1)<br>2 R   RPTC // 200 <br>Resistance Cl ass F Cl ass H<br>(ohms) 150° C 180° C<br>1330<br>＋ 10V<br>Divider resistor 分壓電阻 R R<br>AI 2 200KΩ<br>550 PTC熱敏電阻 Resistor<br>GND<br>Temperature<br>Tr'<br>內部線路<br>Hl &<br>Tr - 5 Tr + 5<br>Tr<br>Tr ： Temperature threshold<br>value<br>(a) PTC Thermistor (b) PTC Thermistor<br>Characteristics Connections<br>**----- End of picture text -----**<br>

**Pic 4.3.65 (a) PTC Thermistor Characteristics (b)PTC Thermistor Connections**

**08-46 Temperature agree level Range** 【 0 ~ 254 】 **°C 08-47 Temperature reset level Range** 【 0 ~ 254 】 **°C** Note: 08-47 maximum value will be limited by **08-46** ~~—~~ The inverter temperature agree and reset level selection ‧ **03-11** set to **【59】:**

Note: 08-47 maximum value will be limited by **08-46** set value

- ‧ **08-46: T** he inverter temperature is **> 08-46** , the relay operates.

- ‧ **08-47:** When the output current is ≤ 08-47, the relay signal from **ON** to **OFF** . Down time frequency diagram:

![](documentation/pdf_references/A510_instruction_manual.pdf-0336-06.png)

**----- Start of picture text -----**<br>
T(°C)<br>變頻器溫度 Frequency Converter Temperature<br>08-46<br>08-47<br>a<br>Time<br>03-11<br>繼電器 ON<br>Relay ae<br>Inverter temperature agree and reset detection<br>**----- End of picture text -----**<br>

4-255

| **08-48**  | **Selection of Fire Mode**                                          |
| ---------- | ------------------------------------------------------------------- |
| **Range**  | 【0】: Disable<br>【1】: Enable                                     |
| **08-49**  | **Multi-Function Input Terminal Status of Fire Mode**               |
| **Range**  | 【0】: Reset after Power Off<br>【1】: Reset after Terminal Removed |
| **08-50**  | **Multi-Function Terminal Status of Fire Mode**                     |
| **Range**  | 【xxx0b】: S6 A Contact<br>【xxx1b】: S6 B Contact                  |
| **08-51**  | **Motor Speed Setting Source of Fire Mode**                         |
| **Range**  | 【0】: Fire Mode Speed (08-52)<br>【1】: PID Control<br>【2】: AI2  |
| **08-52 ** | Fire Mode Motor Speed                                               |
| **Range ** | 【0.00~100.00】**%**                                                |
| **08-59**  | **Fire Mode Motor Direction**                                       |
| **Range**  | 【0】: Forward<br>【1】: Reverse                                    |
| **08-60**  | **Fire Mode Password**                                              |
| **Range ** | 【00000 ~ 65534】                                                   |

- When 08-48=0, Fire Mode is disabled.

When 08-48=1, Fire Mode is enabled.

- When fire mode is enabled, S6 will be defined to digital input of fire mode (03-0X=47).

When fire mode is enabled, inverter will become to fire mode. No matter inverter is running or stopping, run and frequency command source will be covered by the setting of fire mode, keypad display will show “ FIRE ”, some of protect functions will be ignored, please refer the table 4.3.35, inverter will not stop.

When fire mode (03-0X=47) and external overload (03-0X=69) function is triggered, the other digital inputs will be ignored, the parameters just can be read by communication or keypad display.

- When 08-49=0, please disconnect the power first, remove external trigger signal and then connect the power.

- When 08-49=1, no need to disconnect the power, inverter will become to normal mode, run and frequency will return to original setting.

Note: Only Version V1.30 and above will meet the above functions.

Table 4.3.35 These functions will be ignored when fire mode is triggered

|         |                                |
| ------- | ------------------------------ |
| 0x2521H | Fault Description              |
| 4       | OH1 (Heat sink over heat)      |
| 5       | OL1 (Motor overload)           |
| 6       | OL2 (Inverter overload)        |
| 7       | OT (Over torque)               |
| 25      | FB (PID feedback signal error) |
| 26      | Keypad Removed                 |

4-256

| 28  | CE (Communication error)      |
| --- | ----------------------------- |
| 46  | OH4 (Motor over heat)         |
| 49  | MtrSw (DI Motor Switch Fault) |
| 58  | PF(Protection error)          |

## **！Danger：**

## Fire mode:

The drive will run at full speed either in forward or reverse direction and ignore all software protections until any one of the hardware protection is triggered or drive is damaged to achieve the requirement of smoke extraction and reduce the hazard to humans.

-  Each bit of 08-50 presents an input:

08-50= 0 0 0 0 0 : Normal open s6 1 : Normal close

Notes:

Please set 08-48=0 (fire mode disabled) before setting normal open or normal close contact. Failure to comply may cause death or serious injury.

-  When 08-51=0, motor speed setting will follow 08-52. If the value of 08-52 is 100%, inverter output frequency will follow the value of 01-02.

-  When 08-51=1, motor speed setting will follow PID control; when fire mode is enabled, PID control will base on 10-47/10-48/10-49 (please refer the setting value of group 10)

-  When 08-51=2, frequency reference will become to 4-20mA (default setting of 04-00)

## **08-59: Fire Mode Motor Direction**

-  When fire mode is enabled, motor direction will base on the setting of 08-59.

## **08-60: Fire Mode Password**

-  When fire mode is enabled, use can set password in parameter 08-60, please refer the process of parameter 13-07.

-  In order to prevent the parameters of fire mode being modified, keypad display will just show the related parameters of fire mode when fire mode is enabled. (Parameter 08-48~08-60 will be read only).

-  Parameter 08-60(password of fire mode) and 13-07(parameter password), only one parameter can be allowed to set at the same time.

| **08-53** | **PID Detection Level of Fire Mode**                                                                  |
| --------- | ----------------------------------------------------------------------------------------------------- |
| **Range** | 【0~100】**%**                                                                                        |
| **08-54** | **Delay Time of Fire Mode PID Loss**                                                                  |
| **Range** | 【0.0~10.0】**Sec**                                                                                   |
| **08-55** | **PID Feedback Loss Detection Selection of Fire Mode**                                                |
| **Range** | 【0】：Keep Running<br>【1】：Fire Mode Speed(08-52)<br>【2】：Max. Output Frequencyof Motor 1(01-02) |

-  When 08-51=1, PID feedback loss detection function will be opened automatically.

-  When fire mode is enabled, if 08-51=1 and then PID feedback, inverter will be stopped after the setting value of 08-54.

4-257

## **08-55: PID Feedback Loss Detection Selection of Fire Mode**

-  When 08-55=0, output frequency will be fixed on current frequency.

-  When 08-55=1, output frequency will be based on the setting value of parameter 08-52.

-  When 08-55=2, output frequency will be based on the setting value of parameter 01-02.

When PID feedback value less than 08-53 and then longer than 08-54, inverter will keep running, but the frequency reference will be switched to 08-55, output frequency will not less than the setting value of 08-52.

![](documentation/pdf_references/A510_instruction_manual.pdf-0339-05.png)

**----- Start of picture text -----**<br>
Feedback value 回授值<br>08-53 -----| -----f---,---------\-------,---<br>)f\<br>] I \ ] \<br>]|1<br>]\ \ ] \<br>]II<br>]\ \ \ \<br>II\<br>t<br>' \ \ \ \<br>]I\<br>] | I ] \<br>]\ \\<br>]\ \ ]<br>FBL ]\ \]<br>FBL detection 偵測 ]]\\\\]]<br>I| | I t<br>le ) t1 > \ \\ ]\ \\<br>|¢—________ ' J i]J l¢——_______5} ‘ ‘<br>08-54 08-54<br>**----- End of picture text -----**<br>

PID feedback loss detection

## Notes:

If there is no any feedback signal and then feedback loss level also be set to 0%, feedback loss detection function will not be triggered.

| **08-56**  | **Detection Level of Fire Mode AI2 Signal**   |
| ---------- | --------------------------------------------- |
| **Range**  | 【0~100】%                                    |
| **08-57**  | **Delay Time of Fire Mode AI2 Signal Loss**   |
| **Range ** | 【0.0~10.0】Sec                               |
| **08-58**  | **Selection of Fire Mode AI2Signal Loss**     |
|            | 【0】：Keep Running                           |
| **Range**  | 【1】：Fire Mode Speed(08-52)                 |
|            | 【2】：Max. Output Frequencyof Motor 1(01-02) |

 When 08-51=2 (AI2), inverter will trigger AI2 feedback loss detection function automatically. Selection of Fire Mode AI2 Signal Loss (08-58) :

-  When 08-58=0, output frequency will be fixed on current frequency.

-  When 08-58=1, output frequency will be based on the setting value of parameter 08-52.

-  When 08-58=2, output frequency will be based on the setting value of parameter 01-02.

If AI2 signal is less than the setting value of 08-56 in 360ms, and the time longer than setting value of 08-57, the frequency reference will be considered to loss.

Analog signal will compare with the previous value at 360ms, if inverter ensure the frequency reference already loss, frequency reference will base on the value of 08-58.

Following is the description of the Frequency Loss Function:

When the inverter is in operation and the selected analog command source AI2 disappears, the command will operate according to the setting ratio of 08-58.

4-258

The following figure is the operating diagram of analog frequency instruction AI2 when the frequency Instruction is lost.

![](documentation/pdf_references/A510_instruction_manual.pdf-0340-01.png)

**----- Start of picture text -----**<br>
By AI2<br>Setting By 08-58<br>Setting<br>Frequency 08-56<br>Command<br>t<br>360ms<br>AI2 Loss Detection<br>08-57<br>t<br>**----- End of picture text -----**<br>

**Fig 4.3.76 AI2 frequency reference loss**

4-259

## **09-Communication Parameters**

| **09-00**  | **INVCommunication Station Address**                                                                                                                                                                                                |
| ---------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range ** | 1~31                                                                                                                                                                                                                                |
|            |                                                                                                                                                                                                                                     |
| **09-02 ** | **Baud rate setting (bps)**                                                                                                                                                                                                         |
| **Range**  | **0:**1200<br>**1:**2400<br>**2:**4800<br>**3:**9600<br>**4:**19200<br>**5: **38400                                                                                                                                                 |
|            |                                                                                                                                                                                                                                     |
| **09-03**  | **Stop bit selection **                                                                                                                                                                                                             |
| **Range**  | **0:**1 stop bit<br>**1:**2stop bits                                                                                                                                                                                                |
|            |                                                                                                                                                                                                                                     |
| **09-04 ** | **Parity selection **                                                                                                                                                                                                               |
| **Range**  | **0:**No Parity<br>**1:**Even bit<br>**2:** Odd bit                                                                                                                                                                                 |
|            |                                                                                                                                                                                                                                     |
| **09-05**  | **Communication Data Bit Selection **                                                                                                                                                                                               |
| **Range**  | **0:**8 Bit Data<br>**1:**7 BitData                                                                                                                                                                                                 |
|            |                                                                                                                                                                                                                                     |
| **09-06**  | **Communication error detection time**                                                                                                                                                                                              |
| **Range ** | 0.0~25.5 Sec                                                                                                                                                                                                                        |
|            |                                                                                                                                                                                                                                     |
| **09-07 ** | **Fault stop selection **                                                                                                                                                                                                           |
| **Range**  | **0:**Deceleration to stop based on deceleration time 1.<br>**1:**Coast to stop when communication fault occurs.<br>**2:**Deceleration to stop based on deceleration time 2<br>**3: **Keep operatingwhencommunication fault occurs. |
|            |                                                                                                                                                                                                                                     |
| **09-08**  | **Comm. fault tolerance count**                                                                                                                                                                                                     |
| **Range ** | 1~20                                                                                                                                                                                                                                |
|            |                                                                                                                                                                                                                                     |
| **09-09**  | **Waiting time**                                                                                                                                                                                                                    |
| **Range ** | 5~65 msec                                                                                                                                                                                                                           |

The Modbus communication port RJ45 (S+, S-) can be used to monitor, control, program and trouble-shoot the inverter.

Modbus communication can perform the following operations, independent of the frequency command selection (00-05) setting and Operation command selection (00-02) setting:

- Monitor inverter signals

- Read and write parameters.

- Reset fault

- Control multi-function inputs

4-260

## **Modbus (RS-485) communication specification:**

| **Items**                | **Specification **                                                                                                                                                                     |
| ------------------------ | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Interface                | RS-485                                                                                                                                                                                 |
| Communication type       | Asynchronous (start - stop synchronization)                                                                                                                                            |
| Communication parameters | Baud rate: 1200, 2400, 4800, 9600, 19200 and 38400 bps<br>Data Length: 8 bits (Fixed)<br>Parity: options of none, even and odd bit.<br>Forevenand odd selectionstop bitisfixed at1bit. |
| Communication protocol   | Modbus RTU / ASCII                                                                                                                                                                     |
| Number of inverters      | Maximum 31 units                                                                                                                                                                       |

## **Communication wiring and setup**

- (1) Turn off power to the inverter.

- (2) Connect communication lines of the controller to the inverter (RJ45).

- (3) Turn power on.

- (4) Set the required communication parameters (09-00) via the keypad.

- (5) Turn off power to the inverter and wait until keypad is completely off.

- (6) Turn power on

- (7) Start communication between controller and inverter.

## **Modbus (485) communication architecture**

(1) Modbus communication configuration uses a master controller (PC, PLC), communicating to a maximum of 31 inverters.

(2) The master controller is directly connected to the inverter via the RS-485 interface. If the master controller has a RS-232, a converter must be installed to convert signals to RS-485 to connect the master controller to the inverter.

(3) A maximum 31 inverters can be connected to a network, following the Modbus communication standard.

## **Communication Parameters:**

## **09-00:** Inverter station addresses: Range 1-31

- **09-02:** RS-485 communication baud rate setting

- = 0: 1200 bps (bits / second)

- **09-03:** Stop bit selection

- = 0: 1 stop bit

- = 1: 2 stop bits

- **09-04:** Parity selection of RS-485 communication

- = 0: No parity.

- = 1: even parity.

- = 2: odd parity.

## **09-05:** Communication Data Bit Selection

- = 0: 8 bits data

- = 1: 7 bits data

4-261

## **09-06:** RS-485 communication error detection time

- **09-07:** Stop selection of RS-485 communication failure

- = 1: Deceleration to stop by deceleration time 00-15

- = 2: Coast to stop

- = 2: Deceleration to stop using the deceleration time of 00-26 (emergency stop time)

- = 3: Continue to operate (only shows a warning message, press the stop button to stop operation)

## **09-08:** Comm. fault tolerance count

When the number of communication errors exceeds the value set in parameter 09-08 the inverter will display the comm. Fault alarm.

## **09-09:** Wait time of inverter transmission (09-09).

Set the inverter response delay time. This is the time between the controller message and the start of the inverter response message. Refer to figure 4.4.77. Set the controller receive time-out to a greater value than the wait time parameter (09-09).

![](documentation/pdf_references/A510_instruction_manual.pdf-0343-10.png)

**----- Start of picture text -----**<br>
Master to Inverter Inverter to Master<br>Command Message Response Message<br>t<br>09-09 setting<br>24 bits long<br>**----- End of picture text -----**<br>

**Figure 4.4.77 Communication Message Timing**

4-262

## **10-PID Parameters**

| **10-00** | **PIDtarget value source setting**                                                                                                      |
| --------- | --------------------------------------------------------------------------------------------------------------------------------------- |
| **Range** | **1:**AI1 given<br>**2:**AI2 given<br>**3:**Pulse given<br>**4:**Use 10-02 setting<br>**5:**Reserved<br>**6:**Frequency Command (00-05) |

## **When 10-00=1 or 2** ,

Source of signal is proportional to be corresponding to PID target via analog input terminal.

For example:

0~~10V is corresponding to 0~~100% target value. When being given 2V, 20% target value is obtained.

## **When 10-00=3** ,

PID target value is pulse input. The proportion of pulse input is set depending on the parameters of 03-30 (pulse input scales) ~ 03-34 (pulse input filter time).

For general purpose of PID setting, set 10-00=4 to set the PID target value.

## **When 10-00=4**

10-02(PID target value) is set at percentage and PID setting is at main screen monitor (12-38).

Maximum target value is set by parameter 10-33 (PID feedback maximum value), the decimals is determined by parameter10-34 (PID decimal width), and the unit is set by parameter 10-35 (PID unit).

Ex:

Set 10-33 = 999, 10-34 = 1, 10-35 = 3, and set 10-02 to 10%

Then 9.9PSI is displayed at the main screen monitor (12-38) and can be modified at this monitor. Maximum value is 99.9 PSI (limited to the setting value of parameter 10-33).

## **When 10-00=6**

The current frequency command is proportional to be corresponding to PID target.

| **10-01** | **PID feedback value source setting**                |
| --------- | ---------------------------------------------------- |
| **Range** | **1:**AI1 given<br>**2:**AI2 given<br>**3: **PIgiven |

**Note:** Parameter 10-00 and 10-01 cannot be set to the same source. If both parameters are set to the same source the keypad will show a SE05 alarm.

4-263

| **10-02 ** | **PIDtarget value**                                                                                                                                                                                                                                                                       |
| ---------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range ** | 0.00~100.00**%**                                                                                                                                                                                                                                                                          |
|            |                                                                                                                                                                                                                                                                                           |
| **10-03**  | **PIDcontrol mode**                                                                                                                                                                                                                                                                       |
| **Range**  | **xxx0b:**PID disable<br>**xxx1b:**PID enable<br>**xx0xb:**PID positive characteristic<br>**xx1xb:**PID negative characteristic<br>**x0xxb:**PID error value of D control<br>**x1xxb:**PID feedback value of D control<br>**0xxxb:**PID output<br>**1xxxb: **PIDoutput+ Frequency Command |

PID target value source setting(10-00) / PID feedback value source setting(10-01)

Please confirm parameter 04-00 conform the need (0V~~10 V or 4mA~~20 mА) if AI2 as PID target or PID feedback. And switch SW2 (U Type) or SW4 ( UE type) from control board to the input type (V or I), please refer to wiring diagram for more detail.

**When 10-03= xxx1b** : PID is enabled, LCD keypad will be switched automatically (16-00) and main screen monitoring displays PID target value (12-38). Sub-screen monitoring 1 (16-01) displays PID feedback value (12-39) and sub-screen monitoring 2 (16-02) displays frequency output (12-17). If PID is disabled, the keypad will switch automatically to frequency command setting as the main page.

**When 10-03= xx1xb** : PID output is reverse. PID output is chosen to reverse, and if PID input is negative, the output frequency of PID will gain. On the contrary, PID output is chosen to forward, and if PID input is minus, the output frequency of PID will decrease.

Refer to Fig. 4.4.78 & 4.4.79 when **10-03= x1xxb** : feedback value differential of PID control and **10-03= x0xxb:** basic PID control

**When 10-03= 0xxxb** : PID output, it corresponds 100% to the frequency of 01-02. **When 10-03= 1xxxb** : PID output + frequency command, it will cumulate the output percentage of frequency command, (corresponding to 01-02 main frequency command set by parameter 00-05/ 00-06) at the beginning of running and then start PID control.

| **10-04 ** | **Feedback gain**          |
| ---------- | -------------------------- |
| **Range ** | 0.01~10.00                 |
|            |                            |
| **10-05**  | **Proportional gain(P)**   |
| **Range ** | 0.00~10.00                 |
|            |                            |
| **10-06**  | **Integral time (I)**      |
| **Range ** | 0.0~100.0 Sec              |
|            |                            |
| **10-07 ** | **Differential time (D)**  |
| **Range ** | 0.00~10.00 Sec             |
|            |                            |
| **10-09**  | **PIDbias**                |
| **Range ** | -100~100**%**              |
|            |                            |
| **10-10**  | **PID Primary delay time** |

4-264

**Range** 0.00~10.00 **%**

| **10-14**  | **PID integral limit**                                                 |
| ---------- | ---------------------------------------------------------------------- |
| **Range ** | 0.0~100.0**%**                                                         |
|            |                                                                        |
| **10-23**  | **PID limit**                                                          |
| **Range ** | 0.00~100.0**%**                                                        |
|            |                                                                        |
| **10-24**  | **PIDoutput gain**                                                     |
| **Range ** | 0.0~25.0                                                               |
|            |                                                                        |
| **10-25**  | **PID reversal output selection **                                     |
| **Range**  | **0:**Do not allow the reversal output<br>**1:**Allowthereversaloutput |
|            |                                                                        |
| **10-26**  | **PIDtarget acceleration /deceleration time**                          |
| **Range ** | 0.0~25.5 Sec                                                           |

## **PID Adjustments**

**Gain control:** The error signal (deviation) between the input command (set value) and the actual control value (feedback). This error signal or deviation is amplified by the proportional gain (P) to control the offset between the set value and the feedback value.

**Integral control:** The output of this control is the integral of the error signal (difference between set value and feedback value) and is used to minimize the offset signal that is left over from the gain control. When the integral time (I) is increased, the system response becomes slower.

**Differential control:** This control is the inverse from integral control and tries to guess the behavior of the error signal by multiplying the error with the differential time. The result is added to the PID input. Differential control slows down the PID controller response and may reduce system oscillation.

**Note:** Most applications that PID control (fan and pump) do not require differential control. Refer to Figure 4.4.78 for PID control operation

![](documentation/pdf_references/A510_instruction_manual.pdf-0346-07.png)

**----- Start of picture text -----**<br>
Deviation<br>t<br>PID Control<br>I Control<br>D<br>Control<br>P Control<br>t<br>**----- End of picture text -----**<br>

**Figure 4.4.78 PID Control**

## **PID Control Type**

The inverter offers two types of PID control:

- **(a) PID control with differential feedback:** (10-03 = x1xxb)

4-265

Make sure to adjust the PID parameters without causing system instability. Refer to Figure 4.4.79 for PID control for feedback value differential.

![](documentation/pdf_references/A510_instruction_manual.pdf-0347-01.png)

**----- Start of picture text -----**<br>

- +<br>Set Value P Control<br>- +<br>I<br>+<br>D<br>+<br>Feedback<br>**----- End of picture text -----**<br>

**Figure 4.4.79 PID control for feedback differential value**

## **(b) Basic PID control:** (10-03 = x0xxb)

This is the basic type of PID control. Refer to the figure 4.4.80.

![](documentation/pdf_references/A510_instruction_manual.pdf-0347-05.png)

**----- Start of picture text -----**<br>

- +<br>Set Value P Control<br>- +<br>+<br>I<br>D<br>Feedback<br>**----- End of picture text -----**<br>

**Figure 4.4.80 Basic PID control**

## **PID Setup**

Enable PID control by setting parameter 10-03, PID target value (10-00) and PID feedback value (10-01).

4-266

## (1) Select PID target value (10-00):

## **10-00: PID target value**

=1: analog AI1 given (default)

=2: analog AI2 given

=3: Pulse given =4:10-02 =6 frequency command (00-05)

- (2) Select PID feedback value (10-01):

## **10-01: PID feedback value**

= 1: Analog AI1 given = 2: Analog AI2 given =3: Pulse given

![](documentation/pdf_references/A510_instruction_manual.pdf-0348-08.png)

**----- Start of picture text -----**<br>
AI 1<br>— — 10-00=1<br>AI 2<br>—— §—<br>10-00=2<br>Pulse InputPulse input<br>10-00=3<br>Pe eee 10-00=3<br>10-02 setting<br>10-00=4<br>a<br>Freq Command (00-05) Freq Command (00-05)<br>10-00=6<br>10-00=6<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0348-09.png)

**----- Start of picture text -----**<br>
PID Setpoint<br>PID<br>Target<br>SFS<br>ON<br>Target<br>10-26<br>Value<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0348-10.png)

**----- Start of picture text -----**<br>
PID Feedback<br>AI1<br>10-01=1<br>A12 AI2 10-27/10-33 PID feedback display<br>— 10-01=2 unit conversion<br>Feedback<br>Pulse InputPulse Input Value<br>10-01=3<br>Figure 4.4.81 PID input selection<br>**----- End of picture text -----**<br>

4-267

## **PID Control Setting**

PID control block diagram.

The following figure shows the PID control block diagram.

![](documentation/pdf_references/A510_instruction_manual.pdf-0349-03.png)

**----- Start of picture text -----**<br>
(Bias)<br>PID=OFF<br>10-09 10-03 = 1xxxb<br>+109%<br>10-03 = xx0xb ±200% Limit + 10-25 =0 +<br>×1 + [(PID output gam)]<br>+ + + PID=0N Frequency<br>10-24 Reference<br>-1 10-03 = 0xxxb (Fref)<br>10-03 = xx1xb +109%<br>PID Output 10-25 =1<br>PID=OFF -109%<br>B ee<br>1. 10-03 =0 (PID Disabled)<br>2. during JOG mode<br>3. multi - function digital input<br> ( 03-00 – 03-07 setting = 29)<br>Freq Command (00-05)<br>[ia n 10-14 10-23<br>10-00 < = 6<br>AI1 TargetValue (P) (I) 100% + + 100%<br>10-00 = 1 + - 10-05 10-06 - 10-10<br>= AI2 e 100% ee + -100% (Primary delay)<br>[ a 10-00 = 2 | (D) (I-Limit) ° (PID Limit)<br>Pulse Input 10-03 = x0xxb<br>Pulse Input 10-00 = 3 PID Input G23-04 10-07 Integral Reset<br>10-00=3 (Deviation) 10-03 = x1xxb (using Multi-function<br>10-02 (Feedback 10-03 = x0xxb Digital Input)<br>10-00 = 4 Gain)<br>10-04 (D) +<br>Feedback 10-07<br>Value +<br>10-01 10-03 = x1xxb<br>**----- End of picture text -----**<br>

**Figure 4.4.82 PID control block diagram**

4-268

## **PID Tuning**

Use the following procedures to start PID control,

- (1) Enable PID control (set 10-03 to a value greater than "xxx0b").

(2) Increase the proportional gain (10-05) to the highest value possible without causing the system to become unstable.

(3) Decrease the integral time (10-06) to the lowest value possible without causing the system to become unstable.

(4) Increase the differential time (10-07) to the highest value possible without causing the system to become unstable.

The PID control serves to maintain a given process within certain limits whether it is pressure, flow etc. To do this the **feedback** signal is compared to the **set value** and the difference becomes the error signal for the PID control.

The PID control then responds by trying to minimize this error. The error is multiplied times the value of the **Proportional gain** set by parameter **10-05** . An increased gain value results in a larger error. However, in any system as the gain is increased there is a point that the system will become unstable (oscillate).

To correct this instability, the response time of the system may be **slowed** down by increasing the **Integral time** set by parameter **10-06** . However slowing the system down too much may be unsatisfactory for the process.

The end result is that these two parameters in conjunction with the acceleration time (01-14) and deceleration ( **01-15** ) times require to be adjusted to achieve optimum performance for a particular application.

PID output polarity can be selected with parameter 10-03 (setting = xx0xb: PID output forward, setting = xx1xb: PID output reversal). When PID output is chosen to reverse, and if PID input is negative, the output frequency of PID will gain. On the contrary, PID output is chosen to forward, and if PID input is minus, the output frequency of PID will decrease.

PID feedback value can be adjusted using parameter 10-04 (PID feedback gain) as well as with the analog input gain and bias for terminal AI1 or AI2.

**10-14: PID integral limit:** Used to limit the integral output to prevent motor stall or damage to the system in case of a rapid change in the feedback signal. Reduce the value of 10-14 to increase the inverter response.

**10-23: PID limit:** Used to limit the output of the PID control. Maximum output frequency is 100%.

**10-10: Primary delay time:** Low pass filter situated after the PID limit block that can be used to prevent PID output resonance. Increase the time constant to a value greater than the resonance frequency cycle and reduce time constant to increase the inverter response.

**10-09: PID bias:** Used to adjust the offset of the PID control. The offset value is added to the frequency reference as compensation. Use parameter 10-24 (PID output gain) to control the amount of compensation.

In case the PID control output value goes negative, parameter 10-25 (PID reversal output selection) can be used to reverse the motor direction.

**Note:** The PID output remains at zero when reverse operation is disabled.

**10-26: PID target SFS:** Sets the PID target value acceleration and deceleration ramp time. The PID target SFS can be disabled by setting the multi-function digital inputs 03-00 ~ 03-07 to 36 (PID target SFS is off). Reduce the acceleration / deceleration time in case load resonance or system instability is encountered.

4-269

## **PID Fine Tuning**

All PID control parameters are related to each other and require to be adjusted to the appropriate values. Therefore, the procedure achieving the minimum steady-state is shown as following:

- (1) Increase or decrease the proportion (P) gain until the system is stable using the smallest possible control change.

- (2) The integral (I) reduces the system stability which is similar to increasing the gain. Adjust the integral time so that the highest possible proportional gain value can be used without affecting the system stability. An increase in the integral time reduces system response.

- (3) Adjust the differential time if necessary to reduce overshoot on startup. The acceleration / deceleration time can also be used for the same purpose.

Fine-tuning PID control parameters:

![](documentation/pdf_references/A510_instruction_manual.pdf-0351-06.png)

**----- Start of picture text -----**<br>
(1) Reduce overshoot<br>Output Before<br>After<br>t<br>(2) Stabilize PID control<br>Output After<br>Before<br>t<br>(3) Reduce long-period oscillation<br>Output Before<br>After<br>t<br>(4) Reduce short-period oscillation<br>Output Before<br>After<br>t<br>**----- End of picture text -----**<br>

In case overshoot occurs, reduce the derivative time (D) and increase the integral time (I). To quickly stabilize the PID control, reduce the integral time (I) and increase the differential time (D) in case overshoot occurs.

Adjust the integral time (I) in case of long-periodical system oscillation.

Adjusting the differential time (D) and proportional (P) gain when experiencing short-periodical oscillation.

4-270

| **10-11**  | **PID feedback loss detection selection **    |
| ---------- | --------------------------------------------- |
| **Range**  | **0:**Disable<br>**1:**Warning<br>**2:**Fault |
|            |                                               |
| **10-12**  | **PID feedback loss detection level **        |
| **Range ** | 0~100**%**                                    |
|            |                                               |
| **10-13**  | **PID feedback loss detection time**          |
| **Range ** | 0.0~10.0 Sec                                  |

The PID control function provides closed-loop system control. In case PID feedback is lost, the inverter output frequency may be increase to the maximum output frequency.

It is recommended to enable to the PID feedback loss when the PID function is used.

## **PID feedback loss detection**

## **10-11=0:** Disable

## **10-11=1:** Warning

A feedback loss condition is detected when the PID feedback value falls below the value set in parameter 10-12 (PID feedback loss detection level) for the time set in parameter 10-13 (PID feedback loss detection time). PID feedback loss warning message "Pb" will be displayed on the keypad and the inverter will continue to operate.

## **10-11=2:** Fault

A feedback loss condition is detected when the PID feedback value falls below the value set in parameter 10-12 (PID feedback loss detection level) for the time set in parameter 10-13 (PID feedback loss detection time). PID feedback loss fault message "Pb" will be displayed on the keypad, the inverter stops and the fault contact is activated.

![](documentation/pdf_references/A510_instruction_manual.pdf-0352-09.png)

**----- Start of picture text -----**<br>
Feedback<br>Value<br>10-12<br>t<br>FBL<br>Detection<br>t<br>t1<br>10-13 10-13<br>**----- End of picture text -----**<br>

**Figure 4.4.83 PID feedback loss detection**

4-271

| **10-17**  | **Start frequency of PIDsleep**                   |
| ---------- | ------------------------------------------------- |
| **Range ** | 0.00~599.00 Hz                                    |
|            |                                                   |
| **10-18**  | **Delay time of PIDsleep**                        |
| **Range ** | 0.0~255.5 Sec                                     |
|            |                                                   |
| **10-19**  | **Frequency of PID wakeup**                       |
| **Range ** | 0.00~599.00 Hz                                    |
|            |                                                   |
| **10-20**  | **Delay time of PID wakeup**                      |
| **Range ** | 0.0~255.5 Sec                                     |
|            |                                                   |
| **10-29**  | **PID sleep selection**                           |
| **Range**  | **0:**Disable<br>**1:**Enable<br>**2:**Set byDI   |
|            |                                                   |
| **10-40**  | **Selection of PID Sleep Compensation Frequency** |
| **Range**  | **0:**Disable<br>**1:**Enable                     |

The PID Sleep function is used to stop the inverter when the PID output falls below the PID sleep level (10-17) for the time specified in the PID sleep delay time parameter (10-18).

The inverter wakes up from a sleep condition when the PID output (Reference frequency) rises above the PID wake-up frequency (10-19) for the time specified in the PID wake-up delay time (10-20).

Use parameter 10-29 to enable / disable PID sleep function.

**10-29 =0:** PID Sleep function is disabled.

**10-29 =1:** PID sleep operation is based on parameters of 10-17 and 10-18.

**10-29 =2:** PID sleep mode is enabled by multi-function digital input

Refer to figure 4.4.84 (a) and (b) for PID sleep / wakeup operation.

![](documentation/pdf_references/A510_instruction_manual.pdf-0353-08.png)

**----- Start of picture text -----**<br>
Soft Start<br>PID=OFF<br>Freq Reference f<br>Target + PID Output<br>Value PID Sleep/Wake- up Frequency<br>- (Fref) function PID=ON t ( Fout )<br>Feedback<br>Value 10-29= 0<br>10-29=1 or 2<br>**----- End of picture text -----**<br>

**Figure 4.4.84: (a) PID control bock diagram**

4-272

![](documentation/pdf_references/A510_instruction_manual.pdf-0354-00.png)

**----- Start of picture text -----**<br>
Output<br>Frequency<br>Frequency Reference<br>(Fref)<br> Wake- up<br>Frequency<br>Output Frequency (Fout)<br>(10-19)<br> Sleep<br> Frequency<br> (10-17)<br> Fmin<br>(01-08) t<br>sleep delay time wake up delay time<br> (10-18) (10-20)<br>Figure 4.4.84: (b) Timing diagram PID sleep / wakeup<br>Output<br>Frequency<br>Frequency Reference<br>(Fref)<br> Wake- up<br>Frequency<br>Output Frequency (Fout)<br>(10-19)<br> Sleep<br> Frequency<br> (10-17)<br> Fmin<br>(01-08) t<br>sleep delay time wake up delay time<br> (10-18) (10-20)<br>**----- End of picture text -----**<br>

**Figure 4.4.84: (c) Timing diagram of PID sleep compensation frequency/ wakeup**

## **Notes:**

## **10-40=0, refer to Figure 4.4.84 (b)**

The PID sleep timer is enabled when the output frequency (Fout) falls below the PID sleep frequency (10-17). When the sleep timer reaches the set PID sleep delay time (10-18) the inverter will decelerate to a stop and enter the sleep mode.

## **10-40=1, refer to Figure 4.4.84 (c)**

When output frequency (Fout) is lower than PID sleep frequency set by 10-17, Timer of PID sleep mode will run and the output frequency changes with the reference frequency (Fref) until it reaches the minimum output frequency (Fmin) set by 01-08. When the PID sleep delay time (10-18) is completed, the motor will run gradually to the PID sleep frequency set by 10-17.

**Note:** It should be used in the situation of being required the constant frequency.

While sleep mode is active and the motor has stopped, the internal PID control is still in operating. When the reference frequency increases and exceeds the wakeup frequency parameter 10-19 for the time specified in the wakeup delay time parameter 10-20, the inverter will restart and the output frequency will ramp up to the reference frequency.

4-273

## **Example:**

- -- When wakeup frequency< sleep frequency, inverter starts by the sleep frequency and sleeps depending on wakeup frequency.

- -- When wakeup frequency> sleep frequency, inverter starts by the wakeup frequency and sleeps depending on sleep frequency.

Example: Sleep mode only have positive direction, if set 10-25 = 1 (Allow the reversal output), the sleep mode must be closed.

- -- 10-00 and 10-01 can’t set to the same source, if set the same values, the keypad will display “ SE05 ” PID selection error message.

- -- When PID sleep selection is enabled or set by DI (10-29 = 1 or 2), and PID reversal output selection 10-25 = 1 (Allow the reversal output), the keypad will display “ SE05 ” PID selection error message.

- -- When PID sleep selection is enabled or set by DI (10-29 = 1 or 2), and PID control mode 10-03 = 1xxxb (PID output + Frequency Command, the keypad will display “ SE05 ” PID selection error message.

- -- Use parameter 10-29 to enable or disable PID sleep function.

- 10-29 = 0: PID disable 。

  - = 1: PID enable, operate by parameter 10-17 and 10-18.

  - = 2: PID set by DI.

| **10-27**  | **PID Feedback Display Bias** |
| ---------- | ----------------------------- |
| **Range ** | 0~9999                        |

## **PID Feedback Display Scaling**

The PID feedback signal can be scaled to represent actual engineering units. Use parameter 10-33 to set the maximum value of PID feedback and parameter 10-27 to the feedback signal minimum.

## **Example:**

Feedback signal is a pressure transducer (0-10V or 4-20mA ) with a range of 1.0 – 20.0 PSI 4mA (0V) = 1.0 PSI, 20mA (10V) = 20.0 PSI.

Set parameter 10-27 to 10 minimum of transducer range (0%).

Set parameter 10-33 to 200 maximum of transducer range (100%).

Refer to the figure 4.4.85 for displaying the unit conversion.

![](documentation/pdf_references/A510_instruction_manual.pdf-0355-19.png)

**----- Start of picture text -----**<br>
Display unit<br>10-33<br>10-27<br>Feedback<br>Signal<br>0V<br>10V<br>( 4mA )<br>( 20mA )<br>**----- End of picture text -----**<br>

**Figure 4.4.85 Feedback signal scaling**

4-274

| **10-30**  | **Upper Limit of PID Target** |
| ---------- | ----------------------------- |
| **Range ** | 0 ~ 100**%**                  |
|            |                               |
| **10-31 ** | **Lower Limit of PID Target** |
| **Range ** | 0 ~ 100**%**                  |

Target value of PID will be limited to the range of upper & lower limit of PID target.

| **10-33**  | **Maximum Value of PID Feedback** |
| ---------- | --------------------------------- |
| **Range ** | 1~10000                           |

When the maximum value of PID feedback is active, it will become 100% the corresponding value of 10-02.

| **10-34 ** | **PID Decimal Width** |
| ---------- | --------------------- |
| **Range ** | 0~4                   |

PID decimal width is used for rounding up setting. For example: set 10-34=1, it displays XXX.X ; set 10-34=2, it displays XX.XX.

| **10-35**  | **PIDUnit** |
| ---------- | ----------- |
| **Range ** | 0~24        |

PID unit is selected depending on user’s needs.

Note: When user switches PID in LED keypad, 10-33 is required to be lower than 1000 and 10-34=1, or the keypad will show a SE05 alarm (PID setting error).

| **10-39**  | **Output Frequency Setting of PID Disconnection** |
| ---------- | ------------------------------------------------- |
| **Range ** | 00.00~599.00 Hz                                   |

When PID feedback disconnection is in alarm, frequency command output depends on the setting value of 10-39. If the warning is lifted, PID control is restored.

- When the motor’s maximum output frequency is over than 300Hz, the frequency resolution is 0.1Hz.

|            |                                         |
| ---------- | --------------------------------------- |
| **10- 08** | **AI1 Frequency Limit**                 |
| **Range**  | 00.00~599.00Hz                          |
|            |                                         |
| **10- 15** | **PID Trim Mode**                       |
| **Range**  | 0~2                                     |
|            |                                         |
| **10- 16** | **PID Trim Scale**                      |
| **Range**  | 0~100                                   |
|            |                                         |
|            |                                         |
| **10- 41** | **PID Mode Switch**                     |
| **Range**  | 【0】：General PID<br>【1】：D Type PID |

Signal Given and Process:

When 10-41= 1 (D type PID), A510s can process the ratio conversion for external signal, and then the signal given value can correspond to the speed command.

4-275

The Signal given corresponds to the speed command mode:

![](documentation/pdf_references/A510_instruction_manual.pdf-0357-01.png)

**----- Start of picture text -----**<br>
PID trim mode (10-15)<br>Max.<br>0 = Not select<br>Frequency<br>1 = Proportional<br>( 01-02 )<br>2 = Direct<br>Main Frequency<br>Command Source<br>Selection(00-05)<br>Main Frequency Command<br>Source Selection (00-05)<br>Speed<br>× +<br>PID trim scale (10-16) command<br>×<br>PID command<br>PID<br>PID feedback<br>_<br> Use the follow steps to start D type PID control:<br>(1) 10-03 (PID control mode) set to 1001b.<br>(2) 10-00 (PID target value source) set to 4 (10-02 given).<br>**----- End of picture text -----**<br>

- (3) 10-01 (PID feedback value source) set to 2 (AI2 given).

- (4) 00-05 (Main frequency command source selection) set to 1 (External terminal: Analog 1).

- (5) 10-29 PID sleep selection set to 0 (Disable).

- The maximum frequency limit is set by 10-08.

- 10-25 PID reversal output selection decide the output can or cannot reversal run.

- The first bit of 10-03 PID control mode decide to plus the frequency command.

- The response of PID control can be adjust 10-36 (Proportional gain 2), 10-37 (Integral Time 2) and 10-38 (Differential Time 2)

- 10-15 (PID trim mode) set to 1 (Proportional), use the multiple of 01-02 (Maximum output frequency of motor) and 01-12 (Base frequency of motor), then multiply the frequency of 00-05 (Main frequency command source selection), then multiply 10-16 (PID trim scale), the value can be used to modify the PID multiple.

- 10-15 (PID trim mode) set to 0 (Not select), use 01-02 (Maximum output frequency of motor) multiply 10-16 (PID trim scale), the value can be used to modify the PID multiple.



| **10- 47**<br>~~————~~ | **Proportioanl Gain(P) of Fire Mode**<br>~~————~~ |
| ---------------------- | ------------------------------------------------- |
| **Range **<br>~~————~~ | **【0.00~10.00】**<br>~~————~~                    |
| **10- 48**<br>~~————~~ | **Integral Time(I) of Fire Mode**<br>~~————~~     |
| **Range **<br>~~————~~ | **【0.0~100.0】Sec**<br>~~————~~                  |
| **10- 49**<br>~~————~~ | **Differential Time(D) of Fire Mode**<br>~~————~~ |
| **Range **<br>~~————~~ | **【0.00~10.00】Sec**<br>~~————~~                 |

PID functions of fire mode, please refer to parameter group 08.

4-276

**11-Auxiliary Parameters**

| **11-00** | **Direction Lock Selection **                                                                                     |
| --------- | ----------------------------------------------------------------------------------------------------------------- |
| **Range** | **0:**Allow forward and reverse rotation<br>**1:**Only allow forward rotation<br>**2:**Only allow reverserotation |

If motor operation direction is set to 1 or 2, the motor can only operate in that specific direction. Run commands in the opposite direction are not accepted.

Forward or reverse commands can be issued via the control terminals or keypad.

**Note:** The Direction Lock Selection can be used in fan and pump application where reverse rotation is prohibited.

| **11-01 ** | **Carrier frequency**                                         |
| ---------- | ------------------------------------------------------------- |
| **Range**  | 【0】: Carrier Output Frequency Tuning<br>【1~~16】: 1~~16KHz |

## **Notes:**

- (1) Value 1 to 16 represents KHz.

- (2) When 11-01=0, variable carrier frequency is used see parameter 11-30~11-32.

- (3) For SLV and SV mode, the minimum value of 11-01 is 2 kHz, due to the sample rate, suggest to use 4 KHz, and the motor cable used within 100m.

- (4) Setting range is determined by the inverter rating (13-00) and HD/ND mode (00-27).

- (5) Refer to section 3 inverter derating based on carrier frequency.

- (6) A low carrier frequency increases motor noise but reduces motor losses and temperature.

- (7) A low carrier frequency decreases RFI, EMI interference and motor leakage current.

Refer to the carrier frequency Table 4.4.35.

**Table 4.4.35** Carrier frequency settings

| **Carrier Frequency**                                   | **1KHz--6KH—10KHz—16KHz**   |
| ------------------------------------------------------- | --------------------------- |
| Motor noise                                             | High --------------<br>Low  |
| Output current waveform (similar to<br>sinusoidal wave) | Bad ------ Good ----- Bad   |
| Noise interference                                      | Low ---------------<br>High |
| Leakage current                                         | Low ---------------<br>High |
| Heat loss                                               | Low ---------------<br>High |

If cable length between the inverter and the motor is too long, the high-frequency leakage current will cause an increase in inverter output current, which might affect peripheral devices. Adjust the carrier frequency to avoid this as shown in table 4.4.36.

## **Table 4.4.36 Cable length and carrier frequency**

|                                    |                                   | **up to 50 Meter**                | **up to 100 Meter**              | **> 100 Meter***                |
| ---------------------------------- | --------------------------------- | --------------------------------- | -------------------------------- | ------------------------------- |
| **Wire length**                    | **< 30 Meter (98ft)**             |                                   |                                  |                                 |
|                                    |                                   | <br>**(164 ft)**                  | <br>**(328ft)**                  | **> 328ft**                     |
|                                    |                                   |                                   |                                  |                                 |
| Carrier frequency<br>(11-01 value) | Max. value 16KHz<br>(11-01=16KHz) | Max. value 10KHz<br>(11-01=10KHz) | Maxi. value 5KHz<br>(11-01=5KHz) | Max. value 2KHz<br>(11-01=2KHz) |

## ***. If Cable is longer than 200m, the output dv/dt filter or output reactor is required.**

## **Notes:**

- (1) Reduce the carrier frequency if the torque does not match the speed.

- (2) In V/F and V/F + PG control modes, set 11-01 to 0, the carrier frequency is determined by parameters 11-30 (Carrier frequency max. limit), 11-31 (Carrier frequency lower limit) and 11-32 (Carrier frequency

4-277

proportional gain).

| **11-02 ** | **Soft PWM Function Selection **                                                              |
| ---------- | --------------------------------------------------------------------------------------------- |
| **Range**  | 【**0**】**:**Disable<br>【**1**】**:**Soft PWM 1 enables<br>【**2**】**:**Soft PWM 2 enables |

## **11-02=0:** Soft PWM control disables.

**11-02=1:** Soft PWM 1 control enables. Soft PWM control can improve the ‘metal’ noise produced by the motor, more comfortable for the human ear. At the same time, Soft PWM also limits RFI noise to a minimum level. The default setting of Soft PWM control is disabled. Soft PWM 1 cannot be set if carrier frequency set in 11-01 is higher than 8 kHz.

**11-02=2:** Soft PWM 2 control enables. User adjusts parameter 11-66 (2 Phase/3 Phase PWM Switch Frequency), 11-67 (Soft PWM 2 Frequency Range) and 11-68 (Soft PWM 2 Switch Frequency) by his/ her own feeling to noise.

| **11-66** | **2 Phase/ 3 Phase PWM Switch Frequency** |
| --------- | ----------------------------------------- |
| **Range** | 【**6.00~60.00**】**Hz**                  |

When the output frequency is higher than 11-66, the PWM mode will be switched.

| **11-67 ** | **Soft PWM 2 Frequency Range**  |
| ---------- | ------------------------------- |
| **Range**  | 【**0~12000**】                 |
| **11-68**  | **Soft PWM 2 Switch Frequency** |
| **Range**  | 【**6.00~60.00**】              |

When the output frequency is higher than 11-68, the noise detect function will be enabled, and according to 11-67 to modify the magnetic noise of motor.

## **Note:**

**1. When 11-02=2, estimator mode (22-26) and speed search mode selection (07-32) cannot be used at the same time.**

**2. When 11-02=2, sum of 11-01 and 11-67 should be lower than the upper limit of carrier frequency. To avoid the error setting, please follow the rules listed as below.**

- If error occurs when setting 11-01, it means 11-02= 2 and 11-01 + 11-67 > Upper limit of carrier frequency, please reset 11-02 or 11-67.

- If error occurs when setting 11-67, it means 11-02=2 and 11-01 + 11-67 > Upper limit of carrier frequency, please reset 11-02 or 11-01.

- When 11-02=2, if error occurs when setting 11-01 or 11-67, it means 11-01 + 11-67 > Upper limit of carrier frequency, please reset the parameter.

- If error occurs when setting 11-02=2, it means 11-01 + 11-67 > Upper limit of carrier frequency, please reset the parameter 11-01 or 11-67, then set 11-02=2.

4-278

**11-03 Automatic carrier lowering selection**

**0:** Disable **Range**

**1:** Enable

If inverter detects the overheating, the carrier frequency will decrease automatically. Once this temperature returns to normal, the carrier frequency will automatically return to the set value of 11-01.

**11-03=0:** Automatic carrier frequency reduction during an overheat condition is disabled. Carrier frequency operation depends on the set value of 11-01.

**11-03=1:** Automatic carrier frequency reduction during an overheat condition is enabled. Carrier frequency automatically decreases to reduce the heat loss and avoid the inverter’s trip so as to extend the period of use in inverter when the heat sink temperature is higher than the sett value.

| **11-04 ** | **S curve time setting at the start of acceleration ** |
| ---------- | ------------------------------------------------------ |
| **11-05**  | **S curve time setting at the end of acceleration **   |
| **11-06**  | **S curve time setting at the start of deceleration**  |
| **11-07 ** | **S curve time setting at the end of deceleration **   |
| **Range ** | 0.00~2.50 Sec                                          |

The S curve function for acceleration / deceleration is used to reduce mechanical impact caused by the load during momentary starting and stopping of the inverter. To use the S curve function set the time for acceleration start point (11-04), acceleration end point (11-05), deceleration start point (11-06) and deceleration end point (11-07). Refer to figure 4.4.86 for more information.

![](documentation/pdf_references/A510_instruction_manual.pdf-0360-08.png)

**----- Start of picture text -----**<br>
Run OFF<br>ON<br>Command t<br>Output<br>Frequency<br>S2<br>S3<br>11-05 11-06<br>S4<br>S1<br>t<br>11-04 11-07<br>Figure 4.4.86 S curve characteristic<br>**----- End of picture text -----**<br>

Total acceleration and deceleration time when the S curve is used:

- - Accelerating time = Accelerating time 1 (or 2) + (11 04) + (11 05)

2

- - Deceleration time = Deceleration time 1 (or 2) + (11 06) + (11 07)

2

| **11-08**  | **Jump frequency 1** |
| ---------- | -------------------- |
| **11-09**  | **Jump frequency 2** |
| **11-10**  | **Jump frequency 3** |
| **Range ** | 0.0~599.0 Hz         |

4-279

**11-11 Jump frequency width Range** 0.0~25.5 Hz

These parameters allow “jumping over” of certain frequencies that can cause unstable operation due to resonance within certain applications.

**Note:** Prohibit any operation within the jump frequency range. During acceleration and deceleration the frequency is continuous without skipping the jump frequency.

To enable jump frequency 1 – 3 (11-08 – 11-10) set the frequency to a value greater than 0.0 Hz.

Use the jump frequency width (11-11) to create a jump frequency range. Refer to figure 4.4.87.

![](documentation/pdf_references/A510_instruction_manual.pdf-0361-05.png)

**----- Start of picture text -----**<br>
Output 11-08<br>Frequency<br>11-09<br>11-11<br>11-10<br>11-11<br>11-11 Frequency<br>Reference<br>**----- End of picture text -----**<br>

**Figure 4.4.87 Jump frequency operation**

## **Jump frequency via Analog Input.**

Set parameter 04-05 (AI2 function selection) to 9 (frequency jump setting 4) to control the jump frequency via analog input AI2. Refer to Figure 4.4.48.

**Note:** When jump frequency overlap the sum of the overlapped jump frequencies will be used as the jump frequency range. Refer to figure 4.4.88.

![](documentation/pdf_references/A510_instruction_manual.pdf-0361-10.png)

**----- Start of picture text -----**<br>
Output<br>Frequency<br>Actual jump width<br>Frequency<br>Jump 2 Jump 1 Reference<br>**----- End of picture text -----**<br>

**Figure 4.4.88 Jump frequency overlap**

4-280

**11-13 Automatic return time Range** 0~120 sec

If the keypad is not pressed within the time specified in 16-06 (returning time of automatic back button), the keypad will automatically return to the mode screen.

When it is set to 0, the automatic return function is off. Press the back button to return to the previous directory.

| **11-12**  | **Manual energy saving gain**      |
| ---------- | ---------------------------------- |
| **Range ** | 0~100**%**                         |
|            |                                    |
| **11-18**  | **Manual energy saving frequency** |
| **Range ** | 0.0~599.0 Hz                       |

Manual energy savings reduces the output voltage for the purpose of saving energy.

To enable manual energy savings set one of the multi-function digital input (03-00 to 03-07) to 20 and activate the input or use parameter 11-18 to set the manual energy savings activation frequency.

When the output frequency rises above the value set in parameter 11-18 manual energy savings function is enabled. Setting parameter 11-18 manual energy savings frequency to 0.0 Hz disables the manual energy savings frequency activation function. Refer to figure 4.4.88 for more information.

**Note:** Only use manual energy savings functions in combination with light loads.

Manual energy saving gain (11-12) determines the output voltage of the inverter when manual energy savings is enabled. Output voltage is percentage gain times the V/F voltage.

Manual energy saving control uses the voltage recovery time (07-23) to change the output voltage

![](documentation/pdf_references/A510_instruction_manual.pdf-0362-10.png)

**----- Start of picture text -----**<br>
RUN Command OFF ON<br>Manual Energy<br>Saving Command OFF ON<br>Output<br>Frequency Frequency reference ≥ 11-18<br>Output Voltage change rated = 07-23 (Voltage recovery time<br>Voltage<br>V/f pattern (01-02 to 01-09) x 11-12<br>**----- End of picture text -----**<br>

**Figure 4.4.89 Manual energy saving operation**

4-281

| **11-19**  | **Automatic energy saving function**                                              |
| ---------- | --------------------------------------------------------------------------------- |
| **Range**  | 0**:**Automatic energy saving is disabled<br>1: Automatic energy savingis enabled |
|            |                                                                                   |
| **11-20**  | **Filter time of automatic energy saving**                                        |
| **Range ** | 0~200 msec                                                                        |
|            |                                                                                   |
| **11-21**  | **Voltage upper limit of energy saving tuning**                                   |
| **Range ** | 0~100**%**                                                                        |
|            |                                                                                   |
| **11-22**  | **Adjustment time of automatic energy saving**                                    |
| **Range ** | 0~5000 msec                                                                       |
|            |                                                                                   |
| **11-23**  | **Detection level of automatic energy saving**                                    |
| **Range ** | 0~100**%**                                                                        |
|            |                                                                                   |
| **11-24**  | **Coefficient of automatic energy saving**                                        |
| **Range ** | 0.00~655.34                                                                       |

In the V/F control mode the automatic energy saving (AES) function automatically adjusts the output voltage and reduces the output current of the inverter to optimize energy savings based on the load.

The output power changes proportional to the motor load. Energy savings is minimal when the load exceeds 70% of the output power and savings become greater when the load decreases.

The parameter of automatic energy saving function has been set at the factory before shipment. In general, it is no need to adjust. If the motor characteristic has significant difference from the TECO standard, please refer to the following commands for adjusting parameters:

## **Enable Automatic Energy Savings Function**

- (1) To enable automatic energy saving function set 11-19 to 1.

- (2) Filter time of automatic energy saving (11-20)

- (3) Commissioning parameter of energy saving (11-21 to 11-22)

In AES mode, the optimum voltage value is calculated based on the load power requirement but is also affected by motor temperature and motor characteristic.

In certain applications the optimum AES voltage needs to be adjusted in order to achieve optimum energy savings. Use the following AES parameters for manual adjustment:

## **11-21:** Voltage limit value of AES commissioning operation

Set the voltage upper limit during automatic energy saving. 100% corresponds to 230V or 460V or 575/690V depending on the inverter class used. Refer to the figure 4.4.90.

4-282

Voltage Limit

![](documentation/pdf_references/A510_instruction_manual.pdf-0364-01.png)

**----- Start of picture text -----**<br>
11-21<br>Output<br>Voltage<br>11-21<br>**----- End of picture text -----**<br>

## **Figure 4.4.90 Voltage limit value of commissioning operation**

## **11-22:** Adjustment time of automatic energy saving

Sets sample time constant for measuring output power.

Reduce the value of 11-22 to increase response when the load changes.

**Note:** If the value of 11-22 is too low and the load is reduced the motor may become unstable.

## **11-23:** Detection level of automatic energy saving

Set the automatic energy saving output power detection level.

## **11-24:** Coefficient of automatic energy saving

The coefficient is used to tune the automatic energy saving. Adjust the coefficient while running the inverter on light load while monitoring the output power. A lower setting means lower output voltage.

## **Notes:**

- If the coefficient is set to low the motor may stall.

- Coefficient default value is based on the inverter rating. Set parameter 13-00. If the motor power does not match the inverter rating.

| **11-29** | **Auto De-rating Selection ** |
| --------- | ----------------------------- |
| **Range** | **0:**Disable<br>**1:**Enable |

The automatic de-rating function automatically reduces the output frequency by 30% of the nominal motor speed when the inverter detects an overheat condition (heatsink).

Automatic de-rating function depends on the automatic carried frequency reduction selection (11-03).

If automatic carrier frequency reduction is disabled (11-03=0), the output frequency is reduced by 30% of the nominal motor speed when an overheat condition is detected.

If automatic carrier frequency reduction is enabled (11-03=1), the output frequency is reduced by 30% of the nominal motor speed when the carrier frequency is at its minimum setting.

**11-29=0:** Auto de-rating selection disabled, carrier frequency is based on 11-01 or 11-03.

- **11-29=1:** Auto de-rating selection is enabled.

4-283

| **11-30**  | **Variable Carrier Frequency Max. Limit**        |
| ---------- | ------------------------------------------------ |
| **Range ** | 2~16 KHz                                         |
|            |                                                  |
| **11-31**  | **Variable Carrier Frequency Min. Limit**        |
| **Range ** | 1~16 KHz                                         |
|            |                                                  |
| **11-32**  | **Variable Carrier Frequency Proportional Gain** |
| **Range ** | 00~99                                            |

Carrier frequency method depends on the selected control mode.

|                  | **Variable Carrier Frequency**<br>**(11-01 =0)** | **Fixed Carrier Frequency**<br>**(11-01 = 2-16 kHz)** |
| ---------------- | ------------------------------------------------ | ----------------------------------------------------- |
| **Control Mode** |                                                  |                                                       |
|                  |                                                  |                                                       |
| V/F and V/F + PG | Available                                        | Available                                             |
| SLV and SV       | Not available                                    | Available                                             |

Variable carrier frequency can be adjust with parameter 11-30 ~ 11-32.

![](documentation/pdf_references/A510_instruction_manual.pdf-0365-04.png)

**----- Start of picture text -----**<br>
Carrier<br>Frequency<br>(KHZ)<br>11-30<br>Fout x (11-32) x K<br>11-31<br>Fmax OutputFrequency<br>(01-02) (Fout, Hz)<br>**----- End of picture text -----**<br>

K is a coefficient; the value of K is based on the following based on the maximum carrier frequency:

K=1: when 11-30 < 5 KHz K=2: when 10 KHz > 11-30 ≥ 5 KHz

K=3: when 11-30 ≥ 10KHz

## **Notes:**

- In V/F and V/F + PG control mode if the speed and torque are constant, the variable carrier frequency mode (11-01=0) can be selected to reduce the carrier frequency based on output frequency.

- If the carrier frequency proportional gain (11-32) > 6 and 11-30 < 11-31, error message "SE01" out of range will appear on the keypad.

- If the minimum limit (11-31) is set higher than the maximum limit (11-30), the minimum limit will be ignored and the carrier frequency will be set at the highest limit (11-30).

- In fixed carrier frequency mode (11-01 = 2-16) parameters 11-30, 11-31 and 11-32 are not used.

- In SLV and SV control mode, the maximum limit of the carrier frequency is fixed at 11-30.

| **11-28**  | **Frequency Gainof Over Voltage Prevention 2** |
| ---------- | ---------------------------------------------- |
| **Range ** | 1~200%                                         |
|            |                                                |
| **11-33**  | **DC Voltage Filter Rise Amount**              |
| **Range ** | 0.1~10.0 V                                     |

4-284

| **11-34**  | **DC Voltage Filter Fall Amount**                                                                        |
| ---------- | -------------------------------------------------------------------------------------------------------- |
| **Range ** | 0.1~1.00 V                                                                                               |
|            |                                                                                                          |
| **11-35**  | **DC Voltage Filter Deadband Level**                                                                     |
| **Range ** | 0.0~99.0 V                                                                                               |
|            |                                                                                                          |
| **11-36**  | **Frequency gain of OVprevention**                                                                       |
| **Range ** | 0.000~1.000                                                                                              |
|            |                                                                                                          |
| **11-37**  | **Frequency limit of OVprevention**                                                                      |
| **Range ** | 0.00~599.00 Hz                                                                                           |
|            |                                                                                                          |
| **11-38**  | **Deceleration start voltage of OVprevention**                                                           |
| **Range**  | 200V: 200~~400 V :<br>400V: 400~~800 V<br>575V: 500~~1000V<br>690V:600~~1200V                            |
|            |                                                                                                          |
| **11-39**  | **Deceleration end voltage of OVprevention**                                                             |
| **Range**  | 200V: 300~~400 V<br>400V: 600~~800 V<br>575V: 500~~1000V<br>690V:600~~1200V                              |
|            |                                                                                                          |
| **11-40**  | **OVprevention selection**                                                                               |
| **Range**  | **0:**Disable<br>**1:**OV prevention Mode 1<br>**2:**OV prevention Mode 2<br>**3: **OV Prevention Mode 3 |

Overvoltage suppression is used for the application of likely causing to energy recharge.

Example: there are two situations causing excessive energy to recharge the inverter in stamping application

- (1) When cam clutch is not engaged, the motor will accelerate and start flywheel. When motor decelerates, the rotation speed will higher than motor speed owing to the large flywheel’s inertia and then recharge the inverter.

- (2) When cam clutch is engaged, the motor will start flywheel and compress the spring. When the highest point of the cam moves beyond its center, the spring will release the power to the flywheel and excessive energy output recharge the inverter.

4-285

![](documentation/pdf_references/A510_instruction_manual.pdf-0367-00.png)

**----- Start of picture text -----**<br>
FLYWHEEL<br>Gear cam<br>fout box clutch<br>fmotor<br>Motor<br>Inverter<br>Motoring : fout > fmotor<br>Overhauling : fout < fmotor<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0367-01.png)

**Figure 4.4.91 Stamping Operation**

Over-voltage prevention (OVP) function monitors the DC-bus voltage and adjusts the speed reference, acceleration and deceleration rate, to prevent the inverter from tripping on an overvoltage.

When the speed reference is reduced, the motor will start to decelerate. When the inverter is operating at a fixed output frequency and excessive regenerative energy back to the inverter is detected the inverter will accelerate the motor in order to reduce the DC-bus voltage. Refer to figure 4.4.92.

![](documentation/pdf_references/A510_instruction_manual.pdf-0367-05.png)

**----- Start of picture text -----**<br>
Output Frequency<br>After SFS<br>SFS<br>Fout<br>DC bus<br>11-40= 0<br>voltage Frequency Output<br>Reference Frequency<br>12-20<br>11-40 = 1 or 2<br>OVP 11-40 = 1<br>DC bus + 11-37 accel / +<br>voltage - decel +<br>DC bus filter time<br>11-33 11-36 11-40 = 2<br>Frequency<br>11-34 Gain Reference<br>11-35<br>Limit<br>OVP 2<br>11-37<br>accel /<br>decel<br>11-28 time<br>OVP2<br>Gain<br>**----- End of picture text -----**<br>

**Figure 4.4.92 OVP operation**

4-286

## **When 11-40=1:** OV prevention Mode 1

- 1. DC voltage filter is used to provide a stable reference value for determining the change in DC voltage change during regenerative operation.

- Adjust the DC voltage filtering increase rate parameter 11-33 (DC Voltage Filter Rise Amount). When the DC voltage exceeds 11-33 +11-35 (DC Voltage Filter Deadband Level), the output of the filter will increase.

- Adjust the DC voltage filtering decrease rate parameter 11-34 (DC Voltage Filter Fall Amount). When the DC voltage exceeds 11-33 +11-35 (DC Voltage Filter Deadband Level), the output of the filter will decrease.

- Monitor the DC voltage filter output by 12-20 (DC voltage filter value).

- Set the DC voltage filter decrease rate (11-34) to a greater value than the value of the DC voltage filtering increase rate (11-33).

- 2. When the inverter is operation at a fixed output frequency, the OVP function will monitor the DC-bus voltage to detect regenerative operation.

In case of a regenerative condition the inverter calculates the delta DC bus voltage value and multiplies the value with parameter 11-36, the result is added to the frequency reference accelerating the motor to prevent on an overvoltage condition.

When the regenerative energy decreases, the inverter output frequency will return to the actual frequency reference. Deceleration rate is based on the DC voltage, as shown in Figure 4.4.93.

![](documentation/pdf_references/A510_instruction_manual.pdf-0368-09.png)

**----- Start of picture text -----**<br>
OVP<br>Deceleration<br>Time<br>00-24<br>(Tdec 4)<br>00-22<br>(Tdec 3)<br>DC bus<br>700V 750V voltage<br>OVP OVP<br>Deceleration Deceleration<br>Start (11-38) Stop (11-39)<br>**----- End of picture text -----**<br>

**Figure 4.4.93 OVP deceleration time**

3. When the inverter is stopped, the deceleration rate can be set with parameter 00-15 (Tdec1). In case the DC voltage is too high, the inverter will decelerate based on the OVP deceleration time as shown in Figure 4.4.92.

- Set DC-bus voltage in parameter 11-38 (start voltage of OVP deceleration) and set OVP deceleration rate in 00-22 (Tdec3).

- When the DC voltage reaches this level, it is necessary to decelerate rapidly in order to prevent the delta DC voltage of becoming too large.

4-287

- When DC voltage reaches the setting of 11-39 (stop voltage of OVP deceleration), it will decelerate based on the set value of 00-24 (Tdec4)

- Deceleration rate is linear based on the slope defined by the start point (11-38) and end point (11-39).

4). Enable the OVP function with parameter 11-40 set to 1 or 2. The following parameter default values will be changed when the OVP function is enabled:

00-14(Tacc1)= 5.0 Sec(the frequency reference acceleration rate when DC voltage is too high.) 00-22(Tdec3)= 20.0 Sec(low setting point of OVP deceleration rate).

00-24(Tdec4)= 100.0 Sec(high setting point of OVP deceleration rate).

**Note:** S curve should be disabled when using the OVP function (11-04~11-07=0.0sec).

## **When 11-40=2:** OV prevention Mode 2

The process of OV prevention mode 2 is the same as that of OV prevention mode 1 but it strengthens more the part of DC BUS over the deceleration stop voltage of OV prevention (11-39) in Fig.4.4.92. It can accelerate frequency compensation to avoid OV protection by increasing frequency gain of OV prevention 2 (11-28).

## **When 11-40=3:** OV prevention Mode 3

T=The inverter raise the output frequency temporarily to avoid OV, the output frequency wont higher than the value of 01-02 (Maximum Output Frequency of Motor 1).Please adjust the value of 01-02 according to application. If it still occur OV in 11-40=3, please raise the value of 11-64 in 0.1 unit.

| **11-64 ** | **Acceleration Speed Gain Adjustment** |
| ---------- | -------------------------------------- |
| **Range ** | 0.1~10.0                               |

It will influence the speed and current if the value of 11-64 is too high.

| **11-65**  | **Target MainCircuit Voltage**                                                                                                                                                                          |
| ---------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range**  | 200V: 200V~~400V<br>400V: 400V~~800V<br>575V: 520V~~1040V<br>690V: 624V~~1248V                                                                                                                          |
|            |                                                                                                                                                                                                         |
| **11- 41** | **Reference frequency loss detection **                                                                                                                                                                 |
| **Range**  | **0:**when reference frequency disappears, the deceleration will stop.<br>**1:**when reference frequency disappears, continue to operate according to the proportion of<br>reference frequency x 11-42. |
|            |                                                                                                                                                                                                         |
| **11- 42** | **Reference frequency loss level**                                                                                                                                                                      |
| **Range ** | 0.0~100.0**%**                                                                                                                                                                                          |

A Reference frequency loss is detected when the frequency command falls 90% within 360ms.

The action performed when a reference loss is detected is set with parameter 11-41.

**11-41=0:** Inverter will decelerate to a stop when a reference loss is detected.

**11-41=1:** Inverter will continue to operate; reference frequency is the value of Maximum Output Frequency of Motor 1 x the level set in parameter 11-42.

4-288

The inverter will return to normal operation when:

- (1) The reference frequency is restored while running and the reference level exceeds 80% of the master frequency command.

- (2) Stop command is issued.

## **Notes:**

- Reference frequency loss level (11-42) is corresponding to the maximum output frequency of Motor 1 (01-02).

- Reference frequency loss level is used in the analog signal (1: AI1 or 7: AI2) from the selection of main frequency source (00-05).

Refer to the following Fig. 4.4.94 for the operation diagram of multi-function digital output (03-11~03-12) when the analog frequency command is in the loss of frequency command.

![](documentation/pdf_references/A510_instruction_manual.pdf-0370-07.png)

**----- Start of picture text -----**<br>
100%<br>Analog Frequency<br>Command<br>10%<br>t<br>360ms<br>Analog frequency<br>command lossing<br>digit output<br>03-11=26 or 03-12=26 OFF ON OFF<br>t<br>**----- End of picture text -----**<br>

**Figure 4.4.94 Operation in reference frequency loss**

| **11-43**  | **Hold frequency at start**      |
| ---------- | -------------------------------- |
| **Range ** | 0.0~599.0 Hz                     |
|            |                                  |
| **11-44**  | **Frequency hold time at start** |
| **Range ** | 0.0~10.0 Sec                     |
|            |                                  |
| **11-45**  | **Hold frequency at stop**       |
| **Range ** | 0.0~599.0 Hz                     |
|            |                                  |
| **11-46**  | **Frequency hold time at stop**  |
| **Range ** | 0.0~10.0 Sec                     |

The hold function is used to temporarily hold the reference frequency in order to prevent stalling the motor or preventing an over current condition during starting or stopping due to load conditions.

During start the inverter will operate at the hold frequency at start for the time specified in the parameter 11-44 in order to establish the magnetic flux.

**Note:** The acceleration of deceleration time does not include the start and stop hold time. Refer to the figure 4.4.95.

4-289

![](documentation/pdf_references/A510_instruction_manual.pdf-0371-00.png)

**----- Start of picture text -----**<br>
Output<br>Frequency<br>11-43<br>11-45<br>t<br>11-44 11-46<br>RUN<br>command<br>t<br>**----- End of picture text -----**<br>

**Figure 4.4.95 Reserved function**

When the inverter is in stop mode, this function can also be used to prevent wind milling. In addition, it can be used for the purpose of braking using the motor to consume the braking energy resulting in a better controlled stop. Refer to the DC brake parameter 07-16 for DC braking during start.

## **Notes:**

- The hold function at start is inactive when the hold frequency at start (11-43) is set to a value less than Fmin (01-08).

- The hold function at stop is inactive when the hold frequency at stop (11-45) is set to a value less than Fmin (01-08).

| **11- 47** | **KEB Deceleration time**                                                   |
| ---------- | --------------------------------------------------------------------------- |
| **Range**  | 0.0~25.5 Sec                                                                |
|            |                                                                             |
| **11- 48** | **KEB detection level**                                                     |
| **Range**  | 200V: 190~~210 V<br>400V: 380~~420 V<br>575V: 540~~570 V<br>690V:540~~684 V |

KEB function can be used to keep the inverter from tripping on a under voltage condition due to a momentary power-loss. To enable the KEB function set parameter 11-47 to a value greater than 0.0 sec.

Upon detection of a power-loss the inverter uses the KEB deceleration time (11-47) to decelerate the motor and using the regenerative energy from the motor to maintain the DC-bus at a nominal level.

## **11-48: KEB detection level**

If the DC-bus voltage falls below the value set in 11-48, the KEB is activated and the inverter starts decelerating according to the value set in 11-47.

To accelerate back to the original output frequency one of the digital inputs (03-00 to 03-07) set for 48 (KEB acceleration) has to be activated and the DC voltage has to rise above 11-48 + delta V (Delta V = +10V for 230V series, Delta V = +20 V for 460V Series, Delta V = +26 V for 575V Series, Delta V = +30 V for 690V Series).

Refer to the example in Figure 4.4.96.

4-290

![](documentation/pdf_references/A510_instruction_manual.pdf-0372-00.png)

**----- Start of picture text -----**<br>
DC Bus<br>10V for 220V series<br>20V for 440V series<br>KEB Detection Level<br>Re-acceleration<br>Output<br>Frequency<br>KEB<br>operation<br>Run<br>Command<br>KEB<br>Re-acceleration<br>Command<br>**----- End of picture text -----**<br>

**Figure 4.4.96 KEB operation**

| **11- 49** | **Zero-servo gain**                                                             |
| ---------- | ------------------------------------------------------------------------------- |
| **Range ** | 0.01~5.00                                                                       |
|            |                                                                                 |
| **11- 50** | **Zero-servo count**                                                            |
| **Range ** | 0~4096                                                                          |
|            |                                                                                 |
| **11- 51** | **Braking selection of zero-speed**                                             |
| **Range**  | **0:**Zero-speed DC braking is disabled<br>**1:**Zero-speedDC brakingis enabled |

When the motor is stopped, the zero-servo function is used to maintain the motor shaft position in SV control mode.

Refer to the figure 4.4.97 for zero servo operation.

![](documentation/pdf_references/A510_instruction_manual.pdf-0372-05.png)

**----- Start of picture text -----**<br>
Run command<br>t<br>Zero-servo command<br>(03-00 - 07 = 46)<br>t<br>Zero speed level<br>(The greater of 01-08 or 07-06)<br>t<br>Motor speed<br>t<br>Zero-servo<br>Completion Zero-servo<br>03-11 - 12 = 31) status t<br>11-50<br>**----- End of picture text -----**<br>

**Figure 4.4.97 Zero servo operation**

4-291

- Use one of multi-function digital inputs (03-00 to 03-07) set to 46 to execute the zero-servo command.

- If the frequency reference is lower than the zero speed level (the larger of 01-08 or 07-06 (DC braking start frequency)), zero servo operation is active (zero servo start position) and the motor shaft will remain in the same position even if the analog reference signal level is greater than 0.

- Deactivating multi-function input set for zero-servo, deactivates the zero-servo operation.

- Use multi-function digital outputs (03-11, 03-12 = 31) for zero-servo completed indication.

- Zero-servo count 11-50 is used when one of multi-function digital outputs is set to 31 (zero-servo completed).

- Zero-servo completion is enabled when the motor shaft position count falls within the zero-servo starting position ± servo counts set in parameter 11-50.

- Zero-servo or normal operation command is active when zero-servo completion signal is turned off.

## **11-49:** Zero-servo gain setting

Use the zero-servo gain parameter 11-49 to adjust the holding torque in zero-servo operation. If the set value is increased, the holding torque will increase but instability may occur.

When 11-49 is set to 1, if 1 circle of position error occurs, 1 rated motor speed will occur.

Do not use the zero-servo function at 100% of the inverter rated current as this may cause the inverter to overheat (OH1). Zero-servo may permanently be used to maintain 50 – 60% of the inverter rated current. Increase inverter rating if more is required.

## **11-50:** Zero-servo count

Zero servo count is used to specify the zero-servo position offset from the zero-servo start position used for zero-servo completion.

## **11-51:** Operation selection of zero-speed braking

In V/F control mode, the DC braking operation (without PG feedback) can be used to the motor shaft. Set 11-51 to select zero-speed braking operation to 1 to enable this function.

To use DC braking operation set parameter 00-02 (operation command selection) to 1 and parameter 00-05 (frequency reference selection) to 1, the operation command and frequency reference are now set for external control. When the frequency reference is 0V (or less than 4mA), and the operation command is turned on, the zero-speed ‘DC’ braking operation is activated and holding torque is generated using DC braking.

Refer to Figure 4.3.98 for more information on zero-speed DC braking operation.

**Note:** DC braking 07-07 is limited to 20% of the inverter rated current.

4-292

![](documentation/pdf_references/A510_instruction_manual.pdf-0374-00.png)

**----- Start of picture text -----**<br>
Run command<br>t<br>Frequency<br>Reference Zero speed level<br>(THe larger of 01-08 or 07-06)<br>t<br>DC Injection Braking<br>( 20% max. )<br>t<br>**----- End of picture text -----**<br>

**Figure 4.4.98 Zero-speed braking operation**

| **11-52 ** | **Droop control level **      |
| ---------- | ----------------------------- |
| **Range ** | 0.0~100.0%                    |
|            |                               |
| **11-53**  | **Droop control delay**       |
| **Range ** | 0.01~2.00 Sec                 |
|            |                               |
|            |                               |
| **11- 76** | **Droop frequency level 1**   |
| **Range**  | 【0.00~599.00】**Hz**         |
| **11- 77** | **Droop frequency level 2**   |
| **Range**  | 【0.00~599.00】**Hz**         |
| **11- 78** | **Droop torque offset value** |
| **Range**  | 【0.00~100.00】**%**          |

Droop control is used for load balancing when using two standard AC motors to drive the load in applications such as cranes and conveyors. When droop control is active the inverter reduces the speed when the torque reference rises and increases the speed when the torque reference drops.

- (a) Load balancing using the standard AC motors.

The load torque of motor A, TA > The load torque of motor B ,TB.

- (b) Load balancing using high slippage AC motors.

The load torque of motor A ,TA is very close to the load torque of motor B ,TB.

4-293

![](documentation/pdf_references/A510_instruction_manual.pdf-0375-00.png)

**----- Start of picture text -----**<br>
Torque Torque<br>Motor A [,] s torque<br>characteristics Motor A [,] s torque characteristics<br>Motor B [,] s torque characteristics<br>TA<br>Load torque Load torque<br>TB<br>Motor B [,] s torque<br>characteristics TA-TB > > 0 TA-TB ~ 0<br>Reference Speed Reference Speed<br>Speed Speed<br>(a) TA > TB (b) TA TB<br>**----- End of picture text -----**<br>

- Droop function can be used to approximate the characteristic of a high slippage motor. Set 11-52 to the percentage of the speed reduction that amounts to 100% of motor torque based on the maximum frequency (01-02).

- Droop function is disabled when 11-52 is set to 0.0%.

![](documentation/pdf_references/A510_instruction_manual.pdf-0375-03.png)

**----- Start of picture text -----**<br>
Frequency<br>(11-52) * (01-02)<br>Droop correction fre 下垂修正頻率 quency<br>(11-52) * (01-02)<br>te<br>Torque<br>-100% 0 100%<br>**----- End of picture text -----**<br>

## **11-53:** Droop control delay

This setting is used adjust the response speed of the droop function. Increase value in case of current oscillation.

‧ Parameter 11-76 and 11-77 can be used to set the Droop Function starting operations when reaching the set frequency, the Speed Gain Adjustment Curve is shown in the Figure below.

![](documentation/pdf_references/A510_instruction_manual.pdf-0375-07.png)

**----- Start of picture text -----**<br>
 設定 Set 11-76<11-77 11-76<11-77  設定 Set 11-76<11-77 11-76 ≧ 11-77<br>Gain Gain<br>1 1<br>0 |fref| 0 |fref|<br>WEEE<br>11-76 11-77 11-76<br>**----- End of picture text -----**<br>

4-294

‧ Parameter 11-78 can be used to set the Droop Function starting operations when reaching the set Torque Offset Value, the Torque Command Adjustment Curve is shown in the Figure below.

![](documentation/pdf_references/A510_instruction_manual.pdf-0376-01.png)

**----- Start of picture text -----**<br>
Torque Ref. - (11-78)<br>-(11-78)<br>Torque Ref.<br>11-78<br>Torque Ref. + (11-78)<br>**----- End of picture text -----**<br>

| **11-54 ** | **Output KWHr initialization **                         |
| ---------- | ------------------------------------------------------- |
| **Range**  | **0:**Do not clear output KWHr<br>**1:**ClearoutputKWHr |

Reset kW-hour meter (12-40).

| **11-55** | **STOP key selection **                                                                                                                                          |
| --------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range** | **0:**Stop key is disabled when the operation command is not provided by operator.<br>**1:**Stopkeyis enabledwhenthe operationcommandisnot provided by operator. |

- **11-55= 0** : Stop button disabled when operation command is set for terminals (00-02=1) or communication (00-02=3).

**11-55= 1** : Stop button enabled

| **11-56** | **UP/DOWNselection **                                                                                                        |
| --------- | ---------------------------------------------------------------------------------------------------------------------------- |
| **Range** | **0:**UP/DOWN reference frequency adjustment with ENTER key.<br>**1:**UP/DOWN referencefrequency adjustmentwithoutENTER key. |

- **11-56= 0** : Changing the reference frequency on the keypad in UP/DOWN control requires the ENTER button to be pressed for the inverter to accept the modified reference frequency.

- **11-56= 1** : Changing the reference frequency on the keypad in UP/DOWN control immediately changes the reference frequency and there for the output frequency.

**Note:** The reference frequency can be changed (up or down) via the keypad or by setting one of multi-functional digital input terminals (03-00, 03-07) to 8 and 9. Refer to instructions of (03-00 - 03-07 = 8 or 9).

4-295

**11- 58 Record reference frequency 0:** Disable **Range 1:** Enable

This function is enabled only when one of multi-function digital input terminals (03-00 to 03-07) is set to 11 (Inhibit ACC / DEC command).

**11-58= 0** : When ACC / DEC inhibition command is enabled, the motor will stop accelerate or decelerate, and the frequency at the moment will be used as frequency command. If ACC / DEC inhibition command is disabled or stop command enabled, the frequency command will set to original frequency.

Besides, when stop command enabled, or the power is cut off and reset. The frequency will be set to 0 Hz

Note: If ACC / DEC inhibition command is enabled before running, it will display STP0 after running, due to there is no reference frequency record.

**11-58= 1** : When ACC / DEC inhibition command is enabled, the output frequency will be recorded and to be used as frequency command. When it switches to stop or the power is cut off and reset, the ACC / DEC inhibition command is still enabled, the frequency command is still recorded and the frequency command is set to the frequency that was recorded.

Please refer to the following figure.

![](documentation/pdf_references/A510_instruction_manual.pdf-0377-07.png)

**----- Start of picture text -----**<br>
Power<br>Supply<br>ON OFF ON<br>t<br>Forward<br>Run ON OFF ON<br>t<br>Inhibit<br>ACC / DEC<br>Command OFF ON OFF ON<br>t<br>Frequency<br>Reference<br>t<br>Output<br>Frequency<br>t<br>Hold Hold<br>11- 59 Gain of Preventing Oscillation<br>Range 0.00~2.50<br>**----- End of picture text -----**<br>

It is used to adjust preventing oscillation function.

If the oscillation in driving motor occurs at normal duty, it is required to increase the setting value gradually in the unit of 0.01.

| **11-60**  | **Upper Limit of Preventing Oscillation ** |
| ---------- | ------------------------------------------ |
| **Range ** | 0~100 %                                    |

It is required to limit the preventing oscillation upper limit within the setting value.

4-296

**11- 61 Time Parameter of Preventing Oscillation Range** 0~100

Adjust the response of oscillation function. (Time parameter of adjust preventing oscillation function delay.)

| **11-62 ** | **Selection of Preventing Oscillation **      |
| ---------- | --------------------------------------------- |
| **Range**  | **0:**Mode 1<br>**1:**Mode 2<br>**2**: Mode 3 |

When 11-62=0 and 1: Mode 1 and 2, the response to preventing oscillation is slower.

When 11-62=2: Mode 3, the response to preventing oscillation is faster.

| **11-63** | **Strong Magnetic Selection ** |
| --------- | ------------------------------ |
| **Range** | **0:**Disable<br>**1:**Enable  |

11-63=0: It has no function of flux-strengthening, the no-load current of high speed and low speed are the same.

11-63=1: It has function of flux-strengthening, the torque of low speed is higher, but the no-load current is also higher, it is suitable for big load in low speed.

| **11-69**  | **Gainof Preventing Oscillation 3** |
| ---------- | ----------------------------------- |
| **Range ** | 0.00~200.00 %                       |

Adjust the response of Gain of Preventing Oscillation 3

If occur vibration with motor in ND mode, please increase by 0.01 unit to set.

| **11- 70** | **Upper Limit of Preventing Oscillation 3** |
| ---------- | ------------------------------------------- |
| **Range ** | 0.01~100.00 %                               |

It is required to limit the preventing oscillation 3 upper limit within the setting value.

**11- 71 Time Parameter of Preventing Oscillation 3 Range** 0~30000 ms

Adjust the response of oscillation 3 function. (Time parameter of adjust preventing oscillation function delay.)

| **11- 72** | **Gainof Preventing Oscillation for switch frequency 1** |
| ---------- | -------------------------------------------------------- |
| **Range ** | 0.01~300.00 Hz                                           |
|            |                                                          |
| **11- 73** | **Gainof Preventing Oscillation for switch frequency 2** |
| **Range ** | 0.01~300.00 Hz                                           |

Refer to the following for the setting of 11-72 and 11-73.

![](documentation/pdf_references/A510_instruction_manual.pdf-0378-17.png)

**----- Start of picture text -----**<br>
Gain of Preventing<br>Oscillation 3<br>11-69<br>Output<br>0 Frequency<br>Frequency 1 Frequency 2<br>11-72 11-73<br>**----- End of picture text -----**<br>

4-297

## **12** - **Monitoring Parameters**

| **12-00** | **Display screen selection (LED)**                                                                                                                                                                                                                                                                            |
| --------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range** | **Highest bit =>0 0 0 0 0 <= lowest bit**<br>The value range of each bit is 0~7 from the highest bit to the lowest bit,<br>**0:**No display<br>**1:**Output current<br>**2:**Output voltage<br>**3:**DC bus voltage<br>**4:**Heatsink temperature<br>**5:**PID feedback<br>**6:**AI1 value<br>**7:**AI2 value |

**Note:** The highest bit is used for power-up monitor. The 4 least significant bits can be used to customize the display sequence see chapter 4.1.3.

| **12-01 ** | **PID feedback display mode (LED)**                                                                                                                                                                               |
| ---------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range**  | **0:**Display the feedback value in integer (xxx)<br>**1:**Display the feedback value with one place after the decimal point (xx.x)<br>**2:**Display thefeedback value (x.xx)withtwo places afterthe decimalpoint |
|            |                                                                                                                                                                                                                   |
| **12-02 ** | **PID feedback display unit setting (LED)**                                                                                                                                                                       |
| **Range**  | **0:**xxxxx (no unit)<br>**1:**xxxPb (pressure)<br>**2:**xxxFL(flow)                                                                                                                                              |

When 12-00=xxx5, LED preset screen will display PID feedback. Parameter 12-01 will refer to the value of 10-33 and display five-digit XXX.XX.

For example,

When 10-33=9999, preset screen of 12-01=0 will display 99, 12-01=1 will display 99.9, and 12-01=2 will display 99.99.

If setting of 12-02 is also referred,12-01=1 and 12-02=1 will display five-digit 99.9Pb; 12-01=2 and 12-02=2 will display 9.99FL and decimal 9 will be hidden.

| **12-03**  | **Line Speed Display (LED)**                                                                                                                                                                                                                                                                                            |
| ---------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range**  | 【0~60000】**RPM**                                                                                                                                                                                                                                                                                                      |
| **12- 04** | **Line Speed Display Mode(LED)**                                                                                                                                                                                                                                                                                        |
| **Range**  | 【**0**】**: Display Inverter Output Frequency**<br>【**1**】**: Line Speed Display at Integer.(xxxxx)**<br>【**2**】**: Line Speed Display at One Decimal Place. (xxxx.x)**<br>【**3**】**: Line Speed Display at Two Decimal Places. (xxx.xx)**<br>【**4**】**: Line Speed Display at Three Decimal Places.(xx.xxx)** |

## **12-04=0**

Inverter displays the line speed at stop, operation or the modification of frequency.

## **12-04≠0**

12-03 is set to the maximum line speed and corresponds to the maximum output frequency. For example, if the line speed display of 12-03 is 1800, the keypad display is 900 when frequency output is 30Hz.

4-298

**12-05 Status display of digital input terminal (LED / LCD) Range** Read-only

Terminals S1-S8 are represented using two segments of each digit. Segment turns on when input is active. The bottom segments of each of the first three digits are used to represent the digital outputs (R1, R2, DO1). Segments turn on when output is active.

**Example1:** S1~S8, R1, R2 and DO1 are ON

4-299

**Example2:** S1~S8, R1, R2 and DO1 are OFF

![](documentation/pdf_references/A510_instruction_manual.pdf-0381-01.png)

**----- Start of picture text -----**<br>
0 0 0 0 0 0 0 0 0 0 0<br>**----- End of picture text -----**<br>

0: OPEN 1: CLOSE Input Terminal(S8) Input Terminal(S7) Input Terminal(S6) Input Terminal(S5) Input Terminal(S4) Input Terminal(S3) Input Terminal(S2) Input Terminal(S1) Output Terminal(DO1) Output Terminal(R2) Output Terminal(R1)

**Note:** Refer to section 4.3 for monitors 12-11~12-64.

**Monitoring parameter 12-34:** Only for JN5-PG-L, JN5-PG-O, JN5-PG-PM optional card and manual pulse generator (MPG) function.

## **Monitoring parameter12-66:** Encoder Angle

Encoder PG pulse (20-27) is set to correct connection with the encoder wiring. Make the motor rotate forwardly at non-run state and the angle will accumulate to 360°at two times; if make the motor rotate reversely, the angle will regress to 360° at two times.

**Monitoring parameter 12-67:** Cumulative Energy (KWHr) **& 12-68:** Cumulative Energy (MWHr)

Initialization of Cumulative Energy of 11-54 can clear these monitoring parameters.

## **Monitoring parameter 12-38:** PID setting **& 12-39:** PID Feedback

Refer to the setting of 10-33~10-35.

## **Monitoring parameter 12-76:** No-Load Voltage Output

It is required to be with the descriptions of parameter 02-09 (excitation current of motor 1) and parameter 17-09 (motor excitation current).

## **Monitoring parameter 12-78:** Z-Phase Bias Value

It is required to be with the parameter 21-43 (Offset Angle).

## **Monitoring parameter 12-79:** Pulse Input Percentage

Refer to parameter 03-30 (Selection of pulse input)

Note: It can perform run command when viewing monitoring parameters (12-05~12-82).

4-300

## **13-Maintenance Parameters**

| **13-00**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          | **Inverter Capacity Selection **                                                                         |
| ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | -------------------------------------------------------------------------------------------------------- |
| **Range **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | ----                                                                                                     |
| **Inverter model:**<br>**13- 00 display**<br>**Inverter model:**<br>**13- 00 display**<br>**A510-2001-XXX**<br>**201**<br>**A510-4001-XXX**<br>**401**<br>**A510-2002-XXX**<br>**202**<br>**A510-4002-XXX**<br>**402**<br>**A510-2003-XXX**<br>**203**<br>**A510-4003-XXX**<br>**403**<br>**A510-2005-XXX**<br>**205**<br>**A510-4005-XXX**<br>**405**<br>**A510-2008-XXX**<br>**208**<br>**A510-4008-XXX**<br>**408**<br>**A510-2010-XXX**<br>**210**<br>**A510-4010-XXX**<br>**410**<br>**A510-2015-XXX**<br>**215**<br>**A510-4015-XXX**<br>**415**<br>**A510-2020-XXX**<br>**220**<br>**A510-4020-XXX**<br>**420**<br>**A510-2025-XXX**<br>**225**<br>**A510-4025-XXX**<br>**425**<br>**A510-2030-XXX**<br>**230**<br>**A510-4030-XXX**<br>**430**<br>**A510-2040-XXX**<br>**240**<br>**A510-4040-XXX**<br>**440**<br>**A510-2050-XXX**<br>**250**<br>**A510-4050-XXX**<br>**450**<br>**A510-2060-XXX**<br>**260**<br>**A510-4060-XXX**<br>**460**<br>**A510-2075-XXX**<br>**275**<br>**A510-4075-XXX**<br>**475**<br>**A510-2100-XXX**<br>**2100**<br>**A510-4100-XXX**<br>**4100**<br>**A510-2125-XXX**<br>**2125**<br>**A510-4125-XXX**<br>**4125**<br>**A510-2150-XXX**<br>**2150**<br>**A510-4150-XXX**<br>**4150**<br>**A510-4175-XXX**<br>**4175**<br>**A510-4215-XXX**<br>**4215**<br>**A510-4270-XXX**<br>**4270**<br>**A510-4300-XXX**<br>**4300**<br>**A510-4375-XXX**<br>**4375**<br>**A510-4425-XXX**<br>**4425** |                                                                                                          |
| **13-01 **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | **Software version **                                                                                    |
| **Range **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | ----                                                                                                     |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |                                                                                                          |
| **13-02 **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | **Clear Cumulative Operation Hours**                                                                     |
| **Range**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          | **0:**Disable to Clear Cumulative Operation Hours<br>**1:**ClearCumulative Operation Hours               |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |                                                                                                          |
| **13- 03**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | **Cumulative operation hours 1**                                                                         |
| **Range **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | 0~23 hours                                                                                               |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |                                                                                                          |
| **13- 04 **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | **Cumulative operation hours 2**                                                                         |
| **Range **                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | 0~65534 days                                                                                             |
| When 13-02=1, time set of 13-03/ 13-04 will be deleted.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |                                                                                                          |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |                                                                                                          |
| **13-05**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          | **Selection of cumulative operation time**                                                               |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |                                                                                                          |
| **Range**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          | **0:**Accumulative operation time while power on<br>**1:**Accumulative operationtimewhen itis operating. |

**13-05= 0** : Inverter logs the time while the inverter is powered-up. **13-05= 1** : Inverter logs the time when the inverter is running.

4-301

| **13-06** | **Parameters lock **                                                                                                                    |
| --------- | --------------------------------------------------------------------------------------------------------------------------------------- |
| **Range** | **0:**Parameters are read-only except 13-06 and main frequency<br>**1:**Only User Defined Parameters<br>**2:**Allparameters arewritable |

When 13-06=0, only parameter 13-06 and frequency command parameter in main screen can be set but other parameters are read-only.

When 13-06=1, only user parameters (00-41~~00-56) are enabled. Please refer to the instruction of parameters 00-41~~00-56.

Note: it is only enabled in LCD keypad.

When 13-06=2, all parameters are writable except for the read-only parameters.

## Note:

Main frequency setting is 12-16. The value is equal to frequency setting of speed-stage 0 (05-01) in LCD keypad. LED Main Frequency can beset in the main frequency display

| **13- 07 ** | **Parameter Lock Key Code** |
| ----------- | --------------------------- |
| **Range **  | 【**00000~65534**】         |

- When parameter lock key code is enabled (13- 07>0), all parameter except main frequency can’t be modified. Only unlock the key code, modify the parameters is allowable.

- Setting parameter lock key number example: Step 1

![](documentation/pdf_references/A510_instruction_manual.pdf-0383-09.png)

**----- Start of picture text -----**<br>
READ/ ▲<br>1st entry ENTER<br>or ▼<br>DSP/<br>READ/<br>FUN<br>ENTER<br>**----- End of picture text -----**<br>

4-302

## Step 2:

![](documentation/pdf_references/A510_instruction_manual.pdf-0384-01.png)

**----- Start of picture text -----**<br>
DSP/<br>READ/<br>FUN ENTER<br>▲ or ▼<br>READ/<br>ENTER<br>2nd entry<br>▲ or ▼<br>DSP/<br>FUN<br>READ/<br>ENTER<br>Set Password failed<br>Set Password successfully<br>**----- End of picture text -----**<br>

## Lifting lock key code (password):

![](documentation/pdf_references/A510_instruction_manual.pdf-0384-03.png)

**----- Start of picture text -----**<br>
Password failed to lift<br>READ/<br>ENTER<br>DSP/<br>FUN<br>▲ or ▼<br>READ/<br>Lifting ENTER<br>Password<br>▲ or ▼<br>DSP/<br>FUN<br>READ/<br>ENTER<br>Password successfully lifted<br>**----- End of picture text -----**<br>

4-303

| **13-08** | **Restore factory setting / Initialize**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| --------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range** | **0**: No initialization<br>**2 : 2 wire initialization (60Hz)**<br>**(230V/460V/690V)**<br>**3 : 3 wire initialization (60Hz)**<br>**(230V/460V/690V)**<br>**4**: 2 wire initialization (50Hz)<br>(230V/415V)<br>**5**: 3 wire initialization (50Hz)<br>(230V/415V)<br>**6**: 2 wire initialization (50Hz)<br>(200V/380V/575V)<br>**7**: 3 wire initialization (50HZ)<br>(200V/380V/575V)<br>**8**: PLC initialization<br>**9**: 2 wire Initialization (60Hz)<br>(230V/460V)<br>**10**: 3 wire Initialization (60Hz)<br>(230V/460V)<br>**11**: 2 wire Initialization (60Hz)(230V/400V)<br>**12**: 3 wire Initialization (60Hz)(230V/400V)<br>**13**: 2 wire Initialization (50Hz)(230V/400V)<br>**14**: 3 wire Initialization (50Hz)(230V/400V)<br>**15**:2 wire Initialization (220V/380V, 50Hz)<br>**16**:3 wire Initialization(220V/380V,50Hz) |

Use parameter 13-08 to initialize the inverter to factory default. It is recommended to write down the modified parameters before initializing the inverter. After initialization, the value of 13-08 will return to zero automatically.

## **13-08=2:** 2-wire initialization (60Hz) (220V/440V/690V)

Multi-function digital input terminal S1 controls forward operation / stop command, and S2 controls reverse operation / stop command. Refer to Figure 4.4.1. Inverter input voltage (01-14) is automatically set to 220V (200V class) or 440V (400V class) or 690V (660V class).

When 01-00V/Curve= F, 01-02 will automatically set to 60Hz.

## **13-08=3:** 3-wire initialization (60Hz) (220V/440V/690V)

Multi-function digital input terminal S7 controls the forward / reverse direction, and terminals S1 and S2 are set for 3-wire start operation and stop command. Refer to Figure 4.4.2 and Figure 4.4.3 for 3-wire type operation mode. Inverter input voltage (01-14) is automatically set to 220V (200V class) or 440V (400V class) or 690V (660V class).

When 01-00V/Curve= F, 01-02 will automatically set to 60Hz.

## **13-08=4:** 2-wire initialization (50Hz) (230V/415V)

Multi-function digital input terminal S1 controls forward operation / stop command, and S2 controls reverse operation / stop command. Refer to Figure 4.4.1. Inverter input voltage (01-14) is automatically set to 230V (200V class) or 415V (400V class).

4-304

When 01-00V/Curve= F, 01-02 will automatically set to 50Hz.

## **13-08=5:** 3-wire initialization (50Hz) (230V/415V)

Multi-function digital input terminal S5 controls the forward / reverse direction, and terminals S1 and S2 are set for 3-wire start operation and stop command. Inverter input voltage (01-14) is automatically set to 230V (200V class) or 415V (400V class).

When 01-00V/Curve= F, 01-02 will automatically set to 50Hz.

## **13-08=6:** 2-wire initialization (50Hz) (200V/380V/575V)

Multi-function digital input terminal S1 controls forward operation / stop command, and S2 controls reverse operation / stop command. Refer to Figure 4.4.1. Inverter input voltage (01-14) is automatically set to 200V (200V class) or 380V (400V class) or 575V (660V class).

When 01-00V/Curve= F, 01-02 will automatically set to 50Hz.

## **13-08=7:** 3-wire initialization (50Hz) (200V/380V/575V)

Multi-function digital input terminal S5 controls the forward / reverse direction, and terminals S1 and S2 are set for 3-wire start operation and stop command. Inverter input voltage (01-14) is automatically set to 200V (200V class) or 380V (400V class) or 575V (660V class).

When 01-00V/Curve= F, 01-02 will automatically set to 50Hz.

## **13-08=8:** PLC initialization

Clear built-in PLC ladder logic and related values.

## **13-08=9:** 2 wire Initialization (60Hz) (230V/460V)

Multi-function digital input terminal S1 controls forward operation / stop command, and S2 controls reverse operation / stop command. Refer to Figure 4.4.1. Inverter input voltage (01-14) is automatically set to 230V (200V class) or 460V (400V class).

When 01-00V/Curve= F, 01-02 will automatically set to 60Hz.

## **13-08=10:** 3 wire Initialization (60Hz) (230/460V)

Multi-function digital input terminal S7 controls the forward / reverse direction, and terminals S1 and S2 are set for 3-wire start operation and stop command. Refer to Figure 4.4.2 and Figure 4.4.3 for 3-wire type operation mode. Inverter input voltage (01-14) is automatically set to 230V (200V class) or 460V (400V class).

When 01-00V/Curve= F, 01-02 will automatically set to 60Hz.

## **13-08=11:** 2 wire Initialization (60Hz) (230/400V)

Multi-function digital input terminal S1 controls forward operation / stop command, and S2 controls reverse operation / stop command. Refer to Figure 4.4.1. Inverter input voltage (01-14) is automatically set to 230V (200V class) or 400V (400V class).

When 01-00V/Curve= F, 01-02 will automatically set to 60Hz.

**13-08=12:** 3 wire Initialization (60Hz) (230/400V)

4-305

Multi-function digital input terminal S7 controls the forward / reverse direction, and terminals S1 and S2 are set for 3-wire start operation and stop command. Refer to Figure 4.4.2 and Figure 4.4.3 for 3-wire type operation mode. Inverter input voltage (01-14) is automatically set to 230V (200V class) or 400V (400V class).

When 01-00V/Curve= F, 01-02 will automatically set to 60Hz.

## **13-08=13:** 2 wire Initialization (50Hz) (230/400V)

Multi-function digital input terminal S1 controls forward operation / stop command, and S2 controls reverse operation / stop command. Refer to Figure 4.4.1. Inverter input voltage (01-14) is automatically set to 230V (200V class) or 400V (400V class).

When 01-00V/Curve= F, 01-02 will automatically set to 50Hz.

## **13-08=14:** 3 wire Initialization (50Hz) (230/400V)

Multi-function digital input terminal S7 controls the forward / reverse direction, and terminals S1 and S2 are set for 3-wire start operation and stop command. Refer to Figure 4.4.2 and Figure 4.4.3 for 3-wire type operation mode. Inverter input voltage (01-14) is automatically set to 230V (200V class) or 400V (400V class).

When 01-00V/Curve= F, 01-02 will automatically set to 50Hz.

## **13-08=15: 2** wire initialization (220V/380V, 50Hz)

Multi-function digital input terminal S1 controls forward operation / stop command, and S2 controls reverse operation / stop command. Refer to Fig.4.4.1. The input voltage (01-14) will be set to 220V (200V class) or 380V (400V class) automatically and when 01-00 (V/F curve) is set to F, the maximum frequency of 01-12 will be set to 50Hz automatically.

## **13-08=16:** 3 wire initialization (220V/380V, 50Hz)

Multi-function digital input terminal S7 controls the forward / reverse direction, and terminals S1 and S2 are set for 3-wire start operation and stop command. Refer to Figure 4.4.2 and Figure 4.4.3 for 3-wire type operation mode. The input voltage (01-14) will be set to 220V (200V class) or 380V (400V class) automatically and when 01-00 (V/F curve) is set to F, the maximum frequency of 01-12 will be set to 50Hz automatically.

Parameters don’t be influenced by restore factory setting / Initialize (13-08)

| No.   | Parameters                           |
| ----- | ------------------------------------ |
| 00-00 | Control Mode Selection               |
| 00-04 | Language                             |
| 00-27 | HD/ND Mode Selection*******          |
| 01-00 | V/FCurve Selection                   |
| 01-26 | V/FCurve Selectionof Motor 2         |
| 13-00 | InverterCapacity Selection           |
| 13-03 | Cumulative Operation Hours1          |
| 13-04 | Cumulative Operation Hours2          |
| 13-05 | SelectionofCumulative Operation Time |

4-306

| **13-09** | **Fault history clearance function **                        |
| --------- | ------------------------------------------------------------ |
| **Range** | **0:**Do not clear fault history<br>**1:**Clear faulthistory |

## **13-09=1:** Clears inverter fault history.

Note: parameters 12-11~~12-15/12-45~~12-64 are cleared as well.

| **13-10**  | **Parameter Password Function 2** |
| ---------- | --------------------------------- |
| **Range ** | 0 ~ 9999                          |
|            |                                   |
| **13-11**  | **C/B CPLD Ver.**                 |
| **Range ** | 0.00~9.99                         |

This parameter displays the CPLD software version on the control board. It is only displayed on the control board with CPLD.

| **13-12**  | **PG Card Id** |
| ---------- | -------------- |
| **Range ** | 0~255          |

This parameter displays the ID of option card on the control board. It is only displayed coupled with the option card.

【 **0** 】 **: none** 【 **1** 】 **: PG-L** 【 **2** 】 **: PG-O** 【 **3** 】 **: PG-PM** 【 **4** 】 **: PG-PMS** 【 **5** 】 **: PG-PMR** 【 **6** 】 **: CM-PBUS**

| **13-13**  | **PG Card Ver.** |
| ---------- | ---------------- |
| **Range ** | 0.00~9.99        |

This parameter displays the CPLD software version of the option card on the control board. It is only displayed coupled with the option card.

| **13-14** | **Fault Storage Selections**                                                                         |
| --------- | ---------------------------------------------------------------------------------------------------- |
| **Range** | **0:**Fault Messages of Auto Restart are not saved.<br>**1:**FaultMessages of AutoRestart are saved. |

## **13-14=0,**

The fault messages are not saved in the fault history (12-46~~12-49 & 13-21~~13-50) in the process of restart when the auto reset function is active.

## **13-14=1,**

The fault messages are saved in the fault history (12-46~~12-49 & 13-21~~13-50) in the process of restart when the auto reset function is active.

**Note:** Parameters 13-21~13-50 are 30 Fault History: When it detect fault, inverter will store to fault history. If the fault occurs again, parameter 13-21 will change to parameter 13-22.

4-307

## **14-PLC Parameters**

| **14-00**  | **T1set value 1**          |
| ---------- | -------------------------- |
| **14-01 ** | **T1set value 2(mode 7)**  |
| **14-02 ** | **T2set value 1**          |
| **14-03**  | **T2set value 2(mode 7)**  |
| **14-04 ** | **T3 set value 1**         |
| **14-05**  | **T3 set value 2(mode 7)** |
| **14-06**  | **T4set value 1**          |
| **14-07 ** | **T4set value 2(mode 7)**  |
| **14-08**  | **T5 set value 1**         |
| **14-09**  | **T5 set value 2(mode 7)** |
| **14-10**  | **T6 set value 1**         |
| **14-11**  | **T6 set value 2(mode 7)** |
| **14-12**  | **T7set value 1**          |
| **14-13**  | **T7set value 2(mode 7)**  |
| **14-14**  | **T8 set value 1**         |
| **14-15**  | **T8 set value 2(mode 7)** |
| **Range ** | 0~9999                     |

| **14-16**  | **C1 set value**    |
| ---------- | ------------------- |
| **14-17**  | **C2 set value**    |
| **14-18**  | **C3 set value**    |
| **14-19**  | **C4 set value**    |
| **14-20**  | **C5 set value**    |
| **14-21**  | **C6 set value**    |
| **14-22**  | **C7 set value**    |
| **14-23**  | **C8 set value**    |
| **Range ** | 0~65535             |
|            |                     |
| **14-24**  | **AS1 set value 1** |
| **14-25**  | **AS1 set value 2** |
| **14-26**  | **AS1 set value 3** |
| **14-27**  | **AS2 set value 1** |
| **14-28**  | **AS2 set value 2** |
| **14-29**  | **AS2 set value 3** |
| **14-30**  | **AS3 set value 1** |
| **14-31 ** | **AS3 set value 2** |
| **14-32 ** | **AS3 set value 3** |
| **14-33**  | **AS4 set value 1** |
| **14-34 ** | **AS4 set value 2** |
| **14-35**  | **AS4 set value 3** |
| **Range ** | 0~65535             |

4-308

| **14-36**  | **MD1set value 1**  |
| ---------- | ------------------- |
| **14-37 ** | **MD1set value 2**  |
| **14-38**  | **MD1set value 3**  |
| **14-39**  | **MD2set value 1**  |
| **14-40**  | **MD2set value 2**  |
| **14-41**  | **MD2set value 3**  |
| **14-42**  | **MD3 set value 1** |
| **14-43**  | **MD3 set value 2** |
| **14-44**  | **MD3 set value 3** |
| **14-45**  | **MD4set value 1**  |
| **14-46**  | **MD4set value 2**  |
| **14-47**  | **MD4set value 3**  |
| **Range ** | 0~65535             |

Please refer to section 4.5 for built-in PLC function

**15-PLC Monitoring Parameters**

| **15-00**  | **T1current value 1**          |
| ---------- | ------------------------------ |
| **15-01 ** | **T1current value 2(mode 7)**  |
| **15-02 ** | **T2current value 1**          |
| **15-03**  | **T2current value 2(mode 7)**  |
| **15-04 ** | **T3 current value 1**         |
| **15-05**  | **T3 current value 2(mode 7)** |
| **15-06**  | **T4current value 1**          |
| **15-07 ** | **T4current value 2(mode 7)**  |
| **15-08**  | **T5 current value 1**         |
| **15-09**  | **T5 current value 2(mode 7)** |
| **15-10**  | **T6 current value 1**         |
| **15-11**  | **T6 current value 2(mode 7)** |
| **15-12**  | **T7current value 1**          |
| **15-13**  | **T7current value 2(mode 7)**  |
| **15-14**  | **T8 current value 1**         |
| **15-15**  | **T8 current value 2(mode 7)** |
| **Range ** | 0~9999                         |

| **15-16**  | **C1 current value** |
| ---------- | -------------------- |
| **15-17**  | **C2 current value** |
| **15-18**  | **C3 current value** |
| **15-19**  | **C4 current value** |
| **15-20**  | **C5 current value** |
| **15-21**  | **C6 current value** |
| **15-22**  | **C7 current value** |
| **15-23**  | **C8 current value** |
| **Range ** | 0~65535              |

| **15-24**  | **AS1 current value** |
| ---------- | --------------------- |
| **15-25**  | **AS2 current value** |
| **15-26**  | **AS3 current value** |
| **15-27**  | **AS4 current value** |
| **15-28**  | **MD1current value**  |
| **15-29**  | **MD2current value**  |
| **15-30**  | **MD3 current value** |
| **15-31 ** | **MD4current value**  |
| **15-32 ** | **TDcurrent value**   |
| **Range ** | 0~65535               |

4-309

**16-LCD Function group**

| **16-00**  | **Mainscreen monitoring**   |
| ---------- | --------------------------- |
| **Range ** | 5~82                        |
|            |                             |
| **16-01 ** | **Sub-screen monitoring 1** |
| **Range ** | 5~82                        |
|            |                             |
| **16-02 ** | **Sub-screen monitoring 2** |
| **Range ** | 5~82                        |

At power-up the inverter shows two monitor section on the display, main monitor section and the sub-screen monitor section (smaller font).

Choose the monitor signal to be displayed as the main-screen monitor screen in parameter 16-00, and the monitor signals to be displayed on the sub-screen monitor in parameters 16-01 and 16-02, similar to monitor parameters 12-5 ~ 12-82.

| **16-03** | **Display unit**                                                                                                                                                                                                                                                                                                                                                                                  |
| --------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range** | **0:**Frequency display unit is Hz (Resolution is 0.01Hz)<br>**1:**Frequency display unit is % (Resolution is 0.01%)<br>**2:**Frequency display unit is rpm.<br>**3~~39:**Reserved<br>**40~~9999:**100% is XXXX with no decimals (integer only)<br>**10001~~19999:**100% is XXX.X with 1 decimal<br>**20001~~29999:**100% is XX.XX with 2 decimals<br>**30001~39999: **100%isX.XXX with3 decimals |
|           |                                                                                                                                                                                                                                                                                                                                                                                                   |
| **16-04** | **Engineering unit**                                                                                                                                                                                                                                                                                                                                                                              |
| **Range** | **0:**No Unit<br>**1:**FPM<br>**13:**HP<br>**2:**CFM<br>**14:**m/s<br>**3:**PSI<br>**15:**MPM<br>**4:**GPH<br>**16:**CMM<br>**5:**GPM<br>**17:**W<br>**6:**IN<br>**18:**KW<br>**7:**FT<br>**19:**m<br>**8:**/s<br>**20:**°C<br>**9:**/m<br>**21:**RPM<br>**10:**/h**22:**Bar<br>**11:**°F**23:**Pa<br>**12:**inW**24:**KPa                                                                        |

(1). Display unit of digital operator (16-03)

Set the units of the following items to be displayed, the frequency reference (05-01, 00-18, 06-01~06-15) and the monitoring frequency 12-16, 12-17 (Output frequency)

4-310

## (2). Display unit of engineering (16-04).

When 16-03 = 00040-39999, engineering units are enabled. The displayed set range and the frequency range of unit (05-01, 06-01~06-15) as well as the monitoring frequency (12-16, 12-17) are changed by parameters 16-04 and 16-03.

| **16-03**         | **Set /displayed contents**                                                                                                                                                                                                                                                                                                                                                                       | **Set /displayed contents** | **Set /displayed contents** | **Set /displayed contents**                                                                                                                                                          |
| ----------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | --------------------------- | --------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| **0**             | 0.01 Hz                                                                                                                                                                                                                                                                                                                                                                                           |                             |                             |                                                                                                                                                                                      |
| **1**             | 0.01% (maximumoutputfrequency 01-02=100%)                                                                                                                                                                                                                                                                                                                                                         |                             |                             |                                                                                                                                                                                      |
| **2**             | Frequency display unitisrpm                                                                                                                                                                                                                                                                                                                                                                       |                             |                             |                                                                                                                                                                                      |
| **3 -39**         | Reserved                                                                                                                                                                                                                                                                                                                                                                                          |                             |                             |                                                                                                                                                                                      |
| **00040 - 39999** | Set the decimal point by using the fifth place.<br>i.e. □ □□□□<br>Sets full display scaling excluding decimals<br>Set the number of decimal places<br>**00040 - 09999:**□□□□(Integer only e.g. 1000 )<br>**10001 - 19999:**□□□. □ (1 decimal place e.g. 10.0)<br>**20001 - 29999:**□□. □□ (2 decimal places, e.g. 10.00)<br>**30001 - 39999:**□. □□□ (3 decimal places, e.g. 10.000)<br><example> |                             |                             |                                                                                                                                                                                      |
|                   | **16-03**                                                                                                                                                                                                                                                                                                                                                                                         | **Display**                 | **Display unit**            | **Display example**                                                                                                                                                                  |
|                   | 00040<br>–<br>09999                                                                                                                                                                                                                                                                                                                                                                               | □□□□                        | use<br>16-04 setting        | **Example:**100 % speed is 0200<br>> set 16-03=00200 (from 05-01, 06-01 to 06-15,<br>set range from 0040 to 9999).<br>> set16-04=0 (no unit)                                         |
|                   | 10001<br>–<br>19999                                                                                                                                                                                                                                                                                                                                                                               | □□□. □                      |                             | **Example:**100 % speed is 200.0 CFM<br>> set 16-03=12000 (05-01, 06-01 to 06-15, set<br>range from 0000 to 9999).<br>> set 16-04=2 (CFM)<br>> 60% speedwillbe displayed as120.0 CFM |
|                   | 20001<br>–<br>29999                                                                                                                                                                                                                                                                                                                                                                               | □□. □□                      |                             | **Example:**100 % speed is 65.00ºC<br>> set 16-03=26500 (05-01, 06-01 to 06-15, set<br>range from 0000 to 9999)<br>> set 16-04=20 (ºC)<br>> 60% ofspeedis displayed as 39.00ºC       |
|                   | 30001<br>–<br>39999                                                                                                                                                                                                                                                                                                                                                                               | □. □□□                      |                             | **Example:**100 % speed is 2.555 m/s<br>> set 16-03=32555<br>> set 16-04=14 (m/s)<br>> 60% speedis displayed as1.533m/s                                                              |

4-311

**16-05 LCD backlight Range** 0~7

Adjust the screen contrast of the digital operator. If it is set to 0, the screen backlight is turned off.

| **16-07 ** | **Copy function selection **                                                                                                                                              |
| ---------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range**  | 0: Do not copy parameter<br>1: Read inverter parameters and save to the keypad<br>2: Write the keypad parameters to inverter<br>3:Compare parameters of inverterandkeypad |
|            |                                                                                                                                                                           |
| **16-08**  | **Selection of allowing reading**                                                                                                                                         |
|            | 0**:**Do not allow to read inverter parameters and save to the keypad<br>1: Allowtoreadinverterparameters and save to thekeypad                                           |
| **Range**  |                                                                                                                                                                           |
|            |                                                                                                                                                                           |

LCD digital operator with built-in memory (EEPROM) can be used to store and retrieve parameters:

(1) Read: Save inverter parameters to the digital operator (INV → OP).

- (2) Write: Write the parameters from the digital operator to the inverter and save (OP → INV).

- (3) Verify: Compare the inverter parameters against the parameters in the digital operator.

## **16-07=0** : No action

**16-07=1** : Read (all parameters are copied from the inverter to the keypad).

**16-07=2** : Write (all parameter are copied from the keypad to the inverter).

**16-07=3** : Verify (Compare the set value of the inverter to the parameter of the digital operator).

Set 16-08 = 0, to prevent the saved parameter data stored in the digital operator from accidentally being overwritten.

When parameter 16-08=0 and the read operation is executed (16-07=1) a warning message of "RDP Read Prohibited" will be displayed on the keypad and the read operation is cancelled.

Refer to the following steps for copy function operation.

For the write-in operation requires the following items to match.

- (1) Inverter type

- (2) Inverter rated capacity and voltage

## **Note:**

1. Inverter in V1.20 version or the above will support the data in older version written in newer version. If the version switch is completed, the power supply is restarted.

2. Data copy is not limited by parameter 00-00 (control mode selection) in the inverter in V1.20 version or the above.

4-312

## ■ **READ: Copy inverter parameters to the keypad**

|           |     |                                           |     |                                                                                                                                                                                                                                             |
| --------- | --- | ----------------------------------------- | --- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Steps** |     | **Keypad (English)**                      |     | **Description**                                                                                                                                                                                                                             |
|           |     |                                           |     |                                                                                                                                                                                                                                             |
| **1**     |     | Group<br>14 PLC Setting<br>15 PLC Monitor |     | Select the copy function group (16) from the group menu.                                                                                                                                                                                    |
|           |     | 16 LCD Keypad Func.                       |     |                                                                                                                                                                                                                                             |
|           |     |                                           |     |                                                                                                                                                                                                                                             |
| **2**     |     | PARA 16                                   |     | Press the Read / Enter key and select parameter (16-07) copy sel.                                                                                                                                                                           |
|           |     | -07：Copy Sel                             |     |                                                                                                                                                                                                                                             |
|           |     | -08：READ Sel<br>-09：Keypad Loss Sel     |     |                                                                                                                                                                                                                                             |
| **3**     |     | Edit 16-07<br>CopySel                     |     | Press the Read / Enter key to display the data setting / read screen<br>(LCD display is inversed).                                                                                                                                          |
|           |     | Normal<br>(0–3)<br>< 0 ><br>0             |     |                                                                                                                                                                                                                                             |
| **4**     |     | Edit 16-07<br>CopySel                     |     | Change the set value to 1 (read) by using the up arrow key.                                                                                                                                                                                 |
|           |     | READ<br>(0–3)<br>< 0 ><br>1               |     |                                                                                                                                                                                                                                             |
| **5**     |     | -ADV-<br>READ<br>INV→OP                   |     | Use Read / Enter key to enable the read operation, the display is<br>shown as the left.<br> The bottom of LCD display will show a bar to indicate the read<br>progress.                                                                   |
| **6**     |     | -ADV-<br>READ<br>COMPLETE                 |     | “READ COMPLETE” will be displayed on the keypad when reading<br>was successful.                                                                                                                                                             |
|           |     | RDP<br>Read Prohibited                    |     | The error message of "RDP Read Prohibited" may occur on the<br>keypad when reading parameters from the inverter is prohibited.<br>If the error is displayed, press any key to remove the error<br>message and go back to parameter 16-07. |
| **7**     |     | Edit 16-07<br>CopySel                     |     | When DSP/FUN key is pressed, the display returns to parameter<br>16-07.                                                                                                                                                                     |
|           |     | READ<br>(0–3)<br>< 0 ><br>1               |     |                                                                                                                                                                                                                                             |

4-313

##  **WRITE: Copy Keypad parameters to the Inverter**

|           |                           |                                           |     |                                                                                                                                                                                                                                       |
| --------- | ------------------------- | ----------------------------------------- | --- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Steps** | **LCD Display (English)** |                                           |     | **Description**                                                                                                                                                                                                                       |
|           |                           |                                           |     |                                                                                                                                                                                                                                       |
| **1**     |                           | Group<br>14 PLC Setting<br>15 PLC Monitor |     | Select the copy function group (16) from the group menu.                                                                                                                                                                              |
|           |                           | 16 LCD Keypad Func.                       |     |                                                                                                                                                                                                                                       |
|           |                           |                                           |     |                                                                                                                                                                                                                                       |
| **2**     |                           | PARA 16                                   |     | Press the Read / Enter key and select parameter (16-07) copy<br>sel.                                                                                                                                                                  |
|           |                           | -07：Copy Sel                             |     |                                                                                                                                                                                                                                       |
|           |                           | -08：READ Sel<br>-09：Keypad Loss Sel     |     |                                                                                                                                                                                                                                       |
| **3**     |                           | Edit 16-07<br>CopySel                     |     | Press the Read / Enter key to display the data setting / read<br>screen (LCD display is inversed).                                                                                                                                    |
|           |                           | Normal<br>(0–3)<br>< 0 ><br>0             |     |                                                                                                                                                                                                                                       |
| **4**     |                           | Edit 16-07<br>CopySel                     |     | Change the set value to 2 (write) by using the up arrow key.                                                                                                                                                                          |
|           |                           | WRITE<br>(0–3)<br>< 0 ><br>2              |     |                                                                                                                                                                                                                                       |
| **5**     |                           | -ADV-<br>WRITE<br>INV→OP                  |     | Use Read / Enter key to enable the read operation, the<br>display is shown as the left.<br>The bottom of LCD display will show a bar to indicate the<br>read progress.                                                              |
| **6**     |                           | -ADV-<br>WRITE<br>COMPLETE                |     | “WRITE COMPLETE” will be displayed on the keypad when<br>writing was successful.<br>. Until the subsequent display of "SysInit", please power off and<br>restart.                                                                     |
|           |                           | WRE<br>Write Error                        |     | The error message of “WRE Write Error " may occur on the<br>keypad when writing parameters to the inverter is prohibited.<br>If the error is displayed, press any key to remove the error<br>message and go backto parameter 16-07. |
| **7**     |                           | Edit 16-07<br>CopySel                     |     | When DSP/FUN key is pressed, the display returns to<br>parameter 16-07.                                                                                                                                                               |
|           |                           | WRITE<br>(0–3)<br>< 0 ><br>2              |     |                                                                                                                                                                                                                                       |

4-314

## **■ Verify: Compare Inverter Parameters against Keypad Parameters**

| **Steps ** | **LCD Display (English)** | **LCD Display (English)**                 | **LCD Display (English)**                                                                       | **LCD Display (English)** | **Description**                                                                                                                                                                                                                          |
| ---------- | ------------------------- | ----------------------------------------- | ----------------------------------------------------------------------------------------------- | ------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **1**      |                           | Group<br>14 PLC Setting<br>15 PLC Monitor |                                                                                                 |                           | Select the copy function group (16) from the group menu.                                                                                                                                                                                 |
|            |                           | 16 LCD Keypad Func.                       |                                                                                                 |                           |                                                                                                                                                                                                                                          |
|            |                           |                                           |                                                                                                 |                           |                                                                                                                                                                                                                                          |
| **2**      |                           | PARA 16                                   |                                                                                                 |                           | Press the Read / Enter key and select parameter (16-07) copy sel.                                                                                                                                                                        |
|            |                           | -07：Copy Sel                             |                                                                                                 |                           |                                                                                                                                                                                                                                          |
|            |                           | -08：READ Sel<br>-09：Keypad Loss Sel     |                                                                                                 |                           |                                                                                                                                                                                                                                          |
| **3**      |                           | Edit 16-07<br>CopySel                     |                                                                                                 |                           | Press the Read / Enter key to display the data setting / read screen<br>(LCD display is inversed).                                                                                                                                       |
|            |                           | Normal<br>(0–3)<br>< 0 ><br>0             |                                                                                                 |                           |                                                                                                                                                                                                                                          |
| **4**      |                           | Edit 16-07<br>CopySel                     |                                                                                                 |                           | Change the set value to 3 (verify) by using the up arrow key.                                                                                                                                                                            |
|            |                           | VERIFY<br>(0–3)<br>< 0 ><br>3             |                                                                                                 |                           |                                                                                                                                                                                                                                          |
| **5**      |                           | -ADV-<br>VERIFY<br>INV→OP                 |                                                                                                 |                           | Use Read / Enter key to enable the read operation, the display is<br>shown as the left.<br>The bottom of LCD display will show a bar to indicate the read<br>progress.                                                                 |
| **6**      |                           | -ADV-<br>VERIFY<br>COMPLETE               |                                                                                                 |                           | “VERIFY COMPLETE” will be displayed on the keypad when writing<br>was successful.                                                                                                                                                        |
|            |                           | VRYE<br>Verify Error                      |                                                                                                 |                           | The error message of “VRYE Verify Error " may occur on the<br>keypad when writing parameters to the inverter is prohibited.<br>If the error is displayed, press any key to remove the error<br>message and go back to parameter 16-07. |
|            |                           | VRYE<br>Verify Error                      |                                                                                                 |                           |                                                                                                                                                                                                                                          |
|            |                           |                                           |                                                                                                 |                           |                                                                                                                                                                                                                                          |
| **7**      |                           | Edit                                      | 16-07<br>CopySel                                                                                |                           | When DSP/FUN key is pressed, the display returns to parameter<br>16-07.                                                                                                                                                                  |
|            |                           | VERI<br>(0–3)<br>< 0 ><br>3               | FY                                                                                              |                           |                                                                                                                                                                                                                                          |
|            |                           |                                           |                                                                                                 |                           |                                                                                                                                                                                                                                          |
| **16-09**  |                           |                                           | **Selection of keypad removed (LCD)**                                                           |                           |                                                                                                                                                                                                                                          |
| **Range**  |                           |                                           | **0:**Keep operating when LCD keypad is removed.<br>**1:**Displayfaultwhen LCD keypadisremoved. |                           |                                                                                                                                                                                                                                          |

**16-09=0:** Continue operating when keypad is removed.

**16-09=1:** Trip inverter when keypad is removed while operating in local mode.

| **16- 10** | **RTC Time Display Setting**                  |
| ---------- | --------------------------------------------- |
| **Range**  | 【**0**】**: Hide**<br>【**1**】**: Display** |
| **16- 11** | **RTC Date Setting**                          |

4-315

| **Range ** | 【**12.01.01 ~ 99.12.31**】 |
| ---------- | --------------------------- |
| **16- 12** | **RTC Time Setting**        |
| **Range ** | 【**00:00 ~ 23:59**】       |

Set the internal clock before using the function of Real Time Clock (RTC).

RTC date setting is determined by parameter 16-11 and RTC time setting is determined by parameter 16-12.

RTC is displayed in the top of the keypad and refer to Fig.4.4.85 for the selection of RTC time display (16-10) is set to 1.

![](documentation/pdf_references/A510_instruction_manual.pdf-0397-04.png)

**----- Start of picture text -----**<br>
Monitor 00:00<br>Freq Ref<br>12-16 = 000.00 Hz<br>12-17 = 000.00 Hz<br>12-18 = 0000.0A<br>**----- End of picture text -----**<br>

## **Figure 4.4.85 RTC Time Display (Example)**

## **Notes:**

- RTC is not enabled if keypad does not connect with the inverter.

- The counting time continues running regardless of the function being hide or display in the paramerer 16-10 (RTC Time Display Setting).

Users can apply the parameters 12-72 and 12-73 to monitor the specific RTC date and time.

RTC has the following characteristics:

- Four times a day

- Four weeks

- Timer offset function (preset time)

- Timrer enables via multi-function digital input

- Selection for contant time and speed

- Timer enables multi-function digital output

4-316

| **16- 13**  | **RTC Timer Function **                                                                                                                                |
| ----------- | ------------------------------------------------------------------------------------------------------------------------------------------------------ |
| **Range**   | 【**0**】**: Disable**<br>【**1**】**: Enable**<br>【**2**】**: Set by DI**                                                                            |
| **16- 14**  | **P1Start Time**                                                                                                                                       |
| **16- 15**  | **P1Stop Time**                                                                                                                                        |
| **16- 18**  | **P2Start Time**                                                                                                                                       |
| **16- 19**  | **P2Stop Time**                                                                                                                                        |
| **16- 22**  | **P3 Start Time**                                                                                                                                      |
| **16- 23**  | **P3 Stop Time**                                                                                                                                       |
| **16- 26**  | **P4Start Time**                                                                                                                                       |
| **16- 27**  | **P4Stop Time**                                                                                                                                        |
| **Range **  | 【**00:00 ~ 23:59**】                                                                                                                                  |
| **16- 16**  | **P1Start Date**                                                                                                                                       |
| **16- 17**  | **P1Stop Date**                                                                                                                                        |
| **16-20**   | **P2Start Date**                                                                                                                                       |
| **16- 21**  | **P2Stop Date**                                                                                                                                        |
| **16- 24**  | **P3 Start Date**                                                                                                                                      |
| **16- 25**  | **P3 Stop Date**                                                                                                                                       |
| **16- 28**  | **P4Start Date**                                                                                                                                       |
| **16- 29**  | **P4Stop Date**                                                                                                                                        |
| **Range**   | 【**1**】**: Mon**<br>【**2**】**: Tue**<br>【**3**】**: Wed**<br>【**4**】**: Thu**<br>【**5**】**: Fri**<br>【**6**】**: Sat**<br>【**7**】**: Sun** |
| **16- 30**  | **Selection of RTC Offset**                                                                                                                            |
| **Range**   | 【**0**】**: Disable**<br>【**1**】**: Enable**<br>【**2**】**: Set by DI**                                                                            |
| **16- 31 ** | **RTC Offset Time Setting**                                                                                                                            |
| **Range **  | 【**00:00 ~ 23:59**】                                                                                                                                  |
| **16- 32 ** | **Source of Timer 1**                                                                                                                                  |
| **16- 33**  | **Source of Timer 2**                                                                                                                                  |
| **16- 34 ** | **Source of Timer 3**                                                                                                                                  |
| **16- 35**  | **Source of Timer 4**                                                                                                                                  |
| **Range **  | 【**0~31**】**: Refer to Table 4.4.13**                                                                                                                |
| **16- 36**  | **Selection of RTC Speed**                                                                                                                             |
| **Range**   | 【**0**】**: Off**<br>【**1**】**:By Timer 1**<br>【**2**】**: By Timer 2**<br>【**3**】**:By Timer 3**                                                |

4-317

|             | 【**4**】**:By Timer 4**<br>【**5**】**:By Timer 1+2**                                                                                                                                                                                                                                                                                                                            |
| ----------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **16- 37 ** | **Selection of RTC Rotation Direction **                                                                                                                                                                                                                                                                                                                                          |
| **Range**   | 【**xxx0 B**】**:RTC Run1 Forward Rotation**【**xxx1 B**】**:RTC Run1 Reverse Rotation**<br>【**xx0x B**】**:RTC Run2 Forward Rotation **【**xx1x B**】**: RTC Run2Reverse Rotation**【**x0xx**<br>**B**】**:RTC Run3 Forward Rotation **【**x1xx B**】**: RTC Run3Reverse Rotation**<br>【**0xxx B**】**:RTC Run4 Forward Rotation**【**1xxx B**】**: RTC Run4Reverse Rotation** |

Source of timer can be selected to link multiple time periods and one time period can be set to multiple timers.

Timer is set by the following steps:

##  **Start the timer:**

Timer starts via the setting of RTC timer function (16-13).

##  **Set the time period:**

Set the start & stop time and date. If the setting of start time is equal to that of stop time, timing period is off.

##  **The timer is enabled:**

Arrange time period to the specific timer (16-32~16-35).

##  **Link to parameters:**

The timer can be linked to the relay output. One relay output can be only linked to one timer( ex. 03-11, 03-12 and 03-39, 16-36).

**Note:** If the stop time is set to 12:00, Motor start to stop from 12:01.

Refer to Fig.4.4.86 for RTC structure.

![](documentation/pdf_references/A510_instruction_manual.pdf-0399-13.png)

**----- Start of picture text -----**<br>
Step 1 Step 2 Step 3 Step 4<br>(Start the Timer) ( Set the Time Interval) ( Timer is Enabled) ( Link to Parameters)<br>Time period 1<br>(G16- 14 - 17)<br>Timer 1<br>(G16- 32)<br>Time period 2<br>Start/Stop (G16- 18 - 21) Timer 2 .G16- 36 (RTC Speed Selection)<br>Timer (G16- 33) .G03- 11 ： Relay output (R1A - R1C)<br>(G16- 13) Time period 3 .G03- 12 ： Relay output (R2A - R2C)<br>(G16- 22 - 25) Timer 3 .G03- 39 ： Relay output (R3A - R3C)<br>(G16- 34)<br>Time period 4<br>(G16- 26 -29)<br>Timer 4<br>Offset Time is (G16- 35)<br>On/Off Offset Time<br>(G16- 30) (G16- 31)<br>**----- End of picture text -----**<br>

**Figure 4.4.86 RTC structure**

Refer to the following Table 4.4.13 for the selection of timer operation cycle.

4-318

**Table 4.4.13 Arrange time period to the timer function**

| <br>**16-32** |       |        |        |        |        |                                          |                   |
| ------------- | ----- | ------ | ------ | ------ | ------ | ---------------------------------------- | ----------------- |
| **~**         | **O** | **P4** | **P3** | **P2** | **P1** | **Timer Function**                       | **Display**       |
| **16-35**     |       |        |        |        |        |                                          |                   |
| 0             | 0     | 0      | 0      | 0      | 0      | Without the selectionoftimer             | None              |
| 1             | 0     | 0      | 0      | 0      | 1      | TimePeriod1                              | P1                |
| 2             | 0     | 0      | 0      | 1      | 0      | TimePeriod2                              | P2                |
| 3             | 0     | 0      | 0      | 1      | 1      | TimePeriod1and2                          | P1+P2             |
| 4             | 0     | 0      | 1      | 0      | 0      | TimePeriod 3                             | P3                |
| 5             | 0     | 0      | 1      | 0      | 1      | TimePeriod1and 3                         | P1+P3             |
| 6             | 0     | 0      | 1      | 1      | 0      | TimePeriod2and 3                         | P2+P3             |
| 7             | 0     | 0      | 1      | 1      | 1      | TimePeriod1,2and 3                       | P1+P2+P3          |
| 8             | 0     | 1      | 0      | 0      | 0      | TimePeriod4                              | P4                |
| 9             | 0     | 1      | 0      | 0      | 1      | TimePeriod1and4                          | P1+P4             |
| 10            | 0     | 1      | 0      | 1      | 0      | TimePeriod2and4                          | P2+P4             |
| 11            | 0     | 1      | 0      | 1      | 1      | TimePeriod1,2and4                        | P1+P2+P4          |
| 12            | 0     | 1      | 1      | 0      | 0      | TimePeriod 3 and4                        | P3+P4             |
| 13            | 0     | 1      | 1      | 0      | 1      | TimePeriod1, 3 and4                      | P1+P3+P4          |
| 14            | 0     | 1      | 1      | 1      | 0      | TimePeriod2, 3 and4                      | P2+P3+P4          |
| 15            | 0     | 1      | 1      | 1      | 1      | TimePeriod1,2, 3 and4                    | P1+P2+P3+P4       |
| 16            | 1     | 0      | 0      | 0      | 0      | Offset selection                         | Offset (O)        |
| 17            | 1     | 0      | 0      | 0      | 1      | Offset and time period1                  | O+P1              |
| 18            | 1     | 0      | 0      | 1      | 0      | Offset and time period2                  | O+P2              |
| 19            | 1     | 0      | 0      | 1      | 1      | Offset and time period1and2              | O+P1+P2           |
| 20            | 1     | 0      | 1      | 0      | 0      | Offset and time period 3                 | O+P3              |
| 21            | 1     | 0      | 1      | 0      | 1      | Offset and time period1and 3             | O+P1+P3           |
| 22            | 1     | 0      | 1      | 1      | 0      | Offset and time period2and 3             | O+P2+P3           |
| 23            | 1     | 0      | 1      | 1      | 1      | Offset and time period 1 , 2 and 3       | O+P1+P2+P3        |
| 24            | 1     | 1      | 0      | 0      | 0      | Offset and time period 4                 | O+P4              |
| 25            | 1     | 1      | 0      | 0      | 1      | Offset and time period 1 and 4           | O+P1+P4           |
| 26            | 1     | 1      | 0      | 1      | 0      | Offset and time period 2 and 4           | O+P2+P4           |
| 27            | 1     | 1      | 0      | 1      | 1      | Offset and time period 1 , 2 an 4        | O+P1+P2+P4        |
| 28            | 1     | 1      | 1      | 0      | 0      | Offset and time period 3 and 4           | O+P3+P4           |
| 29            | 1     | 1      | 1      | 0      | 1      | Offset and time period 1 , 3 and 4       | O+P1+P3+P4        |
| 30            | 1     | 1      | 1      | 1      | 0      | Offset and time period 2 , 3 and 4       | O+P2+P3+P4        |
| 31            | 1     | 1      | 1      | 1      | 1      | Offset and time period 1 , 2 , 3<br>and4 | <br>O+P1+P2+P3+P4 |

Reference frequency and motor rotation direction are controlled by RTC function.

## **16-36=0:** RTC speed selection is disabled.

## **16-36=1:** Timer 1 is enabled.

Reference frequency = Frequency Setting of Speed-Stage 0 (05-01)

## **16-36=2:** Timer 2 is enabled.

Reference frequency = Frequency Setting of Speed-Stage 0 (05-01)

## **16-36=3:** Timer 3 is enabled.

Reference frequency = Frequency Setting of Speed-Stage 0 (05-01)

**16-36=4:** Timer 4 is enabled.

4-319

Reference frequency = Frequency Setting of Speed-Stage 0 (05-01)

## **16-36=4:** Timer 1 and 2 are enabled.

Reference frequency is enabled by the simultaneous operation of timer 1 and 2.

## **Notes:**

- The inverter runs via the start of the specific timer without the influence of other timers.

- The selection of RTC speed setting (16-36) is affected by the action of time period 1 to 4 (P1~P4) which is corresponding to the selection of RTC rotation direction (16-37). For example:

When the selection of RTC speed is set to 5 (by timer 1+2), source of run command (00-02) and source of frequecny command (00-05) are required to set to RTC. Thus, reference frequency is controlled by RTC timer 1 and 2 and the inverter continues running.

Refer to Table 4.4.14 for the control of reference frequency.

**Note:** Selection of RTC Rotation Direction (16-37) is limited by the Motor Direction Lock Selection(11-00).

**Table 4.4.14 Reference frequency is determined by timer 1 and 2**

|             |                 | **Main Frequency Command**       |                                                      | **Selection of rotation** |
| ----------- | --------------- | -------------------------------- | ---------------------------------------------------- | ------------------------- |
| **Timer 1** | <br>**Timer 2** |                                  | **Source of frequency setting**                      |                           |
|             |                 | <br>**Source Selection (00-05)** |                                                      | **direction**             |
|             |                 |                                  |                                                      |                           |
| 0           | 0               | 6(RTC)                           | Set by frequency setting of<br>speed-stage 0 (05-01) | By RTC 1 (16-37)          |
| 1           | 0               | 6(RTC)                           | Set by frequency setting of<br>speed-stage1(05-02)   | By RTC 2 (16-37)          |
| 0           | 1               | 6(RTC)                           | Set by frequency setting of<br>speed-stage2(05-03)   | By RTC 3 (16-37)          |
| 1           | 1               | 6(RTC)                           | Set by frequency setting of<br>speed-stage 3 (05-04) | By RTC 4 (16-37)          |

RTC function can not run normally when:

- When multi-function terminal (03-00~03-05) is set to the fire mode.

- When KEB function is enabled

  - Source of main frequency of RTC function is according to Table 4.4.14 and also can refer to main and alternative frequency command modes (00-07).

  - If main run command source selection (00-02) is set to 0~3 (0: keypad, 1: external terminal, 2: communication control, 3: PLC), refer to Table 4.4.15 for the relationship between main run command and RTC timer status.

**Table 4.4.15 Relationship between main run command and RTC timer status**

| **Main run command** |                        |                                                                  |
| -------------------- | ---------------------- | ---------------------------------------------------------------- |
|                      | **RTC timer x status** | **Inverter status**                                              |
| **00-02**            |                        |                                                                  |
|                      |                        |                                                                  |
| 0~3                  | 0                      | Invertercan notrun(withoutruncommand)                            |
| 0~3                  | 1                      | Invertercan notrun(withoutruncommand)                            |
| 4                    | 0                      | Invertercan notrun(RTC timer is disabled)                        |
| 4                    | 1                      | Inverter runs and rotates depending on the function of<br>16-37. |

Take an example for RTC timer connecting with different parameters:

The work time on Monday is 6:00 AM to 10:00 PM. The work time on Tuesday to Friday is 8:00 AM to 8:00 PM. The work time on Saturday is 8:00 AM to 6:00 PM.

4-320

The work time on Sunday is 8:00 AM to 12:00 PM. Motor runs on weekdays (Mon. to Fri.) at speed 1 and on weekends at speed 2.

Time

![](documentation/pdf_references/A510_instruction_manual.pdf-0402-02.png)

**----- Start of picture text -----**<br>
24: 00<br>22: 00<br>20: 00<br>18: 00<br>16: 00 Time<br>14: 00 period 1 (P1) Time (P2)period 2 Time<br>period 3<br>12: 00 (P3)<br>Time<br>10: 00 period 4<br>(P4)<br>08: 00<br>06: 00<br>04: 00<br>02: 00<br>00: 00 Day<br>Mon Tue Wed Thu Fri Sat Sun<br>weekdays weekend s<br>**----- End of picture text -----**<br>

**Figure 4.4.87 RTC timer (example)**

4-321

- **Start up the timer in the parameter group 16** (Set the internal time first to enable this function).

  - Set the correct date and time in the parameters 16-11 and 16-12 and set parameter 16-13 to 1(enable RTC timer function).

##  **Set time period 1 (P1)**

Start time 1: 16-14 = 06:00:00 (6:00 AM) Stop time 1: 16-15 = 22:00:00 (10:00 PM) Start date 1: 16-16 = 1 (Monday) Stop date 1: 16-17 = 1 (Monday)

##  **Set time period 2 (P2)**

Start time 2: 16-18 = 08:00:00 (8:00 AM) Stop time 2: 16-19 = 20:00:00 (8:00 PM) Start date 2: 16-20 = 2 (Tuesday) Stop date 2: 16-21 = 5 (Friday)

##  **Set time period 3 (P3)**

Start time 3: 16-22 = 08:00:00 (8:00 AM) Stop time 3: 16-23 = 18:00:00 (6:00 PM) Start date 3: 16-24 = 6 (Saturday) Stop date 3: 16-25 = 6 (Saturday)

##  **Set time period 4 (P4)**

Start time 4: 16-26 = 08:00:00 (8:00 AM) Stop time 4: 16-27 = 12:00:00 (12:00 AM) Start date 4: 16-28 = 7 (Sunday) Stop date 4: 16-29 = 7 (Sunday)

##  **Timer 1 is enabled to set all the time periods (P1, P2, P3, P4)**

16-32 = 15: Source of timer 1 = P1 + P2 + P3 + P4)

##  **Selection of RTC speed is determined by timer 1**

16-36 = 1: Timer 1 is enabled.

Frequency setting is speed-stage 0 (05-01). Rotation direction (16-37) is set to 0000b.

Then, the rotation direction of time period 1~~4 (P1~~P4) is corresponding to the setting of 16-37.

##  **Choose two constant speeds (speed 1 & speed 2)**

16-36 = 5: Timer 1+2 is enabled.

When timer 1 is enabled, frequency setting is speed-stage 1; while timer 2 is enabled, frequency setting is speed-stage 2.

Rotation direction (16-37) is set to 0000b.

Then, when timer 1 and timer 2 are active, direction of motor rotation is forward rotation.

- **Note:** Select RTC offset (16-30) and set RTC offset time (16-31) to enable the offset time. Inverter runs depending on the arranging time period to timer function. Refer to the following Fig.4.4.88.

4-322

![](documentation/pdf_references/A510_instruction_manual.pdf-0404-00.png)

**----- Start of picture text -----**<br>
Multi-function digital input<br>(G03- 00 to 03- 05 = 56)<br>t<br>Offset Time<br>t<br>Time gap<br>(G16- 31)<br>**----- End of picture text -----**<br>

**Figure 4.4.88 Operation of offset time**

For example:

## **Inverter runs at the time period exclusive P1:**

When 16-36=1 (selection of RTC speed is set to timer 1) and 16-32=17 (offset + PI), RTC offset (16-30) is set by DI and the offset time is set via 16-31. Switch on DI and RTC will immediately start up.

If the source of timer is set to 15 (P1+P2+P3+P4), press “STOP” key at the time period 1 (P1). Normally, RTC will start automatically at the next time period (P2) but it can also start via the setting of 16-30 to 2 (set by DI). Inverter re-runs when switching on DI and RTC will immediately start up.

## **Notes:**

If press “STOP” key at the time period and inverter can re-run at this time, user can:

- Set the selection of RTC offset (16-30) to 2 (set by DI) and set DI to 56 (RTC Offset Enable).

- - Switch the selection of RTC offset (16-30) to be enabled.

## **Note:**

| **:**                 | **:**          |
| --------------------- | -------------- |
| RTCAccuracy:          |                |
| **Temperature**       | **Deviation ** |
| +25℃(77℉)             | +/-3 sec./ day |
| -20 / +50℃ (-4/ 122℉) | +/-6 sec./ day |

4-323

|                                                                                                                                                                                                     | **17-Automatic Tuning Parameters**                                                                                                                                                                                                                    |
| --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
|                                                                                                                                                                                                     |                                                                                                                                                                                                                                                       |
| **17-00**                                                                                                                                                                                           | **Mode selection of automatic tuning**                                                                                                                                                                                                                |
| **Range**                                                                                                                                                                                           | **0:**Rotational auto-tuning<br>**1:**Static auto-tuning<br>**2:**Stator resistance measurement<br>**3:**Reserved<br>**4:**Loop tuning<br>**5:**Rotational Auto-tuning Combination (Item: 4+2+0)<br>**6:** StaticAuto-tuning Combination(Item: 4+2+1) |
|                                                                                                                                                                                                     |                                                                                                                                                                                                                                                       |
| **17-01 **                                                                                                                                                                                          | **Motor rated output power **                                                                                                                                                                                                                         |
| **Range**                                                                                                                                                                                           | 0.00~600.00kW                                                                                                                                                                                                                                         |
|                                                                                                                                                                                                     |                                                                                                                                                                                                                                                       |
| **17-02**                                                                                                                                                                                           | **Motor rated current**                                                                                                                                                                                                                               |
|                                                                                                                                                                                                     | For VF, VF+PG modes, 10%~200% of the inverter rated current<br>For SLV, SV modes, 25%~200% of the inverter rated current.                                                                                                                             |
| **Range**                                                                                                                                                                                           |                                                                                                                                                                                                                                                       |
|                                                                                                                                                                                                     |                                                                                                                                                                                                                                                       |
|                                                                                                                                                                                                     |                                                                                                                                                                                                                                                       |
| **17-03**                                                                                                                                                                                           | **Motor rated voltage**                                                                                                                                                                                                                               |
|                                                                                                                                                                                                     | 200V: 50.0~~240.0 V<br>400V: 100.0~~480.0 V<br>575V: 150.0~~670.0 V<br>690V: 180.0~~804.0V                                                                                                                                                            |
| **Range**                                                                                                                                                                                           |                                                                                                                                                                                                                                                       |
|                                                                                                                                                                                                     |                                                                                                                                                                                                                                                       |
|                                                                                                                                                                                                     |                                                                                                                                                                                                                                                       |
| **17-04**                                                                                                                                                                                           | **Motor rated frequency**                                                                                                                                                                                                                             |
| **Range **                                                                                                                                                                                          | 4.8~599.0Hz                                                                                                                                                                                                                                           |
|                                                                                                                                                                                                     |                                                                                                                                                                                                                                                       |
| **17-05**                                                                                                                                                                                           | **Motor rated speed**                                                                                                                                                                                                                                 |
| **Range **                                                                                                                                                                                          | 0~24000rpm                                                                                                                                                                                                                                            |
|                                                                                                                                                                                                     |                                                                                                                                                                                                                                                       |
| **17-06**                                                                                                                                                                                           | **Pole number of motor **                                                                                                                                                                                                                             |
| **Range **                                                                                                                                                                                          | 2~16 pole                                                                                                                                                                                                                                             |
|                                                                                                                                                                                                     |                                                                                                                                                                                                                                                       |
| **17-07**                                                                                                                                                                                           | **Number of PG pulse**                                                                                                                                                                                                                                |
| **Range **                                                                                                                                                                                          | 0~60000PPR                                                                                                                                                                                                                                            |
| If auto tune is not executed, or not completed successfully, value of 17-07 will be overwritten by 20-27<br>automatically<br>If auto tune is done successfully, 20-27 will be overwritten by 17-07. |                                                                                                                                                                                                                                                       |
| **17-08**                                                                                                                                                                                           | **Motor no-load voltage**                                                                                                                                                                                                                             |
|                                                                                                                                                                                                     | 200V: 50~~240 V<br>400V: 100~~480 V<br>575V: 420~~600 V<br>690V:504~~720V                                                                                                                                                                             |
| **Range**                                                                                                                                                                                           |                                                                                                                                                                                                                                                       |
|                                                                                                                                                                                                     |                                                                                                                                                                                                                                                       |
|                                                                                                                                                                                                     |                                                                                                                                                                                                                                                       |
| **17-09**                                                                                                                                                                                           | **Motor excitation current**                                                                                                                                                                                                                          |
| **Range **                                                                                                                                                                                          | 15~70%motor rated current                                                                                                                                                                                                                             |

**17-10**

**Automatic tuning start**

4-324

**0:** Disable **Range 1:** Enable **17-11 Error history of automatic tuning 0:** No error **1:** Motor data error **2:** Stator resistance tuning error **3:** Leakage induction tuning error **4:** Rotor resistance tuning error **Range 5:** Mutual induction tuning error **6:** Encoder error **7:** DT Error **8:** Motor’s acceleration error **9:** Warning

## **Notes:**

- Values are for 200V class, double the values for 400V class.

- In HD mode (00-27=0) the range is 0.0 to 400.0 Hz, 0.0 to 120.0Hz in for ND mode (00-27=1) and 0.0 to 599.0Hz is high frequency mode.

## **Auto-tuning**

Based on the motor nameplate set the motor rated output power (17-01), motor output rated current (17-02), motor rated voltage (17-03), motor rated frequency (17-04), motor rated speed (17-05) and number of motor poles (17-06) to perform an auto-tune.

- Automatic tuning mode selection (17-00)

Rotational auto-tuning (17-00=0) provide higher quality for motors.

After executing Rotational auto-tuning (17-00), Excitation current of motor 1 (02-09) 、 Core saturation coefficient 1 of motor 1(02-10) 、 Core saturation coefficient 2 of motor 1 and Core saturation coefficient 3 of motor 1 (02-12) will renew the value.

## Static auto-tuning (17-00=1) won’t rotate the motor while auto-tuning.

After executing Static auto-tuning (17-00=1), Proportion of motor leakage inductance (02-33) and Motor slip (02-34) will renew the value.

Stator resistance measurement (17-00=2) provide for long motor leads

After executing Stator resistance measurement (17-00=2), Resistance between wires of motor 1(02-15) will renew the value.

Loop tuning (17-00=4) provide great response of current circuit, it can improve frequency bandwidth of current and torque.

Rotation Auto-tuning Combination (17-00=5) is the auto-tuning for three in one, including Loop tuning (17-00=4) 、 Stator resistance measurement (17-00=2) and Rotational auto-tuning (17-00=0).

Static Auto-tune Combination (17-00=6) is the auto-tuning for three in one, including Loop tuning (17-00=4) 、 Stator resistance measurement (17-00=2) and Static auto-tuning (17-00=1)

- Motor rated output power (17-01) Set by inverter capacity (13-00)

- Motor rated current (17-02) Set by inverter capacity (13-00) Set the range to 10 %~120 % of the inverter rated current.

- Motor rated voltage (17-03)

4-325

- Motor rated frequency (17-04)

- Motor rated speed (17-05)

When tuning a special motor (e.g. constant power motor, high-speed spindle motor), with a motor rated voltage or rated motor frequency that is lower than a standard AC motor, it is necessary to confirm the motor nameplate information or the motor test report.

Prevent the inverter output voltage from saturation when the motor rated voltage is higher than the inverter input voltage (see Example 1).

**Example 1:** Motor rated voltage (440V/60Hz) is higher than the inverter input voltage (380V/50 Hz).

![](documentation/pdf_references/A510_instruction_manual.pdf-0407-05.png)

**----- Start of picture text -----**<br>
Output<br>Voltage Inverter<br>M<br>440V<br>380V/50Hz 440V/60Hz<br>17-03<br>Output<br>0<br>17-04 60Hz Frequency<br>Rated frequency (for motor nameplate)<br>Motor rated frequency (for auto-tuning operation)<br>Motor rated voltage (for auto-tuning operation)<br>Rated voltage (for motor nameplate)<br>**----- End of picture text -----**<br>

**Figure 4.4.99 Rated voltage and frequency settings**

- Step 1: Set auto-tuning (17-00), and set motor rated output power (17-01) and the motor rated current (17-02) by label of the motor.

- Step 2: Set the value of motor rated voltage (17-03) =440V by label of the motor.

- Step 3: Set the value of motor rated frequency (17-04) =60Hz

- Step 4: Set the value of motor rated speed (17-05) 、 pole number of motor (17-06) and PG pulse number (17-07). Beware that PG pulse number (17-07) only used in SV and V/F+PG mode.

- Step 5: Set the value of motor no-load voltage (17-08) =360V, the set value for torque control is 20V lower than input voltage.

- Step6: Execute auto-tuning. Set auto-tuning (17-10=1) and enter to standby screen. Enter RUN command to start auto-tuning. The value of selection of PG rotation direction (20-28) adjusts automatically with PG card when auto-tuning. The value of motor rated frequency (17-04) adjusts automatically to the same as the value of base frequency of motor 1.If the value of maximum output frequency of motor 1(01-02) is different form base frequency of motor 1 (01-12), the system will adjusts the value of maximum output frequency of motor 1(01-02) the same as base frequency of motor 1 (01-12) automatically.

When the inverter input voltage (or frequency) is higher than the motor rated voltage (or frequency), set the motor rated voltage (17-03) and the motor rated frequency (17-04) to the rated frequency on the motor nameplate.

**Example 2:** The inverter input voltage and frequency (460V/50Hz) are higher than the motor rated voltage and frequency (380V/33Hz), set 17-03 to 380V (rated motor voltage) and 17-04 to 33Hz (motor rated frequency).

- Number of poles (17-06)

  - Set the motor pole number with its range is 2, 4, 6 and 8 poles

- Number of PG pulse (17-07)

4-326

Set the pulse number of each cycle. If the control mode is SV mode and the V / F + PG mode, the encoder must be installed on the motor shaft and there is no reduction gear ratio.

- Motor no-load voltage (17-08)

  - a) Motor no-load voltage is mainly used in SV or SLV mode, set to value 10~50V lower than the input voltage to ensure good torque performance at the motor rated frequency.

  - b) Set to 85 ~ 95% of the motor rated voltage. In general, the no-load voltage can be closer to the motor rated voltage for larger motors, but cannot exceed the motor rated voltage.

  - c) The motor no-load voltage can be set to a value greater than the actual input voltage. In this case, the motor can only operates under relatively low frequency. If the motor operates at the rated frequency an over voltage condition may occur.

  - d) The higher the motor power is, the higher the no-load voltage is.

  - e) A smaller no-load voltage will reduce the no-load current.

  - f) When load is applied the magnetic flux is weakened and the motor current increases.

  - g) A higher no-load voltage results in a higher the no-load current.

  - h) When load is applied the magnetic flux weakens and the motor current increases. Increasing the magnetic flux generates back EMF and results in poor torque control.

## ■ Motor excitation current (17-09)

- a) Motor excitation current is used for rotational auto-tune.

- b) Set motor excitation current to 33% of the motor rated current. Refer to parameter 02-09 for test running.

- c) Only the static-type or stator resistance measurement auto-tune (17-00=1 or 1700=2) can be set.

- d) It is required to refer to the monitoring parameter 12-76 for adjusting the motor excitation current (17-09). When the excitation current change, parameter 12-76 is also affected so it should be adjusted to the setting no-load voltage (17-08).

## ■ Automatic tuning start (17-10)

Set parameter 17-10 to 1 and press ENTER the inverter will display “Atrdy” for Auto-tune ready. Next press RUN to start the auto-tune procedure. During auto-tune the keypad will display “Atune “for Auto-tune in progress. When the motor is successfully tuned, the keypad shows "AtEnd".

- Error history of automatic tuning (17-11)

If auto-tuning fails the keypad will display the AtErr" message and the auto-tune cause is shown in parameter 17-11. Refer to section 5 for troubleshooting and possible automatic tuning error causes.

**Note:** The motor tuning error history (17-11) shows the tuning result of the last auto-tune. No error is displayed when auto-tune is aborted or when the last auto-tune was successful.

Perform the “Stator resistance measurement” (17-00=2) auto-tune if the inverter/motor leads are longer than 167ft (50m).

For the best performance in vector control perform the rotary-type automatic tune (17-00 = 0) first (using short motor leads between the inverter and motor) and a “Stator resistance measurement” (17-00=2) next.

If a rotary auto-tune (17-00=0) cannot be performed, manually enter the mutual induction (02-18), excitation current (02-09), core saturation compensation factor 1-3 (02-11 - 02-13).

Perform the “Stator resistance measurement” (17-00=2) in V/F control when inverter/motor leads are longer than 167ft (50m).

4-327

| **17-12**  | **Proportion of Motor Leakage Inductance** |
| ---------- | ------------------------------------------ |
| **Range ** | 0.1~15.0 %                                 |

Only the stator resistance auto tune (17-00=2) can be set.

The static non-rotational type and rotational type auto tune will automatically measure the proportion of motor leakage inductance so this parameter is not active.

It is set the value to 4%. Refer to parameter 02-33 for test run to adjust.

| **17-13**  | **Motor Slip Frequency** |
| ---------- | ------------------------ |
| **Range ** | 0.10~20.00 Hz            |

Only the stator resistance auto tune (17-00=2) can be set.

The static non-rotational type and rotational type auto tune will automatically measure the proportion of motor leakage inductance so this parameter is not active.

Refer to parameter 02-34 for counting the setting value.

**17-14 Rotational Auto-tuning** 【 0 】 **:** VF type rotational auto-tuning **Range** 【 1 】 **:** Vector type rotational auto-tuning

It can be set (17-14) only if Rotational auto-tuning (17-00=0) or Rotational Auto-tuning Combination (17-00=5). VF type rotational auto-tuning (17-14=0) applies the standard IM motor that won’t shake without loading for V/F mode. This function is highly applicable,

Vector type rotational auto-tuning (17-14=1) applies the special IM motor that will shake without loading for V/F mode. This function applies for high speed motor. Vector type rotational auto-tuning (17-14=1) measures no-loading current of motor by inner current vector method. It avoid the problem appears oscillating current easily in V/F mode.

If execute VF type rotational auto-tuning (17-14=0) unsuccessfully, try Vector type rotational auto-tuning (17-14=1) again.

4-328

|            | **18-Slip Compensation Parameters**           |
| ---------- | --------------------------------------------- |
|            |                                               |
| **18-00**  | **Slip compensation gainat low speed**        |
| **Range ** | 0.00~2.50                                     |
|            |                                               |
| **18-01 ** | **Slip compensation gainat high speed**       |
| **Range**  | -1.00~1.00                                    |
|            |                                               |
| **18-02**  | **Slip compensation limit**                   |
| **Range ** | 0~250%                                        |
|            |                                               |
| **18-03**  | **Slip compensation filter **                 |
| **Range ** | 0.0~10.0 Sec                                  |
|            |                                               |
| **18-04**  | **Regenerating slip compensation selection ** |
|            | **0:**Disable<br>**1:**Enable                 |
| **Range**  |                                               |
|            |                                               |
|            |                                               |
| **18-05**  | **FOC delay time**                            |
| **Range ** | 1~1000 msec                                   |
|            |                                               |
| **18-06**  | **FOC gain**                                  |
| **Range ** | 0.00~2.00                                     |

Slip compensation automatically adjusts the output frequency based on the motor load to improve the speed accuracy of the motor mainly in V/F mode.

The slip compensation function compensates for the motor slip to match the actual motor speed to the reference frequency.

## **Slip compensation adjustment in V/F mode**

## **18-00:** Slip compensation gain at low speed

The adjustment of slip compensation gain at low speed follows the below procedure:

1. Set the rated slip and the motor no-load current (02-00).

2. Set the slip compensation (18-00) to1.0 (factory default setting is 0.0 in V / F control mode)

3. For the operation with a load attached, measure the speed and adjust the slip gain (18-00) accordingly (increase in steps of 0.1).

   - If the motor speed is lower than frequency reference, increase the value of 18-00.

   - If the motor speed is higher than frequency reference, decrease the value of 18-00.

When the output current is greater than the no-load current (02-00), the slip compensation is enabled and the output frequency increases from f1 to f2. Refer to Figure 4.4.100., the slip compensation value is calculated as follows:

[ Output current (12-18) - no-load current of Motor 1 (02-00) ] Slip Compensation Value = Motor rated slip frequency x

> [ Rated current of Motor 1(02-01) - no-load current of Motor 1 (02-00) ]

4-329

`–` (Motor no-load synchronous speed Motor full load rated speed)(N) x Motor Poles (P) Motor Rated Slip Frequency (f) =

120

![](documentation/pdf_references/A510_instruction_manual.pdf-0411-02.png)

**----- Start of picture text -----**<br>
Load Torque<br>Smaller Load f1 f2 Larger Load<br>Speed<br>**----- End of picture text -----**<br>

**Figure 4.4.100 Slip compensation output frequency**

## **18-02:** Slip compensation limit

Sets slip compensation limit in constant torque and the constant power operation (figure 4.4.101). If 18-02 is 0%, the slip compensation limit is disabled.

![](documentation/pdf_references/A510_instruction_manual.pdf-0411-06.png)

**----- Start of picture text -----**<br>
Slip Compensation Limit<br>01-02<br>× 18-04<br>01-12<br>18-04<br>Fbase Fmax<br>(01-12) (01-02)<br>**----- End of picture text -----**<br>

**Figure 4.4.101 Slip compensation limit**

When the slip compensation gain 18-00 at low speed is adjusted, and the actual motor speed is still lower than the reference frequency, the motor may be limited by the slip compensation limit.

**Note:** Make sure that the slip compensation limit 18-02 does not exceed the maximum allowed system limit.

## **18-03:** Slip compensation filter

Set slip compensation filter time in V/F mode

## **18-04:** Regenerating slip compensation selection

The selections to enable or disable the slip compensation function during regeneration.

To enable slip compensation during regeneration caused by deceleration (SLV mode), set 18-04 to 1 in case speed accuracy is required. When the slip compensation function is used regenerative energy might increase temporarily (18-04= 1) therefore a braking module might be required.

4-330

## **SLV mode adjustment**

## **18-00:** Slip compensation gain

- a) Slip compensation can be used to control the full rang speed accuracy under load condition.

- b) If the speed is lower than 2 Hz and the motor speed decreases, increase the value of 18-00.

- c) If the speed is lower than 2 Hz and the motor speed increases, reduce the value of 18-00.

Slip compensation gain uses a single value for the whole speed range. As a result the slip compensation accuracy at low speed is high but slight inaccuracies might occur at high speeds.

Adjust parameter 18-02 together with the compensation value or continue to adjust 18-00 if the speed accuracy at higher speed is not acceptable. Please note adjusting these parameters might impact the accuracy at lower speeds.

The impact of 18-00 on the torque and the speed are shown in figure 4.4.102.

![](documentation/pdf_references/A510_instruction_manual.pdf-0412-08.png)

**----- Start of picture text -----**<br>
Torque Decrease 18-00 Increase 18-00<br>Speed<br>**----- End of picture text -----**<br>

**Figure 4.4.102 18-00 Effect on the torque and speed**

## **18-01:** Slip compensation gain at high speed

It is not required to adjust the Slip compensation gain at high speed if the motor is loaded. After adjusting parameter 18-00 it is recommended to increase the reference frequency and check the motor speed. In case of a speed error increase the value of 18-01 to adjust the compensation. Increase the motor rated frequency (01-12 base frequency) and increase the value of 18-01 to reduce the speed error. If the speed accuracy becomes worse due to an increase in motor temperature it is recommended to use a combination of 18-00 and 18-01 for adjustment.

Compared to 18-00, 18-01 serves as a variable gain for the full speed range. Parameter 18-01 determines the slip compensation at the motor rated speed and is calculated follows:

Reference Frequency

Slip Compensation Gain = (Slip Compensation Gain at low speed + Slip Compensation Gain at high speed) x

Motor rated frequency (01-12)

4-331

![](documentation/pdf_references/A510_instruction_manual.pdf-0413-00.png)

**----- Start of picture text -----**<br>
Slip compensation<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0413-01.png)

**----- Start of picture text -----**<br>
18-01<br>18-00<br>Frequency<br>Reference<br>**----- End of picture text -----**<br>

**Figure 4.4.103 18-00/18-01 Slip compensation gain versus frequency reference**

![](documentation/pdf_references/A510_instruction_manual.pdf-0413-03.png)

**----- Start of picture text -----**<br>
Torque Decrease Increase Decrease Increase<br>18-01 18-01 18-01 18-01<br>Speed<br>**----- End of picture text -----**<br>

**Figure 4.4.104 18-01 Effect on torque speed curve**

## **18-05:** FOC (Flux Orient Control) delay time

In the SLV mode, the slip compensation of the magnetic flux depends on the torque current and excitation current. If the motor load rises above 100% while running at the motor rated frequency, the motor voltage and resistance drops sharply, which may cause the inverter output to saturate and current jitter occur. The magnetic flux slip compensation will independently control the torque current and the excitation current to prevent current jitter. For slow speed or fixed speed operation, 18-05 may be increased. For fast operation adjust 18-06.

## **18-06:** Slip compensation gain

If the motor is jittering at the rated frequency under full load, the value of 18-06 may gradually be reduced to zero to reduce current jitter.

## **SLV2 mode adjustment**

Default value of parameter 18-00 is 0.0. ( when 18-00 = 0.0, slip compensation function is off.) Adjustment of slip compensation gain (18-00) is the following:

- a) Correctly set the rated slip and no-load current (02-00).

- b) Set slip compensation gain (18-00).

- c) Run under load. Measure the speed and adjust slip compensation gain (18-00) with the unit of 0.1.

## **Notes:**

- ─ If the motor speed is lower than the target speed, increase the setting value of low-speed slip compensation gain (18-00).

- ─ If the motor speed is higher than the target speed, reduce the setting value of low-speed slip compensation gain (18-00).

4-332

4-333

|            | **19–Wobble Frequency Parameters**             |
| ---------- | ---------------------------------------------- |
|            |                                                |
| **19-00**  | **Center frequency of wobble frequency**       |
| **Range ** | 5.00~100.00%                                   |
|            |                                                |
| **19-01 ** | **Amplitude of wobble frequency**              |
| **Range**  | 0.1~20.0**%**                                  |
|            |                                                |
| **19-03**  | **Jump time of wobble frequency**              |
| **Range ** | 0~50msec                                       |
|            |                                                |
| **19-04**  | **Wobble frequency cycle time**                |
| **Range ** | 0.0~1000.0 Sec                                 |
|            |                                                |
| **19-05**  | **Wobble frequency ratio**                     |
| **Range ** | 0.1~10.0msec                                   |
|            |                                                |
| **19-06**  | **Upper offset amplitude of wobble frequency** |
| **Range ** | 0.0~20.0 %                                     |
|            |                                                |
| **19-07**  | **Lower offset amplitude of wobble frequency** |
| **Range ** | 0.0~20.0 %                                     |

Wobble operation can be used in V/F and V/F+PG control mode to modulate the output frequency around the reference frequency for use in winding application to create an evenly wound roll.

Refer to the figure 4.4.105 for the wobble operation and the related parameter settings.

![](documentation/pdf_references/A510_instruction_manual.pdf-0415-03.png)

**----- Start of picture text -----**<br>
Output<br>frequency<br>Jump time<br>19-03 Jump 19-01<br>19-01 frequency<br>19-02<br>Center<br>19-06<br>Frequency 19-07<br>19-00<br>19-02 19-01<br>19-01<br>19-01<br>t<br>tup tdown<br>* Wobble Ratio = t [up] / t [down]<br>Wobble time<br>19-04<br>**----- End of picture text -----**<br>

**Figure 4.4.105 Wobble operation and the related parameter setting**

In wobble operation, one of multifunction digital inputs (03-00 to 03-07) is set to 37 (wobble operation) and the run command is active. When the wobble operation is ready, the inverter output frequency reaches the center frequency (19-00). The acceleration time to the center frequency is the original pre-set acceleration time (Tacc 1 to Tacc 4). When the wobble operation is closed or the run command is removed, the deceleration time used is the original pre-set deceleration time (Tdec 1 to Tdec4).

In wobble operation, the inverter operates uses the in the wobble time (19-04, tup + tdown) and wobble frequency

4-334

(19-05, tup / tdown).

Set multi-function digital output terminals (R1A-R1C, R2A-R2C) to output wobble operation (in acceleration) by setting from 03-11 to 03-12 to 20 or 21.

Refer to the figure 4.4.106 for the wobble ON / OFF control.

![](documentation/pdf_references/A510_instruction_manual.pdf-0416-03.png)

**----- Start of picture text -----**<br>
Run<br>Command t<br>Traverse Run<br>(03-00 –07 =37) t<br>Traverse operation<br>19-03<br>19-02<br>19-01<br>Output frequency<br>19-00<br>19-01<br>tup tdown<br>t<br>19-04 tdecel<br>taccel<br>Traverse Up<br>(03-11 to 03-12 = 28) t<br>During Traverse<br>t<br>(03-11 to 03-12 = 29)<br>**----- End of picture text -----**<br>

**Figure 4.4.106 ON/OFF control of wobble**

4-335

In wobble operation, the center frequency can be controlled by one of multi-function digital inputs.

The wobble upper and lower deviation command (03-00 to 07 = 38) and the wobble lower deviation command (03-00 to 07 = 39) cannot be active at the same time, this will result in the inverter operating at the original center frequency (19 - 00). Refer to Figure 4.4.107.

![](documentation/pdf_references/A510_instruction_manual.pdf-0417-02.png)

**----- Start of picture text -----**<br>
19-01<br>19-01 19-07<br>19-06 19-01<br>Output frequency<br>19-00<br>19-01<br>19-01<br>19-01<br>t<br>Upper Deviation<br>Command<br>(03-00 to 03-07 = 38 t<br>Lower Deviation<br>Command<br>(03-00 to 03-07 = 39 t<br>**----- End of picture text -----**<br>

**Figure 4.4.107 Upper/Lower offset operation**

The wobble operation can be used during acceleration and deceleration when the stall prevention function is idle.

Select the appropriate inverter size to match the system requirement.

The wobble operation frequency range is determined by the upper limit and lower limit of the inverter frequency. If (center frequency + amplitude) is greater than the upper frequency limit, the output frequency is limited to the upper frequency limit; if (center frequency - Amplitude) is less than the lower frequency limit the output frequency is limited to the lower frequency limit.

4-336

|            | **20-Speed Control Parameters**                                                                                                                                                                            |
| ---------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
|            |                                                                                                                                                                                                            |
| **20-00**  | **ASR gain 1**                                                                                                                                                                                             |
| **Range ** | 0.00~250.00                                                                                                                                                                                                |
|            |                                                                                                                                                                                                            |
| **20-01 ** | **ASR integral time 1**                                                                                                                                                                                    |
| **Range**  | 0.001~10.000 Sec                                                                                                                                                                                           |
|            |                                                                                                                                                                                                            |
| **20-02**  | **ASR gain 2**                                                                                                                                                                                             |
| **Range ** | 0.00~250.00                                                                                                                                                                                                |
|            |                                                                                                                                                                                                            |
| **20-03**  | **ASR integral time 2**                                                                                                                                                                                    |
| **Range ** | 0.001~10.000 Sec                                                                                                                                                                                           |
|            |                                                                                                                                                                                                            |
| **20-04**  | **ASR integral time limit**                                                                                                                                                                                |
| **Range ** | 0~300 **%**                                                                                                                                                                                                |
|            |                                                                                                                                                                                                            |
| **20-05**  | **ASR positive limit**                                                                                                                                                                                     |
| **Range ** | 0.1 ~ 10 %                                                                                                                                                                                                 |
|            |                                                                                                                                                                                                            |
| **20-06**  | **ASR negative limit**                                                                                                                                                                                     |
| **Range ** | 0.1 ~ 10 %                                                                                                                                                                                                 |
|            |                                                                                                                                                                                                            |
| **20-07**  | **Selection of acceleration and deceleration of P/PI**                                                                                                                                                     |
|            | **0:**PI speed control will be enabled only in constant speed.<br>For the speed acceleration and deceleration, only use P control.<br>**1:** Speed control is enabled either inaccelerationordeceleration. |
| **Range**  |                                                                                                                                                                                                            |
|            |                                                                                                                                                                                                            |
|            |                                                                                                                                                                                                            |
| **20-08**  | **ASR delay time**                                                                                                                                                                                         |
| **Range ** | 0.000~0.500 Sec                                                                                                                                                                                            |
|            |                                                                                                                                                                                                            |
| **20-09**  | **Speed Observer Proportional(P) Gain1**                                                                                                                                                                   |
| **Range**  | 0.00~2.55                                                                                                                                                                                                  |
|            |                                                                                                                                                                                                            |
| **20-10**  | **Speed Observer Integral(I) Time 1**                                                                                                                                                                      |
| **Range ** | 0.01~10.00 Sec                                                                                                                                                                                             |
|            |                                                                                                                                                                                                            |
| **20-11**  | **Speed Observer Proportional(P) Gain2**                                                                                                                                                                   |
| **Range ** | 0.00~2.55                                                                                                                                                                                                  |
|            |                                                                                                                                                                                                            |
| **20-12**  | **Speed Observer Integral(I) Time 2**                                                                                                                                                                      |
| **Range ** | 0.01~10.00 Sec                                                                                                                                                                                             |
|            |                                                                                                                                                                                                            |
| **20-13**  | **Low-pass filter Time constant of speed feedback 1**                                                                                                                                                      |
| **Range ** | 1~1000msec                                                                                                                                                                                                 |
|            |                                                                                                                                                                                                            |
| **20-14**  | **Low-pass filter Time constant of speed feedback 2**                                                                                                                                                      |
| **Range ** | 1~1000msec                                                                                                                                                                                                 |

4-337

| **20-15**  | **ASR gainchange frequency 1**            |
| ---------- | ----------------------------------------- |
| **Range ** | 0.0~599.0Hz                               |
|            |                                           |
| **20-16**  | **ASR gainchange frequency 2**            |
| **Range ** | 0.0~599.0Hz                               |
|            |                                           |
| **20-17**  | **Torque compensation gainat low speed**  |
| **Range ** | 0.00~2.50                                 |
|            |                                           |
| **20-18**  | **Torque compensation gainat high speed** |
| **Range ** | -10~10**%**                               |
|            |                                           |
| **20-33**  | **Detection Level at Constant Speed**     |
| **Range ** | 0.1~5.0 %                                 |

Parameter 20-33 is used when 20-07 is set to 0 and frequency command source is set to analog input mode. Analog input signal, owing to the noise, will cause the system to determine the operation does not reach the constant speed so the problem may occur. Thus, adjust parameter 20-33 to avoid this situation occurring..

The following figure an overview of the automatic speed regulator (ASR) block.

## **V/F + PG control mode:**

The ASR function adjusts the output frequency to control the motor speed to minimize the difference between the frequency reference and actual motor speed.

![](documentation/pdf_references/A510_instruction_manual.pdf-0419-05.png)

**----- Start of picture text -----**<br>
Fref<br>Frequency + Fout Output<br>SFS<br>Reference ASR Limit + Frequency<br>f<br>P<br>Speed - + 20-00 20-05 PG valid<br>Feedback 20-02 + +<br>PG invalid<br>I 20-06<br>(03-00 to 03-07= 42)<br>20-01<br>20-03 20-07=1(during accel / decel)<br>. 20-07= 0 , or<br>. Speed control integral reset<br>(03-00 to 03-07= 43)<br>**----- End of picture text -----**<br>

**Figure 4.4.108 ASR block diagram (V/F + PG)**

If one of the multi-function input (03-00 to 03-07) is set to 42 (PG is disabled), the input can be used to enable or disable the speed control loop system (ASR).

4-338

## **SLV control mode:**

The ASR function adjusts the output frequency to control the motor speed to minimize the difference between the frequency reference and actual motor speed.

The ASR controller in SLV mode uses a speed estimator to estimate the motor speed. In order to reduce speed feedback signal interference, a low-pass filter and speed feedback compensator can be enabled.

The ASR integrator output can be disabled or limited. The ASR output is passed through a low-pass filter.

![](documentation/pdf_references/A510_instruction_manual.pdf-0420-04.png)

**----- Start of picture text -----**<br>
Primary Torque<br>delay time Limit<br>Frequency<br>Reference + P 20-00 + 20-08 Torque<br>20-02 Reference<br>- +<br>I Limit<br>I<br>20-01<br>20-03 20-07 = 1 (during accel/decel)<br>20-07 = 0<br>Speed Speed Control Integral Reset<br>Feedback 03-00 to 03-07 = 43<br>LP Filter<br>Compensator<br>20-13 20-17 Speed<br>Speed 20-14 20-18 Observer Motor Voltage<br>Observer Motor Current<br>Feedback P +<br>20-09<br>20-11<br>Observer +<br>Error<br>I<br>20-10<br>20-12<br>**----- End of picture text -----**<br>

**Figure 4.4.109 ASR block diagram (SLV mode)**

4-339

## **SV control mode and PMSV mode:**

The ASR function adjusts the output frequency to control the motor speed to minimize the difference between the frequency reference and actual motor speed.

The ASR controller in SLV mode uses a speed estimator to estimate the motor speed. In order to reduce speed feedback signal interference, a low-pass filter and speed feedback compensator can be enabled.

The ASR integrator output can be disabled or limited. The ASR output is passed through a low-pass filter.

![](documentation/pdf_references/A510_instruction_manual.pdf-0421-04.png)

**----- Start of picture text -----**<br>
LP Filter P<br>20-35 20-34<br>Torque<br>P Primary Compensation from AI<br>+ delay time<br>Frequency + 20-00 + 20-08 + Torque<br>Reference 20-02 + Reference<br>- I I Limit + Torque<br>Limit<br>Speed 20-01 21-05 to 21-08<br>Feedback Pte 20-03 20-07 = 1 (during accel/decel)<br>N 20-07 = 0<br>20-04<br>ha Speed Control Integral reset<br>03-00 to 03-07 = 43<br>**----- End of picture text -----**<br>

**Figure 4.4.110 Speed control block diagram (SV & PMSV mode)**

## **ASR setting in V/F +PG control mode**

In V/F+PG mode, set the proportional (P) gain and integral (I) time at the minimum output frequency (20-02 and 20-03) and maximum output frequency (20-00 and 20-01). Refer to the figure 4.4.111.

**Figure 4.4.111 ASR gain setting (V/F+PG)**

## **Tuning the speed control ASR gain:**

- a) ASR gain tuning at minimum output frequency

  1.  Operate the motor at the lowest output frequency.

  2.  Increase the ASR proportional gain 2 (20-02) as much as possible without causing instability.

  3.  Decrease the ASR integral time 2(20-03) as much as possible without causing instability.

  4.  Check that the output current is less than 50% of the inverter rated current.

If the output current is more than 50% of the inverter rated current, decrease 20-02 and increase 20-03.

4-340

- b) ASR gain tuning at maximum output frequency

  1.  Operate the motor at the highest output frequency (Fmax).

  2.  Increase the ASR proportional gain 1 (20-00) as much as possible without causing instability.

  3.  Decrease the ASR integral time 1(20-01) as much as possible without causing instability.

- c) The gain tuning of acceleration / deceleration integral control (20-07)

  1.  To enable during acceleration / deceleration operation set 20-07 = 1 (enabled), the integral control is enabled.

  2.  Integral control enables the motor speed to reach its target speed as soon as possible, but it may result in over or undershoot, as shown in Figure 4.4.114 & 4.4.115.

  3.  When one of multi-function digital inputs (03-00 to 03-07) is set to 43 (speed control integral reset), the input can be used to switch between P control and PI control of the speed control loop system (ASR). When the multi-function digital input is on, only P control is active and the integral is reset.

      - a. If the speed overshoot occurs, reduce 20-00 system (ASR proportional gain) and increase the 20-01 system (ASR integral time 1).

      - b. If the desired speed is not reached, reduce 20-02 system (ASR proportional gain 2) and increase 20-03 (ASR integral time 2).

      - c. If you cannot eliminate the speed over or undershoot using the gain tuning described above, decrease the ASR + / - limit (20-05 / 20-06), to decrease the reference frequency compensation (Δf) limit. Since 20-05/20-06 cannot be changed during running, it is necessary to stop the inverter first and then decrease the ASR + / - limit.

  4.  See figure 4.4.112, observe the motor speed waveform and tune the gain at the same time.

## Related Parameters

04- 11 = 6 (Motor Speed) AO1 { 04- 12 (Gain) 04- 13 (Bias) 04-16 = 6 (Motor Speed) AO2 { 04- 17 (Gain) 04- 18 (Bias)

**Figure 4.4.112 Analog output setting**

- d) ASR+/-limit (20-05, 20-06)

ASR +/-limit is ASR frequency compensation limit and is set as a percentage of the maximum frequency output 01-02.

**Note:** If the frequency limit is set too low, the actual motor speed may not reach the target speed.

4-341

## **ASR setting (SV/SLV/PMSV control mode)**

In SLV mode the ASR gain is divided into a high-speed and low-speed section. The speed controller has a high-speed gain 20-00/20-01 and a low-speed gain 20-02/20-03 that can be set independently.

- a) The high/low switch frequency can be set with parameter 20-15 and 20-16. Similar to the ASR gain, the speed estimator has a high-speed gain 20-09/20-10 and a low-speed gain 20-11/20-12.

- b) The speed estimator has a low-pass filter to reduce the speed feedback interference, parameter 20-13 and 20-14 are active at high speed as well as low speed. The switch between the high-speed and the low-speed is set by parameter 20-15 and 20-16.

- c) 20-17 sets the low-speed compensation gain of the speed feedback.

- d) 20-18 sets the high-speed compensation gain of the speed feedback.

- e) When the frequency reference is rises above the value set in 20-16, the ASR gain used is set by parameters 20-00 and 20-01.

- f) When the frequency reference falls below the value set in 20-15, the ASR gain used is set by parameters 20-02 and 20-03.

- g) Gain time constant is adjusted linearly when the speed command falls within the range of 20-15 to 20-16, for a smooth operation.

![](documentation/pdf_references/A510_instruction_manual.pdf-0423-09.png)

**----- Start of picture text -----**<br>
P,I P,I<br>Time<br>P = 20-00 P = 20-00 Constant 20-14<br>I = 20-01 I = 20-01<br>P = 20-02<br>20-13<br>I = 20-03<br>Frequency Frequency<br>20-15 20-16 Reference 20-15 20-16 Reference 20-15 20-16<br>**----- End of picture text -----**<br>

**Figure 4.4.113 ASR gain setting (SLV mode)**

## **SV and PMSV gain setting**

In SV and PMSV mode the ASR gain is divided into a high-speed and low-speed section. The speed controller has a high-speed gain 20-00/20-01 and a low-speed gain 20-02/20-03 that can be set independently.

## **Tune the speed control gain**

During ASR gain tuning, the multi-function analog output (AO1 and AO2 terminal) can be used to monitor the output frequency and motor speed (as shown in figure 4.4.113). Use parameters 20-00 ~ 20-03 for full speed range gain tuning in SV and PMSV mode.

- a) Complete the parameter tuning in normal operation.

- b) Increase ASR proportional gain 1 (20-00), ASR proportional gain 2 (20-02), carefully monitor system stability.

Use parameter 20-00 and 20-02 to adjust the speed response for each cycle. Tuning the settings of 20-00, 20-02 can increase system response, but may cause system instability. See figure 4.4.114.

4-342

![](documentation/pdf_references/A510_instruction_manual.pdf-0424-00.png)

**----- Start of picture text -----**<br>
Motor<br>Speed 1 1 ： 20-00 setting is too high(oscillation occurs)<br>2<br>2 ： 20-00 setting is too low(slow response)<br>2<br>1<br>t<br>**----- End of picture text -----**<br>

**Figure 4.4.114 System response of ASR proportion gain**

- a) Reduce ASR integral time 1(20-01), ASR integral time 2 (20-02) and carefully monitor system stability. 1. A long integral time will result in poor system response.

  2.  If the integral time setting is too short, the system may become unstable Refer to the following figure.

While tuning ASR P and I gain the system may overshoot and an over voltage condition can occur. A braking unit (braking resistor) can be used to avoid an over voltage condition.

![](documentation/pdf_references/A510_instruction_manual.pdf-0424-05.png)

**----- Start of picture text -----**<br>
Motor<br>1 : 20-01 setting is too short(oscillation occurs)<br>Speed<br>1<br>2 : 20-01 setting is too long(slow response)<br>1<br>2<br>t<br>2<br>**----- End of picture text -----**<br>

**Figure 4.4.115 The response of ASR integral time**

**SLV mode gain tuning** (20-00~~20-03, 20-09~~20-18) and **SLV2 mode gain tuning** (20-15, 20-16)

Tune the low-speed ASR P and I gain 20-02 ~ 20-03, make sure the reference frequency is below the value of parameter 20-15. P gain and integral time tuning is the same as for parameter 20-00 and 20-01 in SV mode.

Tune the high-speed ASR PI gain 20-00~20-01, make sure the reference frequency is above parameter 20-16 value. P gain and integral time tuning is the same as for parameter 20-00 and 20-01 under SV mode.

Both low-speed ASR gain and the high-speed gain can be set to the same values and only require to be adjusted in case of system instability.

In case tuning of the ASR P and I gain 20-00~~20-03 does not improve the system response, reduce the low-pass filter time constant 20-13~~20-14 to increase the bandwidth of the feedback system and re-tune the ASR gain.

- Tune low-speed low-pass filter time constant 20-14, make sure the reference frequency is below parameter 20-15 value

- Tune high-speed low-pass filter time constant 20-13 at frequency reference, make sure the reference frequency is above parameter 20-16 value.

- Increasing the low-pass filter time constant can limit the bandwidth of the speed feedback system and may

4-343

reduce the system response. Increasing the low-pass time reduces the speed feedback signal interference but may results in sluggish system response when the load suddenly changes. Adjust the low-pass filter time if the load stays fairly constant during normal operation. The low bandwidth of the speed feedback must be supported by the low gain of ASR to ensure the stable operation.

- Decreasing the low-pass filter time constant may increase the bandwidth of the speed feedback and the system response. Decreasing the low-pass time may increase the speed feedback interference resulting in system instability when the load suddenly changes. Decrease the low-pass filter time is a quick system response is required for rapidly changing loads. The high bandwidth of the speed feedback allows for a relative high ASR gain.

- In case tuning 20-00 ~ 20-03 and the low-pass filter time constant 20-13 do not improve the system response time, tuning the PI gain 20-09 ~ 20-12 of the speed estimator may be required.

- Setting a high gain for the speed estimator (high proportion (P) gain and small integral (I) time) increases the bandwidth of the speed feedback, but may cause speed feedback interference resulting in system instability.

- Setting a low gain for the speed estimator (small proportion (P) gain and high integral (I) time) decreases the bandwidth of the speed feedback, may improve speed feedback interference resulting in a more stable system.

- The default values for the ASR can be used in most applications, no adjustment is required. Adjusting the low-pass filter time and speed estimator gains requires a good understanding of the overall system. If a high-speed system response in combination with stable operation is required consider using SLV or SV control mode.

- Parameter 20-15 sets the gain switch frequency at low-speed and parameter 20-16 sets the gain switch frequency at high-speed.

- Operating at a speed below 20-15 will result in a larger excitation current for low-speed operation accuracy. When the frequency reference rises above 20-16, the inverter will output the rated excitation current at the no-load voltage (02-19).

- For general purpose applications parameter 20-15 should be set to a value of 5 ~ 50% of the motor base frequency.

- If this value is too high, the inverter output may saturate. Parameter 20-16 should be set to a value of 4Hz or more above the value of 20-08.

- When experiencing speed jitter at high speed and stable operation during mid-range speed while operating a heavy load (>100%), it is recommended to reduce the no-load voltage (02-19) or tune the FOC parameters (18-05 ~ 18-06).

- Parameter 20-17 and 20-18 are for compensating speed feedback at low speed and high speed.

4-344

- Use parameter 20-17 to adjust the torque compensation gain for the low speed range. By tuning 20-17an offset is added to the torque-speed curve. Increase 20-17 when the no-load speed is lower than the frequency reference. Decrease 20-17 when the no-load speed is higher than the frequency reference. The effect on the torque-speed curve from 20-17 is shown as the following figure:

![](documentation/pdf_references/A510_instruction_manual.pdf-0426-01.png)

**----- Start of picture text -----**<br>
Torque<br>Decrease 20-17 Increase 20-17<br>Speed<br>**----- End of picture text -----**<br>

**Figure 4.4.116 Effect on the torque-speed curve from 20-17**

- Use parameter 20-18 to adjust the torque compensation gain for middle to high speed range. For most general purpose applications it is not necessary to adjust the 20-18. By tuning 20-18an offset is added to the torque-speed curve. Increase 20-18 when the no-load speed is lower than the frequency reference. Decrease 20-18 when the no-load speed is higher than the frequency reference. The effect on the torque-speed curve from 20-18 is shown as the following figure 4.4.117.

![](documentation/pdf_references/A510_instruction_manual.pdf-0426-04.png)

**----- Start of picture text -----**<br>
Torque Decrease Increase Decrease Increase<br>20-18 20-18 20-18 20-18<br>Speed<br>**----- End of picture text -----**<br>

**Figure 4.4.117 Effect on the torque-speed curve from 20-17**

- ① . ASR main delay time (20-08).

  - a) Does not required to be adjusted for general purpose applications

  - b) When the set value of 20-08 is set high, the speed response will and therefore system response will decrease improving system stability.

- ② . ASR integral limit (20-04)

  - a) Setting a small value may prevent system response when the load suddenly changes.

4-345

| **20-19**  | **Overspeed (OS) selection **                                                      |
| ---------- | ---------------------------------------------------------------------------------- |
| **Range**  | **0:**Deceleration to stop<br>**1:**Coast to stop<br>**2:**Continue to operate     |
|            |                                                                                    |
| **20-20**  | **Overspeed (OS) detection level**                                                 |
| **Range**  | 0~120 %                                                                            |
|            |                                                                                    |
| **20-21**  | **Overspeed (OS) detection time**                                                  |
| **Range ** | 0.0~2.0 sec                                                                        |
|            |                                                                                    |
| **20-22**  | **Speed deviation (DEV) selection **                                               |
|            | 0**:**Deceleration to stop<br>1**:**Coast to stop<br>2**:**Continue to operate     |
| **Range**  |                                                                                    |
|            |                                                                                    |
|            |                                                                                    |
| **20-23**  | **Speed deviation (DEV) detection level**                                          |
| **Range ** | 0~50 **%**                                                                         |
|            |                                                                                    |
| **20-24**  | **Speed deviation (DEV) detection time**                                           |
| **Range ** | 0.0~10.0 sec                                                                       |
|            |                                                                                    |
| **20-25**  | **Selection of PG Open**                                                           |
|            | **0:**Deceleration to stop<br>**1:**Coast to stop<br>**2:**Continue to operate     |
| **Range**  |                                                                                    |
|            |                                                                                    |
|            |                                                                                    |
| **20-26**  | **Detection time of PG Open **                                                     |
| **Range ** | 0.0~10.0 Sec                                                                       |
|            |                                                                                    |
| **20-27**  | **PG pulse number **                                                               |
| **Range ** | 0~60000 ppr                                                                        |
|            |                                                                                    |
| **20-28**  | **Selection of PG rotation direction**                                             |
|            | **0:**Forward as counter -clockwise rotation<br>**1:**Forward as clockwiserotation |
| **Range**  |                                                                                    |
|            |                                                                                    |
|            |                                                                                    |
| **20-29**  | **PG pulse dividing ratio**                                                        |
| **Range ** | 001~132                                                                            |
|            |                                                                                    |
| **20-30**  | **PG gear ratio 1**                                                                |
| **Range ** | 1~1000                                                                             |
|            |                                                                                    |
| **20-31**  | **PG gear ratio 2**                                                                |
| **Range ** | 1~1000                                                                             |

■ PG card is required (JN5-PG-O/JN5-PG-L/JN5-PG-PM)

PG pulse divider ratio can be set parameter 20-29.

4-346

## ■ PG feedback setting

- (1) Over speed operation setting (20-19 to 20-21)

- a) When the motor speed exceeds the tuning limit, an error is detected.

- If the motor speed feedback exceeds the value of 20-20 (overspeed detection level) for the time specified in 20-12 (over speed detection delay time) an over-speed (OS) condition is detected.

- b) Overspeed detection selection (20-19) specifies the stop method for the inverter in case of an overspeed condition.

- (2) PG Speed deviation setting (20-22 to 20-24)

- a) When the speed deviation (difference between the set speed and the actual motor speed) exceeds the tuning limit, an error is detected.

- b) If the speed deviation is greater than the value of 20-23 (deviation detection level) for the time specified in 20-24 (deviation detection delay time), a speed deviation (DEV) is detected.

- c) Speed deviation is based on the reference frequency ± speed deviation width, parameter 20-23.

- d) Speed deviation detection selection (20-22) specifies the stop method for the inverter in case of a speed deviation condition.

- (3) PG detection setting (20-25 to 20-26)

- a) When the inverter no longer received pulses fro, the PG feedback for the time specified in 20-26 a PG open condition is detected.

- b) PG open detection selection (20-25) specifies the stop method for the inverter in case of a PG open condition.

Refer to figure 4.4.118 for the PG fault detection block diagram.

![](documentation/pdf_references/A510_instruction_manual.pdf-0428-14.png)

**----- Start of picture text -----**<br>
Duning momentary<br>power loss<br>During<br>Fout B.B. DEV Det Time<br>(after SFS) -+ ABSOLUTE +- 20-24 DEV fault<br>Speed 20-23<br>feedback<br>+<br>(01-08)Fmin - PGO Det Time<br>+ 20-26 PGO fault<br>0% SPEED -<br>+ OS Det Time<br>20% SPEED - 20-21 OS fault<br>+<br>20-20 -<br>**----- End of picture text -----**<br>

**Figure 4.4.118 Logic diagram PG feedback failure detection**

- (4) Set PG pulse (20-27)

  - a) Set PG of pulse number of the encoder for phase A or phase B for each cycle

  - b) If a gearbox is used between the motor and PG the gear ratio can be set with parameter 20-30 and 20-31.

## (5) PG rotation direction (20-28)

Parameter is used to set the motor direction and PG direction. Make sure phase A or phase B is leading for motor forward direction operation.

4-347

**20-28=0:** Forward operation, phase A is leading (phase B is leading for reversal operation). **20-28=1:** Forward operation, phase B is leading (phase A is leading for reversal operation).

![](documentation/pdf_references/A510_instruction_manual.pdf-0429-01.png)

**----- Start of picture text -----**<br>
Inverter phase<br>A<br>Forward (20-28= 0)<br>{<br>Command phase<br>B<br>phase<br>Motor CCW A<br>(Forward) (20-28= 1)<br>{ phase<br>B<br>**----- End of picture text -----**<br>

**Figure 4.4.119 PG and motor rotation direction**

Motor direction is determined as below:

Forward: The motor direction is counter-clockwise when inverter runs in forward direction (see figure 4.4.120.)

![](documentation/pdf_references/A510_instruction_manual.pdf-0429-05.png)

**----- Start of picture text -----**<br>
Inverter<br>Forward<br>Command<br>CCW<br>Motor<br>(Forward)<br>**----- End of picture text -----**<br>

**Figure 4.4.120 Motor operation direction**

Forward: The motor direction is clockwise when inverter runs in forward direction (see figure 4.4.121.) Refer to the below figure 4.4.121 for PG feedback pulses.

![](documentation/pdf_references/A510_instruction_manual.pdf-0429-08.png)

**----- Start of picture text -----**<br>
phase A<br>PG<br>CW<br>phase B<br>**----- End of picture text -----**<br>

**Figure 4.4.121 PG operation direction**

## (6) PG pulse dividing ratio (20-29)

Sets the pulse divider ratio between the PG input and PG output.

The left most digit (3[rd] ) represent the numerator and the last to represent the denominator.

Ratio is calculated as follows:

20-29= □ □□, = n kk

Range n: 0 to 1 Range k: 1 to 32

Ratio = (1+n)/k

4-348

## **Examples:**

20-29=001 → n=0, k=1, proportion = (1+0)/1=1

20-29=032 → n=0, k=32, proportion = (1+0)/32=1/32

20-29=132 → n=1, k=32, proportion = (1+1)/32=1/16

(7) Gear ratio of PG and motor (20-30, 20-31).

Gear ratio specifies when a gearbox is connected between the PG and the motor

a) Set the gear ratio of the load side parameter 20-31.

b) Set the gear ratio of the motor side parameter 20-30.

Motor speed is calculated as follows:

No. of input pulses from PG × 60 No. of PG gear teeth 2 (20-31) Motor Speed(RPM) = × PG pulses (20-27) No. of PG gear teeth 1 (20-30)

**Note:** The response speed in V / F + PG mode is less than that of SV mode.

**20-32 Special encoder selection 0:** None **Range 1:** Resolver

Select encoder type. Power to the inverter needs to be cycled for changes to take effect. Note: Resolver card doesn’t support position mode.

| **20-34**  | **Compensation Gain of Derating** |
| ---------- | --------------------------------- |
| **Range ** | 0~25600                           |

This gain effect is the same as ASR proportional gain (20-00, 20-02). And if this parameter is coupled with low-pass filter time constant (20-35), it can avoid oscillation.

It is suggested that the setting value of parameter 20-34 is 30~50.

| **20-35**  | **Compensation Time of Derating** |
| ---------- | --------------------------------- |
| **Range ** | 0~30000mSec                       |

This time constant is used for suppressing the oscillation produced by 20-34. But too large compensation time constant will cause slower output response and then is unfavorable for turned compensation.

It is suggested that the setting value of parameter 20-35 is 50~100ms..

Refer to Fig.4.4.108 and Fig. 4.4.109. Torque compensation function of derating can reduce the characteristics of ASR turning around under shock load.

| **20- 43** | **MPG speed magnification calculation** |
| ---------- | --------------------------------------- |
| **Range ** | 【1 ~ 500】                             |
| **20- 44** | **MPG speed command limit**             |
| **Range ** | 【0.1 ~ 30.0】**Hz**                    |

In manual pulse generator (MPG) mode, the speed calculated by the MPG Input is multiplied by the parameter (20-43) speed multiplier, and is limited by the parameter (20-44) speed command, to perform speed command upper limit.

4-349

4-350

|            | **21-Torque And Position Control Parameters**                                                                             |
| ---------- | ------------------------------------------------------------------------------------------------------------------------- |
|            |                                                                                                                           |
| **21-00**  | **Torque control selection **                                                                                             |
| **Range**  | 0**:**Speed control<br>1**:**Torque control                                                                               |
|            |                                                                                                                           |
| **21-01 ** | **Filter time of torque reference**                                                                                       |
| **Range**  | 0~1000msec                                                                                                                |
|            |                                                                                                                           |
| **21-02**  | **Speed limit selection **                                                                                                |
|            | **0:**according AI input<br>**1:**according to the set value of 21-03<br>**2:**Input by the Communication Address (2502H) |
| **Range**  |                                                                                                                           |
|            |                                                                                                                           |
|            |                                                                                                                           |
| **21-03**  | **Speed limit value**                                                                                                     |
| **Range ** | -120~120 **%**                                                                                                            |
|            |                                                                                                                           |
| **21-04**  | **Speed limit bias**                                                                                                      |
| **Range ** | 0~120 **%**                                                                                                               |

## **21-00:** Torque control selection

Select between speed control and torque control in SV mode.

## **21-00= 0:** Speed control (20-00, 20-09), ASR setting

**21-00= 1:** Torque control (21-01 to 4), torque control setting

A multi-function digital input terminal (03-00 to 03-08) set to 44 (speed / torque control switching) can be used to switch between speed and torque mode externally. When the input terminal is active torque control is selected otherwise speed control is selected.

Refer to figure 4.4.109 for the speed control architecture and figure 4.4.122 for torque control architecture.

![](documentation/pdf_references/A510_instruction_manual.pdf-0432-07.png)

**----- Start of picture text -----**<br>
Torque Limit<br>torque<br>Torque Reference Tref + Ⅱ Ⅰ Internal<br>Torque<br>(from AI 2) Ⅲ Ⅳ rpm Reference<br>+<br>Speed Limit 21-02=0 (21-05 to 21-08)<br>(from AI 1)<br>Speed Limit NLmt Speed Controller<br>(set by &<br>21-03) 21-02=1 Speed Limiter<br>Speed Limit<br>(from communication<br>address 2502H) 21-02=2<br>NFB<br>Speed Feedback<br>Speed Limit Bias<br>21-04<br>Input<br>Control Block<br>Methods<br>**----- End of picture text -----**<br>

**Figure 4.4.122 Block figure of the torque control**

**Torque Control**

4-351

The torque reference command (Tref) uses analog input AI2 (04-05=15)

**Note:** Torque reference command cannot be set via the keypad.

Multi-function analog input (AI2) can used for torque reference (04-05=15) (torque) or torque compensation level (04-05=16).

The direction (torque output) of the motor depends on the polarity of the analog input signal (AI2) instead of the direction of the run command.

Analog input AI2: Positive voltage forward torque reference (Motor direction counter clockwise). Analog input AI2: Negative voltage reverse torque reference (Motor direction clockwise).

To switch to a negative torque reference set one of the multi-function digital input (03-00 to 03-07) to 45 (negative torque command), and activate the digital input terminal (Motor direction clockwise).

|                             |                      | **Table 4.4.37 Torque input method** | **Table 4.4.37 Torque input method** |
| --------------------------- | -------------------- | ------------------------------------ | ------------------------------------ |
|                             |                      |                                      |                                      |
| **Input**                   | **Input terminal**   | **Parameter setting**                | **Description**                      |
|                             |                      |                                      |                                      |
| Voltage input<br>(0 -10V)   | AI2<br>Selection ”V” | 04-00=0,2                            | Terminal AI2 signal level: 0 - 10V   |
|                             |                      | 04-05=15                             | AI2 used as for torque reference     |
| Current input<br>(4 - 20mA) | AI2<br>Selection ”I” | 04-00=1,3                            | Terminal AI2 signal level: 4 - 20mA  |
|                             |                      | 04-05=15                             | AI2 used as for torque reference     |

## **21-01:** Torque filter time

Time constant used to reduce the torque signal interference and adjust the torque response. Increase filter time in case the system becomes unstable.

## **21-02/21-03:** Speed limit input setting

Limits the motor speed while operating in torque control. When the external torque reference and the system load are out of balance the speed limit may be used to prevent the motor from damaging the system.

The speed limit can be set via the digital inputs or using and analog input signal to set the speed limit level. Refer to the table 4.4.17 for the speed limit input method.

4-352

**Table 4.4.38 Speed limit input method**

|       |                               |                             | <br>**Related** |                                                                                              |
| ----- | ----------------------------- | --------------------------- | --------------- | -------------------------------------------------------------------------------------------- |
|       |                               | **Input**                   |                 |                                                                                              |
| **I** | **nput method**               |                             | **parameter**   | **Description**                                                                              |
|       |                               | **terminal**                |                 |                                                                                              |
|       |                               |                             | **setting**     |                                                                                              |
|       |                               |                             |                 |                                                                                              |
| 1     | Voltage input<br>(-10V – 10V) | AI1                         | 21-02=0         | Analog input (AI1 or AI2) as speed limit                                                     |
|       |                               |                             | 00-05=1         | Analog input (AI1 or AI2 is set by 04-05 ) as reference<br>frequencyinput                    |
|       |                               |                             | 04-00=2,3       | Terminal AI1 signal level : -10V - 10V<br>(if the speed limit is plus value, set 04-00=0, 1) |
|       | Voltage input<br>(10V - 10V)  | AI2<br>(Selection=”<br>V ”) | 21-02=0         | Analog input (AI1 or AI2) as speed limit                                                     |
|       |                               |                             | 00-05=1         | Analog input (AI1 or AI2 is set by 04-05 ) as reference<br>frequencyinput                    |
|       |                               |                             | 04-00=0,2       | Terminal AI2 signal level : 0V - 10V                                                         |
|       |                               |                             | 04-05=12        | AI2 will be added to terminal AI1 as speed limit value                                       |
|       | Current input<br>(4 - 20mA)   | AI2<br>(Selection=”<br>I ”) | 21-02=0         | Analog input (AI1 or AI2) as speed limit                                                     |
|       |                               |                             | 00-05=1         | Analog input (AI1 or AI2 is set by 04-05 ) as reference<br>frequency input                   |
|       |                               |                             | 04-00=1,3       | Terminal AI2 signal level : 4 – 20mA                                                         |
|       |                               |                             | 04-05=12        | AI2will be added to terminal AI1 as speed limit value                                        |
| 2     | Parameter<br>21-03 setting    | ─                           | 21-02=1         | Set the speed limit to be controlled by 21-03                                                |
|       |                               |                             | 21-03           | Set speed limit                                                                              |
| 3     | Communication<br>Input(2502H) | S+ & S-                     | 21-02=2         | Communication is used to be the speed limit.                                                 |

The rotation direction in speed control depends on the speed limit signal:

- Positive voltage: Forward, speed limit (21-03 + 21-04).

- Reverse speed limit is zero or reversal direction (-21-04).

- Negative voltage: Reverse, speed limit (-21-03-21-04).

- Forward, speed limit is zero or forward direction (21-04).

If the speed limit bias is set to 0, the motor speed will be limited to 0 when the rotation direction of the motor and the speed limit are in reverse.

**Example:** The speed limit analog signal is a positive voltage and the motor is in forward operation, then the effective speed range in torque control is from 0 to the analog speed limit value.

## **21-04:** Speed limit bias setting

Speed limit bias (21-04) is used to adjust the boundaries of the speed limit. The speed limit bias (21-04) can be used to set the same limit value in forward and reversal direction and is set as a percentage of the maximum output frequency (01-02).

4-353

**Example 1:** Set 30% speed limit in forward and reverse direction.

![](documentation/pdf_references/A510_instruction_manual.pdf-0435-01.png)

**----- Start of picture text -----**<br>
Output torque (T) ‧ Set speed limit value (21-03)=0<br> speed limit bias (21-04)=30%<br>‧ The speed range of the torque Control is<br>21-04 21-04 from –30% to 30% of maximum output frequency.<br>Torque reference (Tref)<br>Motor speed (N)<br>-100% -30% 30% 100%<br>Effective range of torque control<br>**----- End of picture text -----**<br>

**Figure 4.4.123 Speed limit setting**

## **Example 2:**

Settings: 1. Speed limit value (21-03) =100% (positive speed limit) 2. Speed limit bias (21-04) = 20%

The speed range in torque control is from -20% (21-04) to 120% (21-03+21-04)

![](documentation/pdf_references/A510_instruction_manual.pdf-0435-06.png)

**----- Start of picture text -----**<br>
Output torque<br>Torque<br>21-04<br>Limit<br>Torque reference (Tref)<br>Motor speed<br>-100% -20% 100% 120%<br>Torque Limit<br>effective range<br>of torque control<br>‧ When the speed exceeds the forward speed<br> limit(120%), the torque is increased in the<br>Speed limit negative direction and is limited by the<br>(21-03) setting regenerative torque limit in the 4th quadrant.<br>‧ When the speed exceeds the reverse speed limit(- 20%),<br> the torque is increased in the positive direction and is limited<br> by the regenerative torque limit in the 2nd quadrant.<br>**----- End of picture text -----**<br>

**Figure 4.4.124 Speed limit setting (Example 2)**

4-354

## **Example:** Torque limit and speed limit operation:

In this example the torque limit and speed limit are used in a winding and unwind operation.

## **Winding operation**

The line speed (N) and motor torque (T) are in the same direction of the motor. Refer to Figure 4.4.125

![](documentation/pdf_references/A510_instruction_manual.pdf-0436-04.png)

**----- Start of picture text -----**<br>
Output torque<br>(T)<br>N [T] Torque<br>Limit<br>21-08<br>Line direction<br>Tref<br>21-04 21-04<br>Motor speed (N)<br>M Speed<br>Limit<br>Torque Limit<br>Setting<br>21-07<br>l j k<br>**----- End of picture text -----**<br>

**Figure 4.4.125 Winding operation**

- ① . Speed limit bias (-21-04) > Motor Speed > speed limit bias (+21-04) → torque based on Tref.

- ② . Motor speed (N) > speed limit bias +21-04 → speed limit will output negative torque to prevent the increase of motor speed.

- ③ . Motor speed (N) <-21-04 → speed limit will output a forward torque to prevent an increase of speed.

## **Unwinding operation**

The line speed (N) and motor torque (T) are in opposite direction

![](documentation/pdf_references/A510_instruction_manual.pdf-0436-11.png)

**----- Start of picture text -----**<br>
output torque<br>(T)<br>Torque Limit<br>(21-08)<br>T<br>21-04<br>Line direction 21-04<br>motor speed<br>(N)<br>N Speed Limit Setting<br>Tref Torque Limit<br>(21-07)<br>M<br>**----- End of picture text -----**<br>

**Figure 4.4.126 Unwind operation**

4-355

The relationship among Tref (torque reference), NLmt (speed limit) and N (motor speed) is shown below when used in winding operation and roll-out operation.

|                                |     |     |                |                                          |     |     |     |       |           |     |     |     |                     |     |         |                                          |      |     |     |       |     |                                          |     |     |
| ------------------------------ | --- | --- | -------------- | ---------------------------------------- | --- | --- | --- | ----- | --------- | --- | --- | --- | ------------------- | --- | ------- | ---------------------------------------- | ---- | --- | --- | ----- | --- | ---------------------------------------- | --- | --- |
| **Operations**                 |     |     |                | **Winding operation**                    |     |     |     |       |           |     |     |     |                     |     |         | **Unwind operation**                     |      |     |     |       |     |                                          |     |     |
|                                |     |     |                |                                          |     |     |     |       |           |     |     |     |                     |     |         |                                          |      |     |     |       |     |                                          |     |     |
| T-N curve                      |     |     | 21-04<br>21-08 | 21-07<br>21-04<br>T<br>Tref<br>NLmt<br>N |     |     |     | 21-08 | T<br>NLmt |     |     |     | 21-07<br>21-04<br>N |     | 21-08   | 21-07<br>21-04<br>T<br>Tref<br>NLmt<br>N |      |     |     | 21-08 | 4   | 21-07<br>21-04<br>T<br>Tref<br>NLmt<br>N |     |     |
|                                |     |     |                |                                          |     |     |     |       |           |     |     |     |                     |     |         |                                          |      |     |     | 21-0  |     |                                          |     |     |
|                                |     |     |                |                                          |     |     |     |       |           |     |     |     |                     |     |         |                                          |      |     |     |       |     |                                          |     |     |
|                                |     |     |                |                                          |     |     |     |       |           |     |     |     |                     |     |         |                                          |      |     |     |       |     |                                          |     |     |
|                                |     |     |                |                                          |     |     |     | 21-04 |           |     |     |     |                     |     | 21-04   |                                          |      |     |     |       |     |                                          |     |     |
|                                |     |     |                |                                          |     |     |     |       |           |     |     |     |                     |     |         |                                          |      |     |     |       |     |                                          |     |     |
| Operation<br>direction         |     |     |                | Forward                                  |     |     |     |       | Reverse   |     |     |     |                     |     | Forward |                                          |      |     |     |       |     | Reverse                                  |     |     |
| Tref<br>( Torque<br>reference) |     |     |                | +                                        |     |     |     |       | −         |     |     |     |                     |     |         |                                          | −    |     |     |       |     | +                                        |     |     |
| NLmt<br>( Speed limit )        |     |     |                | +                                        |     |     |     |       | −         |     |     |     |                     |     |         |                                          | +    |     |     |       |     | −                                        |     |     |
| Architecture                   |     |     |                |                                          |     |     |     | N     | T         |     |     |     |                     |     | N<br>T  |                                          | Line |     |     |       |     | direction                                |     |     |
|                                |     |     | Line direction |                                          |     |     |     |       |           |     |     |     |                     |     |         |                                          |      |     |     |       |     |                                          |     |     |

**Figure 4.4.127 Winding and roll-out operations**

## **Torque compensation**

Torque compensation is used to compensate for torque loss due to mechanical damage or other losses. Multi-function analog input AI2 can used for torque compensation (04-05 = 16, 04-07/08 Gain/ Bias).

Set the appropriate signal level for the torque compensation. The torque compensation direction is based on the analog signal polarity, not by the direction of the run command.

When Tcomp is fixed at a positive voltage (or current) results in a positive torque compensation (the rotation of motor shaft is counterclockwise).

4-356

| **21-05**  | **Positive torque limit**              |
| ---------- | -------------------------------------- |
| **Range ** | 0~300**%**                             |
|            |                                        |
| **21-06**  | **Negative torque limit**              |
| **Range**  | 0~300 **%**                            |
|            |                                        |
| **21-07**  | **Forward regenerating torque limit**  |
| **Range ** | 0~300 **%**                            |
|            |                                        |
| **21-08**  | **Reversal regenerating torque limit** |
| **Range ** | 0~300 **%**                            |

Use the torque limit function to limit the torque applied to the load, or limit the regenerative torque.

In speed control the torque limit function has a higher priority than the motor speed control and compensation. This might result in extended acceleration, deceleration times and a reduction in motor speed.

Torque limit can be set in two ways:

- Use torque limit parameters (21-05 to 21-08) to set a fixed torque limit.

- Set the torque limit by using the multi-function analog input (AI2).

There are four torque limits that can be set separately, one for each quadrant:

(I) Positive torque limit in forward direction (21-05 positive torque limit)

(II) Positive torque limit of reverse direction (21-06 negative torque limit)

(III) Negative torque limit in reverse direction (21-07 forward regenerating torque limit)

(IV) Negative torque limit in forward direction (21-08 reversal regenerating torque limit)

Refer to Figure 4.4.128.

![](documentation/pdf_references/A510_instruction_manual.pdf-0438-12.png)

**----- Start of picture text -----**<br>
Output Torque (T)<br>21-08 21-05<br>Positive torque<br>I: Forward rotation positive torque<br>II: Reverse rotation positive torque II I<br>III: Reverse rotation negative torque<br>Motor Speed<br>IV: Forward Rotation negative torque<br>III IV<br>Negative torque<br>21-06 21-07<br>Reverse Forward<br>direction direction<br>**----- End of picture text -----**<br>

**Figure 4.4.128 Torque limit setting**

4-357

Torque limit setting by using multi-function analog input AI2 (04-05)

|                | **Table 4.4.39 Torque limit analog input**                                     |
| -------------- | ------------------------------------------------------------------------------ |
| **04-05(AI2)** | **Function**                                                                   |
| 11             | Positive torque limit                                                          |
