| 12             | Negative torque limit                                                          |
| 13             | Regenerative torque limit(for both forward and reversal directions).           |
| 14             | Positive/negative torque limit (positive and negative detection torque limit ) |

Set the analog input terminal (AI2) signal level (04-00), gain (04-07) and bias (04-08)

The default setting for the analog input AI2 is 0 -10V representing 0 – 100% of the motor rated torque).

Figure 4.4.129 shows the relationship between the output torque and the torque limit.

![](documentation/pdf_references/A510_instruction_manual.pdf-0439-05.png)

**----- Start of picture text -----**<br>
Output Torque (T)<br>II: Reverse<br>I: Forward driving<br>regenerating<br>(Positive torque limit, 04-05=11)<br>(Positive / negative torque limit, 04-05=14)<br>21-05<br>21-08<br>Motor Speed (N)<br>21-07<br>21-06<br>(Regenerative torque limit, 04-05=13)<br>(Negative torque limit, 04-05=12)<br>(Positive / negative torque limit, 04-05=14)<br>III: Reverse driving<br>IV: Forward generating<br>**----- End of picture text -----**<br>

## **Figure 4.4.129 Analog input torque limit (AI2)**

When the analog input is set to positive torque limit (value = 11) the torque limit is active in the third and fourth quadrant.in the reverse direction (regenerative torque in the second quadrant).

When the analog input is set to negative torque limit (value = 12) the torque limit is active in the third and fourth quadrant.

When the analog input is set to regenerative torque limit (value = 13) the torque limit is active in the second and fourth quadrant can be controlled.

When the analog input is set to positive/negative torque limit (value = 14) the torque limit is active in all four quadrants.

4-358

When the analog input is at maximum (10V or 20mA), the torque limit is 100% of the motor rated torque. In order to increase the torque limit above 100% the analog input gain (04-07) has to set to a value greater than 100%. For example: 200.0% of the gain will result in the torque limit of 200% of motor rated torque at 10V (20mA) analog input level.

| **21-09**  | **Maximum frequency of position control**             |
| ---------- | ----------------------------------------------------- |
| **Range ** | 0.1~100 Hz                                            |
| **21-10**  | **The command of rotation cycle number of section 0** |
| **Range ** | -9999~9999                                            |
| **21-11**  | **The command of the pulse number of section 0**      |
| **Range ** | -9999~9999                                            |
| **21-12**  | **The command of rotation cycle number of section 1** |
| **Range ** | -9999~9999                                            |
| **21-13**  | **The command of the pulse number of section 1**      |
| **Range ** | -9999~9999                                            |
| **21-14**  | **The command of rotation cycle number of section 2** |
| **Range ** | -9999~9999                                            |
| **21-15**  | **The command of the pulse number of section 2**      |
| **Range ** | -9999~9999                                            |
| **21-16**  | **The command of rotation cycle number of section 3** |
| **Range ** | -9999~9999                                            |
| **21-17**  | **The command of the pulse number of section 3**      |
| **Range ** | -9999~9999                                            |
| **21-18**  | **The command of rotation cycle number of section 4** |
| **Range ** | -9999~9999                                            |
| **21-19**  | **The command of the pulse number of section 4**      |
| **Range ** | -9999~9999                                            |
| **21-20**  | **The command of rotation cycle number of section 5** |
| **Range ** | -9999~9999                                            |
| **21-21**  | **The command of the pulse number of section 5**      |
| **Range ** | -9999~9999                                            |
| **21-22**  | **The command of rotation cycle number of section 6** |
| **Range ** | -9999~9999                                            |
| **21-23**  | **The command of the pulse number of section 6**      |
| **Range ** | -9999~9999                                            |
| **21-24**  | **The command of rotation cycle number of section 7** |
| **Range ** | -9999~9999                                            |
| **21-25**  | **The command of the pulse number of section 7**      |
| **Range ** | -9999~9999                                            |

4-359

| **21-26**  | **The command of rotation cycle number of section 8**                                        |
| ---------- | -------------------------------------------------------------------------------------------- |
| **Range ** | -9999~9999                                                                                   |
| **21-27**  | **The command of the pulse number of section 8**                                             |
| **Range ** | -9999~9999                                                                                   |
| **21-28**  | **The command of rotation cycle number of section 9**                                        |
| **Range ** | -9999~9999                                                                                   |
| **21-29**  | **The command of the pulse number of section 9**                                             |
| **Range ** | -9999~9999                                                                                   |
| **21-30**  | **The command of rotation cycle number of section 10**                                       |
| **Range ** | -9999~9999                                                                                   |
| **21-31**  | **The command of the pulse number of section 10**                                            |
| **Range ** | -9999~9999                                                                                   |
| **21-32**  | **The command of rotation cycle number of section 11**                                       |
| **Range ** | -9999~9999                                                                                   |
| **21-33**  | **The command of the pulse number of section 11**                                            |
| **Range ** | -9999~9999                                                                                   |
| **21-34**  | **The command of rotation cycle number of section 12**                                       |
| **Range ** | -9999~9999                                                                                   |
| **21-35**  | **The command of the pulse number of section 12**                                            |
| **Range ** | -9999~9999                                                                                   |
| **21-36**  | **The command of rotation cycle number of section 13**                                       |
| **Range ** | -9999~9999                                                                                   |
| **21-37**  | **The command of the pulse number of section 13**                                            |
| **Range ** | -9999~9999                                                                                   |
| **21-38**  | **The command of rotation cycle number of section 14**                                       |
| **Range ** | -9999~9999                                                                                   |
| **21-39**  | **The command of the pulse number of section 14**                                            |
| **Range ** | -9999~9999                                                                                   |
| **21-40**  | **The command of rotation cycle number of section 15**                                       |
| **Range ** | -9999~9999                                                                                   |
| **21-41**  | **The command of the pulse number of section 15**                                            |
| **Range ** | -9999~9999                                                                                   |
| **21-42**  | **Pos. Mode Sel**                                                                            |
|            | **0:**Switch to position mode when output frequency < 01-08.<br>**1**: Z PhaseLockedFunction |
| **Range**  |                                                                                              |
|            |                                                                                              |
| **21-43**  | **Offset Angle**                                                                             |
| **Range ** | 0~9999Pulse                                                                                  |

4-360

## **21-09 Maximum frequency for position control**

Maximum output frequency when moving to the next position. The position control function uses acceleration time 1 (00-14).

Maximum output frequency when moving to the next position. The position control function uses deceleration time 1 (00-15).

In the SV control mode, multi-function digital input terminals (03-00 to 03-07) can be used to select the position. See table 4.4.40.

![](documentation/pdf_references/A510_instruction_manual.pdf-0442-04.png)

**----- Start of picture text -----**<br>
Output<br>Fmin (01-08)<br>DI (Zero Servo)<br>Run<br>**----- End of picture text -----**<br>

**Figure 4.3.130 Zero-servo positioning**

**Table 4.4.40 Multi-position positioning function setting**

| **Digital Input setting** |                                                |
| ------------------------- | ---------------------------------------------- |
|                           | **Function**                                   |
| **03-00~03-07 **          |                                                |
|                           |                                                |
| 02                        | Multi-speed/positionsetting command1           |
| 03                        | Multi-speed/positionsetting command2           |
| 04                        | Multi-speed/positionsetting command 3          |
| 05                        | Multi-speed/positionsetting command4           |
| 46                        | Zero-Servo command                             |
| 51                        | Select betweenspeed controland positioncontrol |
| 52                        | Positioncommand enable                         |

## **Zero-servo positioning function** (Zero-Servo):

When the output frequency falls below Fmin and the zero-servo input is active, the position is locked in and the inverter enters zero-servo positioning mode (Zero-Servo). Positioning command PosRef is origin, as shown in figure 4.4.130.

Refer to parameter 11-49 and 11-50 for zero-servo gain and zero-servo count and parameter 20-02 and 20-03 to setup the speed regulator function.

## **Multi-position function** (MultiPosRef):

Parameter 21-42 is set to 0 and the speed is lower than the lowest frequency so the inverter will enter into the position mode. If input multi-speed and multi-position command switch (DI is set to 51) in the zero-servo mode,

4-361

multi-speed command 1~~4 is transformed to multi-position command 1~~4 and the origin of zero-servo mode has 17-section position. Refer to Fig.4.4.131.

## **Spindle Positioning Function** (Z-phase locked function)

Parameter 21-42 is set to 1 and the speed is lower than the lowest frequency so the inverter will enter into the position mode when Z-phase signal appears. The origin is positioned in z phase signal and the setting value of parameter 21-43. It can be also coupled with multi-position function.

Z phase bias value of monitoring parameter 12-78 will display the bias between Z phase and the current position.

User can rotate the motor at one cycle depending on the rotation direction. Z phase bias value of parameter 12-78 is the differential value between steering position Z point after capturing the position of Z point. Make the value of 12-78 input the offset angle of parameter 21-43 after the position is confirmed. Then the origin is positioned at Z phase signal + the setting value of parameter 21-43.

**Note** : If the motor is just at power on and does not pass the Z point, parameter 12-78 will display 9999.

## **Position control:**

- Activate Run command (RUN)

- Activate Zero-Servo command (Zero-Srvo)

- Activate Position enable command (MultiPosEn)

- Select a position with the multi-function digital inputs (PosRef)

Refer to figure 4.4.131.

![](documentation/pdf_references/A510_instruction_manual.pdf-0443-12.png)

**----- Start of picture text -----**<br>
PosRef 0~15 t<br>Zero-Servo t<br>Multi Pos. Enable t<br>Multi Pos. Switch t<br>S4 t<br>S3 t<br>S2 t<br>S1 Joona Ane t<br>Run t<br>**----- End of picture text -----**<br>

**Figure 4.4.131 Multi-positioning logic diagram**

Refer to parameter 20-28 to set PG motor direction.

4-362

A position is defined by the number of rotations plus the number of pulses.

When multi-position function is used, position command enable (Multi Pos. Enable, DI is set to 52) is required to be ON so the inverter can receive the external position command. Refer to Fig. 4.4.132.

![](documentation/pdf_references/A510_instruction_manual.pdf-0444-02.png)

**----- Start of picture text -----**<br>
External<br>Position Position 0 Position 1 Position 2 Position 3 Position 4 Position 5<br>t<br>Command<br>Position<br>Command t<br>Enable<br>Position<br>Command Position 0 Position 1 Position 1 Position 3 Position 3 Position 3<br>t<br>of Inverter<br>**----- End of picture text -----**<br>

## **Fig. 4.4.132 Position Enable Diagram**

Multi-position mode is the absolute type. If the first section is at 100 pulse and make the motor rotate at more than 100 pulse, then the second section is required to set at 200 pulse. Refer to Fig. 4.4.133.

![](documentation/pdf_references/A510_instruction_manual.pdf-0444-05.png)

**----- Start of picture text -----**<br>
Position （ pulse ）<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0444-06.png)

**----- Start of picture text -----**<br>
200<br>100<br>100<br>100<br>Time(t)<br> Figure 4.4.133 the absolute type diagram<br>**----- End of picture text -----**<br>

Position setting （ 21-10~21-41 ） :

Motor Position Setting of N section = Rotation Cycles Command of N section x PG Pulse (20-27) + Pulse Command of N section

## **Example: 2 Positions**

Motor encoder is 1024 PPR.

Position 1: Rotate motor shaft in forward direction 180 degrees, set rotation cycle to 0 and pulse number to 512 (1/2 x 1024). Positive number indicated forward direction.

4-363

Position 2: Rotate motor shaft 1reverse 270 degrees (-768 pulses), set rotation cycle to 0 and pulse number to -768 (- 3/4 x 1024). Negative number indicated forward direction.

|            | **22- PM Motor Parameters**               |
| ---------- | ----------------------------------------- |
|            |                                           |
| **22-00**  | **PM motor rated power **                 |
| **Range ** | 0.00~600.00 Kw                            |
|            |                                           |
| **22-01 ** | **PM** **motor rated voltage**            |
| **Range**  | 230V:【50 ~ 240】V<br>460V:【100 ~ 480】V |
|            |                                           |
| **22-02**  | **PM motor rated current**                |
| **Range ** | 25%~200%inverter’srated current           |
|            |                                           |
| **22-03**  | **PM motor’spole number **                |
| **Range ** | 2~96Poles                                 |
|            |                                           |
| **22-04**  | **PM Motor’s rated rotation speed**       |
| **Range ** | 6~60000rpm                                |
|            |                                           |
| **22-05**  | **PM motor’s maximum rotation speed**     |
| **Range ** | 6~60000rpm                                |
|            |                                           |
| **22-06**  | **PM motor rated frequency**              |
| **Range ** | 4.8~599.0Hz                               |
|            |                                           |
| **22-07 ** | **PMtype** **selection **                 |
| **Range**  | 【0】SPM<br>【1】IPM                      |

The PM parameter group can be restored to factory default be initializing the inverter (13-00).

1. PM motor rated power (22-00); PM motor rated voltage (22-01); PM motor rated current (22-02) Setting the motor nameplate value.

2. PM motor pole number (22-03); PM motor rated rotation speed (22-04); PM motor rated frequency (22-06) Setting the motor nameplate value. For the PM motor rated rotation speed (22-04) and the PM motor rated frequency (22-06), just set one of the two and the program will automatically calculate the other. When setting the PM motor rated rotation speed (22-04), the PM motor’s maximum rotation speed (22-05) will synchronize and update to the same setting. When using the flux-weakening function, the PM motor’s maximum rotation speed (22-05) setting value must be revised. The formula is as follows:

![](documentation/pdf_references/A510_instruction_manual.pdf-0445-05.png)

4-364

3. PM motor’s maximum rotation speed (22-05) When using the flux-weakening function, the PM motor’s maximum rotation speed (22-05) must be set higher than the PM motor’s rated rotation speed (22-04).

4. PM type selection (22-07)

When using the SPM motor, the recommended setting is 0. Related adjustable parameters are the speed estimated gain (22-30) and the speed estimated filter value (22-31).

When using the IPM motor, the recommended setting is 1. Related adjustable parameters are the speed estimated gain (22-34) and the speed estimated filter value (22-35).

| **22-08**  | **PM Encoder Type**                                                                                                                                                                    |
| ---------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
|            | **0:**TAMAGAWA Non Wire-Saving Encoder<br>**1:**TAMAGAWA Wire-Saving Encoder<br>**2:**SUMTAK Wire-Saving Encoder<br>**3:**General Incremental Encoder<br>**4:**SineWave                |
| **Range**  |                                                                                                                                                                                        |
|            |                                                                                                                                                                                        |
|            |                                                                                                                                                                                        |
| **22-10**  | **PMSLVStart Current**                                                                                                                                                                 |
| **Range ** | 20%~ 200%Motor Rated Current                                                                                                                                                           |
|            |                                                                                                                                                                                        |
| **22-11**  | **I/F Mode Start Frequency Switching Point**                                                                                                                                           |
| **Range ** | 【10 ~ 100】%                                                                                                                                                                          |
|            |                                                                                                                                                                                        |
| **22-14**  | **Armature Resistance of PM Motor**                                                                                                                                                    |
| **Range ** | 0.001 ~30.000Ω                                                                                                                                                                         |
|            |                                                                                                                                                                                        |
| **22-15**  | **D-axis Inductance of PM Motor **                                                                                                                                                     |
| **Range ** | 0.01 ~300.00mH                                                                                                                                                                         |
|            |                                                                                                                                                                                        |
| **22-16**  | **Q-axis Inductance of PM Motor**                                                                                                                                                      |
| **Range ** | 0.01 ~300.00mH                                                                                                                                                                         |
|            |                                                                                                                                                                                        |
| **22-17**  | PM No-Load Voltage                                                                                                                                                                     |
|            | <br>**200V:**【0 ~ 200】**V**<br>**400V:**【0 ~ 400】**V**                                                                                                                             |
| **Range**  |                                                                                                                                                                                        |
|            |                                                                                                                                                                                        |
|            |                                                                                                                                                                                        |
| **22-18**  | **Flux-weakening Current Command Restriction **                                                                                                                                        |
| **Range ** | 0~100 %                                                                                                                                                                                |
|            |                                                                                                                                                                                        |
| **22-20**  | **Offset angle of the magnetic pole and PG origin**                                                                                                                                    |
| **Range ** | 0~360 deg                                                                                                                                                                              |
|            |                                                                                                                                                                                        |
| **22-21**  | **PM motor tuning**                                                                                                                                                                    |
|            | **0:**PM Motor Tuning is not Active<br>**1:**Parameter Auto-tune (for PMSLV Tuning)<br>**2:**Magnetic Pole Alignment and Loop Adjustment (for PMSV Tuning)<br>3: MagneticPoleAlignment |
| **Range**  |                                                                                                                                                                                        |
|            |                                                                                                                                                                                        |
|            |                                                                                                                                                                                        |
| **22-22**  | **Fault history of PM motor tuning**                                                                                                                                                   |
|            | **0:**No error<br>**1:**Staticmagnetic alignmentfault.                                                                                                                                 |
| **Range**  |                                                                                                                                                                                        |
|            |                                                                                                                                                                                        |

4-365

|            | **2:**Without PG option card<br>**3:**Rotation pole alignment is forced to stop<br>**4:**Error of Encoder Feedback Direction.<br>**5:**Loop adjustment is time out<br>**6:**Encoder error<br>**7:**Other errors of motor tuning<br>**8:**Current abnormity occurs when aligning rotation magnetic pole<br>**9:**Current abnormity occurs while loop adjustment<br>**10:**Reserved<br>**11:**Stator Resistance Measurement Timeout |
| ---------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **22-25**  | **Detection Mode Selection of Initial Magnetic Pole**                                                                                                                                                                                                                                                                                                                                                                             |
|            | **0:**Upon the angle before stopping<br>**1:**Mode 1<br>**2:**Mode 2                                                                                                                                                                                                                                                                                                                                                              |
| **Range**  |                                                                                                                                                                                                                                                                                                                                                                                                                                   |
|            |                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **22-26**  | **Estimator Mode**                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Range ** | **0~1**(in PMSLV mode)                                                                                                                                                                                                                                                                                                                                                                                                            |
| **22-27**  | **Voltage Command of Mode 2**                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Range ** | 【5~ 120】%(22-25=2or 22-26=1 is enabled)                                                                                                                                                                                                                                                                                                                                                                                         |
| **22-28**  | **Divider Ratio of Mode 2**                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Range ** | 【0~8】 (22-25=2 or 22-26=1 is enabled)                                                                                                                                                                                                                                                                                                                                                                                           |
| **22-29**  | **Flux-weakening Voltage Command Restriction **                                                                                                                                                                                                                                                                                                                                                                                   |
| **Range ** | 【80 ~ 110】**%**(related toparameter 22-18)                                                                                                                                                                                                                                                                                                                                                                                      |

## **22-08: PM Encoder Type**

After PM encoder type is adjusted, the inverter is required to reconnect to renew the system.

If user does not need the specified encoder types, select mode 3 to avoid error occurring. When mode 3 is selected, start mode is the strong magnetic and the current is about 100% setting value of the rated current (22-02) at start. Magnetic pole search is according to parameter 22-25 or start upon the angle before stopping.

If 22-25=0, inverter at the first start after power failure drives the motor in 0 degree since the angle of motor last stop does not exist and vibration my occur at start-up.

Sine wave card is for Heidenhain ERN 1387, ECN 1313 and ECN413

## **Note** :

1. Sine wave card doesn’t support position mode.

2. If PG card and PM encoder is not matched, SE07 fault will occur.

3. If PM encoder type (22-08) is reset, it is required to reconnect and then perform PM motor tuning (22-21). Find the offset angle of the magnetic pole again. If the above actions are not performed, SE08 fault will occur.

## **22-10: PM SLV Start Current**

Set torque current at start and the unit is the percentage of motor rated current.

## **22-11: I/F Mode Start Frequency Switching Point**

This function is for the switching point from open-loop to close-loop in PMSLV mode. The unit is percentage for rated speed of motor .It recommends that over 5% for 400V and over 10% for 200V.

## **22-14: Armature Resistance of PM Motor**

Set resistor for each phase of the motor in unit of 0.001Ω. It is set automatically when the motor auto-tunes (22-21).

4-366

**Note:** Do not be confused with line-to-line resistance.

## **22-15: D-axis Inductance of PM Motor**

Set motor’s D-axis inductance in unit of 0.001mH. It is set automatically when the motor auto-tunes (22-21).

## **22-16: Q-axis Inductance of PM Motor**

Set motor’s Q-axis Inductance in unit of 0.001mH. It is set automatically when the motor auto-tunes (22-21).

## **22-18: Flux-weakening Current Command Restriction**

1. When the MTPA’s selected (22-32) setting is 0, the setting parameter’s (22-05) maximum motor rotation speed is higher than the parameter’s (22-04) motor rated rotation speed. This will automatically activate the flux-weakening control. Set this parameter to restrict the maximum flux-weakening capability. The unit is the motor’s rated current percentage.

2. When the MTPA’s (22-32) selected setting is 2 or 3, and the output voltage is too high, the flux-weakening voltage command restriction setting value must be raised.

## **22-20: Offset Angle of the Magnetic Pole and PG Origin**

Magnetic pole alignment offset value is stored in this parameter after tuning.

## **22-21: PM Motor Tuning**

## **WARNING!**

Sudden start: The inverter and motor may start unexpectedly during Auto-Tuning, which could result in death or serious injury. Make sure the area surrounding of the motor and load are clear before proceeding with Auto-Tuning.

## **WARNING! Electric Shock Hazard**

High voltage is supplied to the motor when performing an auto-tune, even when the motor is stopped, which could result in death or serious injury. Do not touch the motor when performing magnetic pole realignment until the auto-tuning procedure is completed.

## **WARNING! Holding Brake**

Do not perform a magnetic pole realignment auto-tuning procedure when the motor is connected to a brake this may result in incorrect motor data calculation.

Disconnect the motor and the load and confirm that the motor can freely run.

1. Before selecting PM motor tuning, enter the motor data (22-00) - (22-06) according to the motor nameplate and the number of encoder pulses (20-27).

2.

- a) Use parameter 22-21 to select tuning mode. If 00-00=4 (PMSV), please set 22-21=2 to tuning. If 00-00=5 (PMSLV), please set 22-21=1 to tuning.

- b) When 00-00 set to 4 (PMSV), if the motor pole number (22-03) is unknown, please set 22-21=2. If PM encoder type (22-08) set to 4 (Sine wave, ECN1313, ECN413 and ERN1387) or specific encoder (20-32)

4-367

set to 1 (Resolver) and the motor pole number (22-03) is known, please set 22-21=1 (Parameter auto-tune), then set to 3 (Magnetic pole alignment), the tuning time can be reduced.

- Note 1: If encoder type (22-08) set to 0 ~ 3, and set 22-21=3, PM Tune Error03 will be display. Note 2: If 22-21 set to 2 or 3 to motor tuning, and PM Tune Error04 happens, PG rotation direction (20-28) will be change automatically, please do motor tuning again by same items. If the same error happen again, please re-wire the feedback or motor phase sequence, then do motor tuning again.

- c) Next press the enter key to go to the PM motor tuning screen. The keypad will display the message of "IPrdy" (Ready to Tune).

- d) Press run to start the PM motor tuning. The keypad will display the “IPtun" message during auto-tune.

- e) If the motor is successfully tuned, the message of "IPEnd " will be displayed. If auto-tune is aborted with the stop key, the operator will display the message of " IPbrd "(PM motor tuning aborted).

## **Notes:**

1. Perform a magnetic pole alignment auto-tune before adjusting the speed loop.

2. It is not required to perform a magnetic pole alignment auto-tune each time the inverter is powered up.

## **22-22: Fault History of PM Motor Tuning**

If PM motor tuning has failed, the “IPErr” message is shown on the keypad (PM motor tuning failure). Refer to section 10 for the possible error causes and trouble shooting.

PM motor tuning fault history (22-22) only stores the result of the last auto-tune performed .If auto-tuning was successful or aborted, no error will be displayed.

## **22-25: Detection Mode Selection of Initial Magnetic Pole**

Select the motor activation’s rotor position detection method

Method 0: Do not detect rotor position, start by directly using the angle when the motor was previously stopped Method 1: Use input pulse signal to detect rotor position.

Method 2: Use input continuous variable frequency signal to detect rotor position.

## **22-26: Estimator Mode**

- It is suggested to set 22-26=0 when SPM motor is used. Inverter starts in I/f mode and the relevant adjustable parameters are 22-10 & 22-11.

- It is suggested to set 22-26=1 when IPM motor is used and speed control mode is performed by the speed control ratio 1:50. Inverter will input the continuously variable frequency signal to motor and the relevant adjustable parameters are 22-27 & 22-28.

## **22-27: Voltage Command of Mode 2**

When 22-25=2 or setting of parameter 22-26 is enabled, input of the voltage amplitude setting for the continuously variable frequency signal will influence the motor jittering. When the motor starts and the rotor jitter occurs, it is required to increase the voltage amplitude to ensure the accuracy of detection angle.

**Note:** When the voltage value is set too high, overcurrent error may occur.

## **22-28: Divider Ratio of Mode 2**

When 22-25=2 or setting of parameter 22-26 is enabled, the input of continuous signal frequency depends on the parameter (11-01) carrier setting. If the carrier setting is higher, it is required to appropriately increase the divider ratio so as to reduce the input of continuous signal frequency and ensure the accuracy of detection angle.

4-368

## **22-29: Flux-weakening Voltage Command Restriction**

It is set for preventing the saturation of the output voltage. Inverter performs flux-weakening control by the percentage of input power supply voltage as the limit of output voltage command. If flux-weakening current command restriction (22-18) is set too low, inverter output voltage may exceed the voltage command limit.

| **22-30**  | SPMSpeedEstimationGain                                             |
| ---------- | ------------------------------------------------------------------ |
| **Range ** | 【1 ~ 100】**%**                                                   |
| **22-31**  | SPMSpeedEstimation Filter Value                                    |
| **Range ** | 【1 ~ 2000】**Hz**                                                 |
| **22-32**  | MTPA Selection                                                     |
|            | 【0】: Disabled<br>【1】: Mode 1<br>【2】: Mode 2<br>【3】: Mode 3 |
| **Range**  |                                                                    |
|            |                                                                    |
| **22-33**  | MTPAGain                                                           |
| **Range ** | 【0 ~ 400】**%**                                                   |
| **22-34**  | IPM EstimatorGain                                                  |
| **Range ** | 【0.1 ~ 500.0】                                                    |
| **22-35**  | IPM Estimator Compensation                                         |
| **Range ** | 【0 ~ 300】**%**                                                   |

## **22-30: Speed Estimated Gain**

## **22-31: Speed Estimated Filter Value**

In adjusting the speed response performance, the higher the setting value, the faster the motor reacts, however, if the setting value is too high, the control object will generate vibrations and become unstable, also, if the setting value is lower, the speed deviation will increase. Please adjust to the appropriate setting value according to the field equipment.

## **22-32: MTPA Selection**

## 0: MTPA invalid

- 1: Distribute D-Q-axis current command according to the torque command.

- 2: Distribute D-Q-axis current command according to the torque command and restrict output voltage (12-19) to below the motor’s rated voltage (22-01).

- 3: Distribute D-Q-axis current command according to the torque command and control the output voltage (12-19) to around the motor’s rated voltage (22-01).

## **22-33: MTPA Gain**

When the default value is 200%, revising the PM motor’s D-axis inductance (22-15) or Q-axis inductance (22-16) (such as completing the PM motor adjustment or directly changing the inductance value) will re-calculate the MTPA Gain (22-33).

## **22:34: IPM Estimator Gain**

When the estimator mode (22-26) setting is 1, the estimator gain is the multiple of the bandwidth. The larger the setting value, the faster the motor response. However, if the value is too high, the control item will exhibit vibration and become unstable. The smaller the setting value, the greater the speed deviation. Please adjust the appropriate setting value according to the site equipment.

4-369

4-370

## **22-35: IPM Estimator Compensation**

When the estimator mode (22-26) setting is 1, adjust the estimator compensation will change the output voltage. Adjustments can be made according to the following situation:

When the output voltage (12-19) is too low (Note 1), the compensation setting value must be set higher. When the MTPA function (22-32) is at 1, and the output voltage is still too high (Note 2), adjust to a lower compensation setting value.

When the MTPA function (22-32) is at 2, and the output voltage is still too high, then increase the flux-weakening restrict (22-18) parameter setting value.

Note 1: When the permanent magnet motor is operating at no load frequency conditions, the output voltage should be greater than or equal to the motor back EMF coefficient stated on the nameplate.

Note 2: When the permanent magnet motor is operating at full load frequency conditions, the output voltage should be lesser than or equal to the motor’s rated voltage stated on the nameplate.

4-371

## **Chapter 5 Check Motor Rotation and Direction**

This test is to be performed solely from the inverter keypad. Apply power to the inverter after all the electrical connections have been made and protective covers have been re-attached.

**Important: Motor rotation and direction only applies to standard AC motors with a base frequency of 60Hz. For 50Hz or other frequency AC motors please set the max frequency and base frequency in group 01 accordingly before running the motors.**

##  **LED Keypad Display**

At this point, **DO NOT RUN THE MOTOR** , the LED keypad should display as shown below in Fig. 5.1 and all LEDs are flashing. Next press the **RUN** key, all LEDs light on. See Fig 5.2. The motor should now be operating at low speed running in forward (clockwise) direction. The value shown in the screen will change from 000.00Hz to 005.00Hz. Next press **STOP** key to stop the motor.

Fig 5.1: LED Keypad (Stopped) Fig 5.2: LED Keypad (Running)

5-1

##  **LCD Keypad Display**

At this point, **DO NOT RUN THE MOTOR** , the LCD keypad should display as shown below in Fig. 5.3 and the speed reference 12-16=00 **5.00Hz** should be blinking at the parameter code “12-16”. Next press the **RUN** key, see Fig 5.4. The motor should now be operating at low speed running in forward (clockwise) direction. The parameter code 12-17 shown at the bottom left corner of the screen will change from 12-17=000.00Hz to 12-17=005.00Hz. Next press **STOP** key to stop the motor.

![](documentation/pdf_references/A510_instruction_manual.pdf-0454-02.png)

**----- Start of picture text -----**<br>
Monitor<br>Fref Ref<br>12-16=005.00Hz<br>12-17=000.00Hz<br>12-18=0000.0A<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0454-03.png)

**----- Start of picture text -----**<br>
Monitor<br>Fref Ref<br>12-16=005.00Hz<br>12-17=005.00Hz<br>12-18=0001.2A<br>**----- End of picture text -----**<br>

Fig 5.3: LCD Keypad (Stopped) Fig 5.4: LCD Keypad (Running)

## **Notes:**

- **If the motor rotation is incorrect, power down the inverter.**

- **After the power has been turned OFF, wait at least ten minutes until the charge indicator extinguishes completely before touching any wiring, circuit boards or components.**

- **Using Safety precaution, and referring to section 3.8 exchange any two of the three output leads to the motor (U/T1, V/T2 and W/T3). After the wiring change, repeat this step and recheck motor direction.**

5-2

## **Chapter 6 Speed Reference Command Configuration**

The inverter offers users several choices to set the speed reference source. The most commonly used methods are described in the next sections.

Frequency reference command is selected with parameter 00-05.

## **00-05: Main Frequency Command (Frequency Source)**

This function sets the frequency command source.

## **Setting Range:** 0 to 5

To set parameter 00-05:

- After power-up press the **DSP/FUN** key

- Set Group **00** (Basic Fun) **,** and select parameter -05 with the **UP/DOWN** ▲ and ▼ keys and press the **READ/ ENTER** key.

| **00-05** | **Main Frequency Command Source Selection**                                                                                                                                                                                                                |
| --------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range** | **0:**Keypad<br>**1:**External control (analog)<br>**2:**Terminal command UP / DOWN<br>**3:**Communication control (RS-485)<br>**4:**Pulse input<br>**5:**Reserved<br>**6:**Reserved<br>**7:**AI2 Auxiliary Frequency<br>**8:**Manual Pulse Generator(MPG) |

## **6.1 Reference from Keypad**

##  **LED Keypad:**

Use the </RESET, ▲ and ▼ keys to change the speed reference and then press the **READ/ ENTER** key. Refer to section 4.1.5 for more details.

##  **LCD Keypad:**

Press the **READ/ ENTER** key first and use the </RESET, ▲ and ▼ keys to change the speed reference.

6-1

## **6.2 Reference from External Analog Signal (0-10V / 4-20mA)**

**Analog Reference: 0 – 10 V (Setting 00-05 = 1)**

![](documentation/pdf_references/A510_instruction_manual.pdf-0456-02.png)

**----- Start of picture text -----**<br>
E DO2 24VG S2 S4 S6 S8 24V +12V GND AI1 AI2<br>DO1 DOG S1 S3 S5 S7 F1 F2 PI AO1 AO2 E<br>Common/0V, GND<br>Analog<br>Control Terminals / Input AI1<br>User Terminals<br>Connect shield to control<br>ground terminal<br>- +<br>0 – 10 V<br>**----- End of picture text -----**<br>

**Analog Reference: Potentiometer / Speed Pot (Setting 00-05 = 1)**

![](documentation/pdf_references/A510_instruction_manual.pdf-0456-04.png)

**----- Start of picture text -----**<br>
E DO2 24VG S2 S4 S6 S8 24V +12V GND AI1 AI2<br>DO1 DOG S1 S3 S5 S7 F1 F2 PI AO1 AO2 E<br>Common/0V, GND<br>Control Terminals /<br>User Terminals<br>Connect shield to control<br>Analog<br>ground terminal<br>Input AI1<br>Potentiometer<br>1 ~ 5K Ohm<br>+12VDC, +12V<br>**----- End of picture text -----**<br>

6-2

## **Analog Reference: 4 – 20mA (Setting 00-05 = 1)**

![](documentation/pdf_references/A510_instruction_manual.pdf-0457-01.png)

**----- Start of picture text -----**<br>
E DO2 24VG S2 S4 S6 S8 24V +12V GND AI1 AI2<br>DO1 DOG S1 S3 S5 S7 F1 F2 PI AO1 AO2 E<br>Common, GND<br>Control Terminals /<br>Analog Input AI2<br>User Terminals<br>I V<br>SW2<br>Set switch SW2 to ‘I’<br>(Factory Default) Connect shield to control<br>ground terminal - +<br>4 – 20mA<br>**----- End of picture text -----**<br>

6-3

## **6.3 Reference from Serial Communication RS485 (00-05=3)**

![](documentation/pdf_references/A510_instruction_manual.pdf-0458-01.png)

**----- Start of picture text -----**<br>
CN6<br>Control board 8 7 6 5 4 3 2 1<br>S-<br>S+<br>Cable<br>Shield<br>RS485 Port<br>-<br>RS485 PLC / Computer Connection<br>+<br>**----- End of picture text -----**<br>

To set the speed reference for the inverter via serial communication parameter 00-05 has be set to “3” for frequency command via serial communication.

## **Default Communication Setting is:** Address “1”, 9600 Bits/sec, 1 Start Bit, 1 Stop Bit, and No Parity

The serial communication link function uses RS485 Modbus RTU protocol and allows for:

- 1. Monitoring (data monitoring, function data check).

- 2. Frequency setting.

- 3. Operation command (FWD, REV, and other commands for digital input).

- 4. Write function data.

## **Frequency Reference Command Register**

Inverter Frequency Reference Register: 2502 (Hexadecimal) - Bit 0 – Bit 15: 0.00 ~ 599.00 Hz

6-4

## **Examples:**

## **Frequency Reference Command: 10.00 Hz (Inverter Node Address: 01)**

Command String (hexadecimal): 01 06 25 02 03 E8 23 B8

To set the frequency reference to 10.00, a value of ‘1000’ (03E8h) has to be send to the inverter.

## **Frequency Reference Command: 30.00 Hz (Inverter Node Address: 01)**

Command String (hexadecimal): 01 06 25 02 0B B8 24 44

To set the frequency reference to 30.00, a value of ‘3000’ (0BB8h) has to be send to the inverter.

## **Frequency Reference Command: 60.00 Hz (Inverter Node Address: 01)**

Command String (hexadecimal): 01 06 25 02 17 70 2D 12

To set the frequency reference to 60.00, a value of ‘6000’ (1770h) has to be send to the inverter

**Note:** The last 2 bytes of the command strings consist of a CRC16 checksum, please refer to section 4.5 of the instruction manual for additional information.

6-5

## **6.4 Reference from Pulse Input (00-05=4)**

Serial pulse input PI (Internal resistence : 3.89 K) **Specification** Low Input Level: 0.0 to 0.5 V High Input Level: 4.0 to 13.5 V Duty cycle: (ON / OFF) 30 % to 70% GND Pulse Input frequency range: 50 to 32 KHz 0V

## **Set Pulse Input Setup as Frequency Reference**

Set parameter 00-05 to 4 and 03-30 to 0 to use the pulse input terminal PI as the frequency reference source. Next set the pulse input scaling (03-31), enter the pulse input frequency to match the maximum output frequency. Adjust the pulse input filter time in case interference or noise is encountered.

**Example:** Pulse train input maximum 10 kHz, set parameter 03-31 to 10000 when maximum frequency is set to 60.0Hz.

| **03- 30** | **Selection of Pulse Input**           |
| ---------- | -------------------------------------- |
| **Range**  | 0**:**General Pulse Input<br>1**:**PWM |

Function selects source for the pulse input.

| **03-31** | **Scale of pulse input**                                                          |
| --------- | --------------------------------------------------------------------------------- |
| **Range** | Depending on the setting of 03-30<br>03-30 = 0: 50~~32000Hz<br>03-30=1:10~~1000Hz |

Pulse input scaling, 100% = Maximum pulse frequency.

| **03- 32** | **Pulse input gain** |
| ---------- | -------------------- |
| **Range ** | 0.0~1000.0 **%**     |

Target value (03-03) in % = Pulse input frequency scaled to 100% based on maximum pulse frequency (O3-31) times the gain (03-32) + bias (03-33).

| **03-33** | **Pulse input bias** |
| --------- | -------------------- |
| **Range** | -100.0~100.0**%**    |

Target value (03-03) in % = Pulse input frequency scaled to 100% based on maximum pulse frequency (O3-31) times the gain (03-32) + bias (03-33).

| **03-34**  | **Pulse input filter time** |
| ---------- | --------------------------- |
| **Range ** | 0.00~2.00 Sec               |

6-6

## **6.5 Reference from two Analog Inputs**

Analog input AI1 is used as master frequency reference and analog input AI2 is used as auxiliary frequency reference.

**Analog Reference AI1: 0 – 10 V (Setting 00-05 = 1) Analog Reference AI2: 0 – 10 V (Setting 00-06 = 1, 04-05 = 1)**

![](documentation/pdf_references/A510_instruction_manual.pdf-0461-03.png)

**----- Start of picture text -----**<br>
04-00 Setting Dipswitch SW2<br>AI1 – Analog Input 1 AI2 – Analog Input 2<br>(Default = 1) (Default ‘V’)<br>0 ~ 10V 0 ~ 10V 0 Set to ‘V’<br>0 ~ 10V 4 ~ 20mA 1 Set to ‘I’<br>E DO2 24VG S2 S4 S6 S8 24V +12V GND AI1 AI2<br>DO1 DOG S1 S3 S5 S7 F1 F2 PI AO1 AO2 E<br>Common/0V, GND<br>Control Terminals / Analog Input AI1<br>User Terminals<br>Analog Input AI2<br>Connect shield to<br>control ground terminal<br>- + +<br>0 – 10 V<br>**----- End of picture text -----**<br>

## **6.6 Change Frequency Unit from Hz to rpm**

Enter the number of motor poles in 16-03 to change the display units from Hz to rpm.

| **16-03** | **Display unit**                                                                                                                                                                                                                                                                                                                                                                                  |
| --------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range** | **0:**Frequency display unit is Hz (Resolution is 0.01Hz)<br>**1:**Frequency display unit is % (Resolution is 0.01%)<br>**2:**Frequency display unit is rpm.<br>**3~~39:**Reserved<br>**40~~9999:**100% is XXXX with no decimals (integer only)<br>**10001~~19999:**100% is XXX.X with 1 decimal<br>**20001~~29999:**100% is XX.XX with 2 decimals<br>**30001~39999: **100%isX.XXX with3 decimals |

6-7

## **Chapter 7 Operation Method Configuration (Run / Stop)**

The inverter offers users several choices to run and stop from different sources. The most commonly used methods are described in the next sections.

Operation command is selected with parameter 00-02.

## **00-02: Run Command Selection**

This function sets the frequency command source.

## **Setting Range:** 0 to 3

## To set parameter 00-02:

- After power-up press the **DSP/FUN** key

- Set Group **00** (Basic Fun), and select parameter -02 with the **UP/DOWN** ▲ and ▼ keys and press the **READ/ ENTER** key.

| **00-02 ** | **Main Run Command Source Selection**                                   |
| ---------- | ----------------------------------------------------------------------- |
|            | **0:**Keypad control                                                    |
| **Range**  | **1:**External terminal control<br>**2:**Communication control (RS-485) |
|            | **3: **PLC                                                              |

## **7.1 Run/Stop from the LED/LCD Keypad (00-02=0)**

Use the **RUN** key to run the drive in forward direction and the **FWD/REV** key to change the motor direction. (Note: to disable reverse direction set parameter 11-01 to 1)

Press **STOP** key to stop the inverter. (Note: Stop method can be set with parameter 07-09, default is **deceleration to stop)** .

![](documentation/pdf_references/A510_instruction_manual.pdf-0462-13.png)

**----- Start of picture text -----**<br>
Monitor<br>Fref Ref<br>12-16=005.00Hz<br>12-17=000.00Hz<br>12-18=0000.0A<br>**----- End of picture text -----**<br>

7-1

## **7.2 Run/Stop from External Switch / Contact or Pushbutton**

## **(00-02=1)**

Use an external contact or switch to Run and Stop the inverter.

## **Example: NPN wiring**

##  **Permanent Switch / Contact**

![](documentation/pdf_references/A510_instruction_manual.pdf-0463-05.png)

**----- Start of picture text -----**<br>
E DO2 24VG S2 S4 S6 S8 24V +12V GND AI1 AI2<br>DO1 DOG S1 S3 S5 S7 F1 F2 PI AO1 AO2 E<br>Common/<br>24VG<br>Forward Command/FWD<br>Connect shield to<br>Start / Stop Switch Control Terminals /<br>control ground<br>terminal (Maintained) User Terminals<br>**----- End of picture text -----**<br>

7-2

##  **Momentary Contacts (Push Buttons)**

Use push button / momentary switch to Run and Stop the inverter.

Set parameter 13-08 to 3, 5 or 7 for 3-wire program initialization, multi-function input terminal S1 is set to run operation, S2 for stop operation and S7 for forward/reverse command.

## **00-01 Operation Method = 1**

## **03-07 Terminal S7 Function = 26**

![](documentation/pdf_references/A510_instruction_manual.pdf-0464-05.png)

**----- Start of picture text -----**<br>
E DO2 24VG S2 S4 S6 S8 24V +12V GND AI1 AI2<br>DO1 DOG S1 S3 S5 S7 F1 F2 PI AO1 AO2 E<br>Reverse direction<br>when closed<br>Connect<br>shield to<br>START Control Terminals /<br>control<br>User Terminals<br>PUSH BUTTON<br>ground<br>terminal (Momentary)<br>STOP<br>PUSH BUTTON<br>(Momentary)<br>**----- End of picture text -----**<br>

**Note:** Stop mode selection can be set with parameter 07-09, default is **deceleration to stop** .

7-3

## **7.3 Run/Stop from Serial Communication RS485 (00-02=3)**

![](documentation/pdf_references/A510_instruction_manual.pdf-0465-01.png)

**----- Start of picture text -----**<br>
CN6<br>Control board 8 7 6 5 4 3 2 1<br>S-<br>S+<br>Cable<br>Shield<br>RS485 Port<br>-<br>RS485 PLC / Computer Connection<br>+<br>**----- End of picture text -----**<br>

To control (Run/Stop) the inverter via serial communication parameter 00-02 has be set to either a “2” for communication control.

**Default Communication Setting is:** Address “1”, 19200 Bits/sec, 1 Start Bit, 1 Stop Bit, and No Parity

The serial communication link function uses RS485 Modbus RTU protocol and allows for:

- 1. Monitoring (data monitoring, function data check).

- 2. Frequency setting.

- 3. Operation command (FWD, REV, and other commands for digital input).

- 4. Write function data.

## **Command Register**

Inverter Command Register: 2501 (Hexadecimal)

Bit 0: Run Forward Bit 1: Run Reverse Bit 2 ~ Bit 15: Refer to the chapter XX of this manual

7-4

## **Examples:**

## **Run Forward Command (Inverter Node Address: 01)**

Command String (hexadecimal): 01 06 25 01 00 01 12 C6

## **Run Reverse Command (Inverter Node Address: 01)**

Command String (hexadecimal): 01 06 25 01 00 03 93 07

## **Stop Command (Inverter Node Address: 01)**

Command String (hexadecimal): 01 06 25 01 00 00 D3 06

**Note:** The last 2 bytes of the command strings consist of a CRC16 checksum, please refer to section 4.5 of the instruction manual for additional information.

7-5

## **Chapter 8 Motor and Application Specific Settings**

It is essential that before running the motor, the motor nameplate data matches the motor data in the inverter.

## **8.1 Set Motor Nameplate Data (02-01, 02-05)**

## **02-05 Rated power of motor 1**

The nominal motor rated capacity is set at the factory. Please verify that the motor name plate data matches the motor rated capacity shown in parameter 02-05. The setting should only be changed when driving a motor with a different capacity.

**Range:** 0.00 to 600.00 kW (1HP = 0.746 kW)

To set parameter 02-05:

- After power-up press the **DSP/FUN** key

- Set Group **02** (Motor Parameter), and select parameter -05 with the **UP/DOWN** ▲ and ▼ keys and press the **READ/ ENTER** key.

Default values vary based on the inverter model.

## **02-01 Rated current of motor 1**

The motor rated current is set at the factory based on the inverter model. Enter the motor rated current from the motor nameplate if it does not match the value shown in parameter 02-01.

**Setting range:** 0.01 to 600.00A

To set parameter 02-01:

- After power-up press the **DSP/FUN** key

- Set Group **02** (Motor Parameter), and select parameter -01 with the **UP/DOWN** ▲ and ▼ keys and press the **READ/ ENTER** key.

8-1

## **8.2 Acceleration and Deceleration Time (00-14, 00-15)**

Acceleration and Deceleration times directly control the system dynamic response. In general, the longer the acceleration and deceleration time, the slower the system response, and the shorter time, the faster the response. An excessive amount of time can result in sluggish system performance while too short of a time may result in system instability.

The default values suggested normally result in good system performance for the majority of general purpose applications. If the values need to be adjusted, caution should be exercised, and the changes should be in small increments to avoid system instability.

## **00-14 Acceleration time 1 00-15 Deceleration time 1**

These parameters set the acceleration and deceleration times of the output frequency from 0 to maximum frequency and from maximum frequency to 0.

To set parameter 00-14 or 00-15:

- After power-up press the **DSP/FUN** key

- Set Group **00** (Basic Fun), and select parameter -14 or -15 with the **UP/DOWN** ▲ and ▼ keys and press the **READ/ ENTER** key.

Acceleration and deceleration times are represented by the three most significant (high order) digits. Set acceleration and deceleration times with respect to maximum frequency. The relationship between the set frequency value and acceleration/deceleration times is as follows:

![](documentation/pdf_references/A510_instruction_manual.pdf-0468-09.png)

**----- Start of picture text -----**<br>
RUN Maximum frequency STOP RUN Maximum frequency STOP<br>Set frequency<br>Set frequency<br>Time Time<br>Acceleration time Deceleration time Acceleration time Deceleration time<br>Set Frequency = Maximum Frequency Set Frequency < Maximum Frequency<br>Output frequency Output frequency<br>**----- End of picture text -----**<br>

**Note:** If the set acceleration and deceleration times are set too low, the torque limiting function or stall prevention function can become activated if the load torque and or inertia are relatively high. This will prolong the acceleration and or deceleration times and not allow the set times to be followed. In this case the acceleration and or the deceleration times should be adjusted.

8-2

## **8.3 Torque Compensation Gain (01-10)**

This parameter sets the relationship between output frequency and output voltage. Constant torque applications have the same torque requirements at low speed as well as at high speed.

## **Initial Setup**

For Variable Torque / Normal Duty applications set parameter 01-10 to an initial value of 0.5.

For Constant Torque / Heavy Duty applications set parameter 01-10 to an initial value of 1.0.

- 01-10 Torque compensation gain

This parameter sets the torque boost for motor 1.

## **Setting range:** 0.0 to 2.0

To set parameter 01-10:

- After power-up press the **DSP/FUN** key

- Set Group **01** (V/F Pattern), and select parameter -10 with the **UP/DOWN** ▲ and ▼ keys and press the **READ/ ENTER** key.

Increase value when:

- The wiring between the inverter and the motor very too long

- The motor size is smaller than the inverter size

**Note:** Gradually increase the torque compensation value and make sure the output current does not exceed inverter rated current.

Reduce value when:

- Experiencing motor vibration

- Over Current Fault

- Overload Fault

**Important:** Confirm that the output current at low speed does not exceed the rated output current of the inverter.

- **Warning: A larger than required torque compensation gain value creates over-excitation at low speeds, continued operation may cause the motor to overheat. Check the characteristics of the motor for additional information.**

8-3

## **8.4 Automatic Energy Saving Functions (11-19)**

In the V/F control mode the automatic energy saving (AES) function automatically adjusts the output voltage and reduces the output current of the inverter to optimize energy savings based on the load.

The output power changes proportional to the motor load. Energy savings is minimal when the load exceeds 70% of the output power and savings become greater when the load decreases.

The parameter of automatic energy saving function has been set at the factory before shipment. In general, it is no need to adjust. If the motor characteristic has significant difference from TECO standard, please refer to the following commands for adjusting parameters:

## **Enable Automatic Energy Savings Function**

To set parameters 11-19 to 11-24:

- After power-up press the **DSP/FUN** key

- Set Group **11** (Auxiliary Function Group), and select parameter -19 to -24 with the **UP/DOWN** ▲ and ▼ keys and press the **READ/ ENTER** key.

- (1) To enable automatic energy saving function set 11-19 to 1.

- (2) Filter time of automatic energy saving (11-20)

- (3) Commissioning parameter of energy saving (11-21 to 11-22)

In AES mode, the optimum voltage value is calculated based on the load power requirement but is also affected by motor temperature and motor characteristic.

In certain applications the optimum AES voltage needs to be adjusted in order to achieve optimum energy savings. Use the following AES parameters for manual adjustment:

## **11-21:** Voltage limit value of AES commissioning operation

Sets the voltage upper limit during automatic energy saving. 100% corresponds to 220V or 440V depending on the inverter class used.

![](documentation/pdf_references/A510_instruction_manual.pdf-0470-15.png)

**----- Start of picture text -----**<br>
Voltage Limit<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0470-16.png)

**----- Start of picture text -----**<br>
11-21<br>Output<br>Voltage<br>11-21<br>**----- End of picture text -----**<br>

## **Voltage limit value of commissioning operation**

## **11-22:** Adjustment time of automatic energy saving

8-4

Set sample time constant for measuring output power.

Reduce the value of 11-22 to increase response when the load changes.

**Note:** If the value of 11-22 is too low and the load is reduced the motor may become unstable.

## **11-23:** Detection level of automatic energy saving

Set the automatic energy saving output power detection level.

## **11-24:** Coefficient of automatic energy saving

The coefficient is used to tune the automatic energy saving. Adjust the coefficient while running the inverter on light load while monitoring the output power. A lower setting means lower output voltage.

## **Notes:**

- If the coefficient is set to low the motor may stall.

- Coefficient default value is based on the inverter rating. Set parameter 13-00. If the motor power does not match the inverter rating.

8-5

## **8.5 Emergency Stop**

The emergency stop time is used in combination with multi-function digital input function #14 (Emergency stop). When emergency stop input is activated the inverter will decelerate to a stop using the Emergency stop time (00-26) and display the [EM STOP] condition on the keypad.

**Note:** To cancel the emergency stop condition the run command has to be removed and emergency stop input deactivated.

**Example: Emergency Stop Switch with NPN wiring set for input terminal S5 (03-04 = 14).**

![](documentation/pdf_references/A510_instruction_manual.pdf-0472-04.png)

**----- Start of picture text -----**<br>
E DO2 24VG S2 S4 S6 S8 24V +12V GND AI1 AI2<br>DO1 DOG S1 S3 S5 S7 F1 F2 PI AO1 AO2 E<br>Common<br>/24VG Emergency Stop<br>Connect shield to<br>Emergency Stop<br>control ground<br>Switch Control Terminals /<br>terminal<br>User Terminals<br>**----- End of picture text -----**<br>

| **00-26** | **Emergency stop time** |
| --------- | ----------------------- |
| **Range** | 0.1~6000.0 Sec          |

8-6

## **8.6 Forward and Reverse Jog**

The jog forward command is used in combination with multi-function digital input function #6 (Jog Forward) and the jog reverse command is used in combination with multi-function digital input function #7 (Jog Reverse).

**Example: Jog Forward input terminal S5 (03-04 = 06) and Jog Reverse input terminal S7 (03-06=7) with NPN wiring.**

![](documentation/pdf_references/A510_instruction_manual.pdf-0473-03.png)

**----- Start of picture text -----**<br>
E DO2 24VG S2 S4 S6 S8 24V +12V GND AI1 AI2<br>DO1 DOG S1 S3 S5 S7 F1 F2 PI AO1 AO2 E<br>Common/<br>24VG<br>Connect shield<br>Control Terminals /<br>to control Jog Jog<br>ground terminal Forward Reverse User Terminals<br>Switch Switch<br>**----- End of picture text -----**<br>

## **8.7 Direct / Unattended Startup**

The unattended startup function prevents the inverter from starting automatically when a run command is present at time of power-up. To use USP command set one of the multi-function digital input functions to #50 (USP Startup).

![](documentation/pdf_references/A510_instruction_manual.pdf-0473-06.png)

**----- Start of picture text -----**<br>
Power Supply t<br>Run Command t<br>Fault (Alarm) t<br>Fault Reset t<br>USP Command t<br>Output Frequency<br>t<br>USP active on power-up. USP not active, when When run command is off at<br>USP warning clears when fault is reset the inverter power-up and USP is active<br>run command is removed. restarts automatically. the inverter starts normally.<br>**----- End of picture text -----**<br>

**Unattended Startup Protection**

8-7

## **8.8 Analog Output Setup**

**Signal:** Use parameter 04-11 to select the analog output signal for AO1 and parameter 04-16 to select the analog output signal for AO2.

**Gain:** Use parameter 04-12 to adjust the gain for AO1 and parameter 04-17 to adjust the gain for AO2. Adjust the gain so that the analog output (10V) matches 100% of the selected analog output signal (04-11 for AO1 and 04-16 for AO2).

**Bias:** Use parameter 04-13 to adjust the bias for AO1 and parameter 04-18 to adjust the bias for AO2. Adjust the bias so that the analog output (0V) matches 0% of the selected analog output signal (04-11 for AO1 and 04-16 for AO2).

## **Example: Analog Output 1 Wiring**

![](documentation/pdf_references/A510_instruction_manual.pdf-0474-05.png)

**----- Start of picture text -----**<br>
E DO2 24VG S2 S4 S6 S8 24V +12V GND AI1 AI2<br>DO1 DOG S1 S3 S5 S7 F1 F2 PI AO1 AO2 E<br>Common/<br>GND Analog<br>Control Terminals /<br>Output 1<br>User Terminals<br>Connect shield to<br>control ground<br>terminal<br>- +<br>04-11 AO1 function Setting<br>0: Output frequency 15: ASR output<br>1: Frequency command 16: Reserved<br>2: Output voltage 17: q-axis voltage<br>3: DC voltage 18: d-axis voltage<br>4: Output current 19: Reserved<br>5: Output power 20: Reserved<br>6: Motor speed 21: PID input<br>Range 7: Output power factor 22: PID output<br>8: AI1 input 23: PID target value<br>9: AI2 input 24: PID feedback value<br>10: Torque command 25: Output frequency of the soft starter<br>11: q -axis current 26: PG feedback<br>12: d-axis current 27: Reserved<br>13: Speed deviation 28: Communication control<br>14: Reserved<br>**----- End of picture text -----**<br>

8-8

| **04-12**  | **AO1 gain**                          |
| ---------- | ------------------------------------- |
| **Range ** | 0.0~1000.0**%**                       |
|            |                                       |
| **04-13**  | **AO1 bias**                          |
| **Range ** | -100.0~100.0**%**                     |
|            |                                       |
| **04-16**  | **AO2 function Setting**              |
| **Range ** | Seeparameter 04-11                    |
|            |                                       |
| **04-17**  | **AO2gain**                           |
| **Range ** | 0.0~1000.0**%**                       |
|            |                                       |
| **04-18**  | **AO2 bias**                          |
| **Range ** | -100.0~100.0**%**                     |
|            |                                       |
| **04-19**  | **AO2 Output Signal Type **           |
| **Range**  | **0:**AO2 0~~10V<br>**1:**AO2 4~~20mA |
|            |                                       |
| **04-20**  | **Filter Time of AO Signal Scan**     |
| **Range ** | 0.00~0.50s                            |

![](documentation/pdf_references/A510_instruction_manual.pdf-0475-01.png)

**----- Start of picture text -----**<br>
Analog Output Signal<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0475-02.png)

**----- Start of picture text -----**<br>
10V × Gain<br> 10V<br>Bias {<br> 0V Monitor Signal<br>Bias { 100%<br>0%<br>-10V<br>(-10V) × Gain<br>Analog output level adjustment<br>**----- End of picture text -----**<br>

8-9

## **Chapter 9 Using PID Control for Constant Flow / Pressure Applications**

## **9.1 What is PID Control?**

The PID function in the inverter can be used to maintain a constant process variable such as pressure, flow, temperature by regulating the output frequency (motor speed). A feedback device (transducer) signal is used to compare the actual process variable to a specified setpoint. The difference between the set-point and feedback signal is called the error signal.

The PID control tries to minimize this error to maintain a constant process variable by regulating the output frequency (motor speed).

![](documentation/pdf_references/A510_instruction_manual.pdf-0476-04.png)

**----- Start of picture text -----**<br>
(Bias)<br>PID=OFF<br>10-09 10-03=3,4,7,8<br>+109%<br>10-03=xx0xb ±200% Limit + 10-25=0 +<br>×1 + [(PID output gam)]<br>+ + + PID=0N Frequency<br>10-24 Reference<br>-1 10-03=1,2,5,6 (Fref)<br> 10-03=xx1xb +109%<br>PID Output 10-25=1<br>PID=OFF -109%<br>1. 10-03=0 (PID Disabled)<br>2. during JOG mode<br>3. multi - function digital input<br> (03-00 – 03-07 setting = 29)<br>10-14 10-23<br>Target (P) (I) 100% + + 100%<br>10-05 10-06 10-10<br>Value + - -<br>10-00 + (Primary<br>100% -100% delay)<br>(D) (I-Limit) (PID Limit)<br>10-03=1,3,5,7<br>G23-0410-07 Integral Reset<br>PID Input<br>(Deviation) 10-03=2,4,6,8 (using Multi-function<br>(Feedback 10-03=x0xxb Digital Input)<br>Gain)<br>Feedback 10-04 (D) +<br>Value 10-07<br>10-01 +<br>10-03=x1xxb<br>**----- End of picture text -----**<br>

The amplitude of the error can be adjusted with the Proportional Gain parameter 10-05 and is directly related to the output of the PID controller, so the larger gain the larger the output correction.

9-1

**Example 1: Example 2:** Gain = 1.0 Gain = 2.0 Set-Point = 80% Set-Point = 80% Feedback = 78% Feedback = 78% Error = Set-point - Feedback = 2% Error = Set-point - Feedback = 2% Control Error = Gain x Error = 2% Control Error = Gain x Error = 4%

Please note that an excessive gain can make the system unstable and oscillation may occur.

The response time of the system can be adjusted with the Integral Gain set by parameter 10-06. Increasing the Integral Time will make the system less responsive and decreasing the Integral Gain Time will increase response but may result in instability of the total system.

Slowing the system down too much may be unsatisfactory for the process. The end result is that these two parameters in conjunction with the acceleration (00-14) and deceleration (00-15) times are adjusted to achieve optimum performance for a particular application.

**For typical fan and pump applications a Proportional Gain (10-05) of 2.0 and an Integral Time (10-06) of 5.0 sec is recommended.**

## **10-03 PID control mode**

PID control can be enabled by setting parameter 10-03 to ‘xxx1b’

| **10-03** | **PIDcontrol mode**                                                                                                                                                                                                                                                                        |
| --------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| **Range** | **xxx0b:**PID disable<br>**xxx1b:**PID enable<br>**xx0xb:**PID positive characteristic<br>**xx1xb:**PID negative characteristic<br>**x0xxb:**PID error value of D control<br>**x1xxb:**PID feedback value of D control<br>**0xxxb:**PID output<br>**1xxxb: **PIDoutput + frequency command |

9-2

## **Commonly used PID control modes**

**0001b:** Forward operation: PID operation enabled, motor speeds increases when feedback signal is smaller than set-point (most fan and pump applications)

**0011b:** Reverse operation: PID operation enabled, motor slows down when feedback signal is smaller than set-point (e.g. level control applications)

To set parameter 10-03:

- After power-up press the **DSP/FUN** key

- Set Group **10** (PID Control), and select parameter -03 with the **UP/DOWN** ▲ and ▼ keys and press the **READ/ ENTER** key.

**Important:** To use the PID function parameter 00-05 (Main Frequency Command Source Selection) has to be set to 5 for PID reference.

## **9.2 Connect Transducer Feedback Signal (10-01)**

The PID function in the inverter

Depending on the type of feedback transducer used, the inverter can be setup for either 0-10V or a 4-20mA feedback transducer.

**Feedback Signal from AI2 (10-01 = 2), and set the input current to 4 – 20mA / SW2 = I**

![](documentation/pdf_references/A510_instruction_manual.pdf-0478-11.png)

**----- Start of picture text -----**<br>
E DO2 24VG S2 S4 S6 S8 24V +12V GND AI1 AI2<br>DO1 DOG S1 S3 S5 S7 F1 F2 PI AO1 AO2 E<br>Common, GND<br>Control Terminals /<br>Analog Input AI2<br>User Terminals<br>I V<br>SW2<br>Set switch SW2 to ‘I’ Connect shield to<br>control ground terminal<br>- +<br>4 – 20mA<br>**----- End of picture text -----**<br>

9-3

## **Feedback Signal from AI1 (10-01 = 1), and set the input voltage to 0 – 10V / SW2 = V**

![](documentation/pdf_references/A510_instruction_manual.pdf-0479-01.png)

**----- Start of picture text -----**<br>
E DO2 24VG S2 S4 S6 S8 24V +12V GND AI1 AI2<br>DO1 DOG S1 S3 S5 S7 F1 F2 PI AO1 AO2 E<br>Common, GND<br>Control Terminals /<br>Analog Input AI2<br>User Terminals<br>I V<br>SW2<br>Connect shield to control<br>Set switch SW2 to ‘V’<br>ground terminal<br>- +<br>0 – 10Vdc<br>**----- End of picture text -----**<br>

## **9.3 Engineering Units (only for LCD)**

The PID setpoint scaling can be selected with parameter 16-03 and 16-04.

**Example:** 0 – 200.0 PSI Setpoint, set 16-03 to 12000 (1 decimal, range 0 – 200) and 16-04 to 2 (PSI).

9-4

## **9.4 Sleep / Wakeup Function**

The PID Sleep function can be used to prevent a system from running at low speeds and is frequently used in pumping application. The PID Sleep function is turned on by parameter 10-29 set to 1. The inverter output turns off when the PID output falls below the PID sleep level (10-17) for the time specified in the PID sleep delay time parameter (10-18).

The inverter wakes up from a sleep condition when the PID output (Reference frequency) rises above the PID wake-up frequency (10-19) for the time specified in the PID wake-up delay time (10-20).

**10-29 =0:** PID Sleep function is disabled.

**10-29 =1:** PID sleep operation is based on parameters of 10-17 and 10-18.

**10-29 =2:** PID sleep mode is enabled by multi-function digital input

Refer to the following figures for PID sleep / wakeup operation.

![](documentation/pdf_references/A510_instruction_manual.pdf-0480-07.png)

**----- Start of picture text -----**<br>
Soft Start<br>PID=OFF<br>Freq Reference f<br>Target + PID Output<br>Value PID Sleep/Wake- up Frequency<br>- (Fref) function PID=ON t ( Fout )<br>Feedback<br>Value 10-29= 0<br>10-29=1 or 2<br>Output<br>Frequency<br>Frequency Reference<br>(Fref)<br> Wake- up<br>Frequency<br>Output Frequency (Fout)<br>(10-19)<br> Sleep<br> Frequency<br> (10-17)<br> Fmin<br>(01-08) t<br>sleep delay time wake up delay time<br> (10-18) (10-20)<br>**----- End of picture text -----**<br>

**PID Sleep Function**

9-5

## **Chapter 10 Troubleshooting and Fault Diagnostics**

## **10.1 General**

Inverter fault detection and early warning / self-diagnosis function. When the inverter detects a fault, a fault message is displayed on the keypad. The fault contact output energizes and the motor will coast to stop (The stop method can be selected for specific faults).

When the inverter detects a warning / self-diagnostics error, the digital operator will display a warning or self-diagnostic code, the fault output does not energize in this case. Once the warning is removed, the system will automatically return to its original state.

## **10.2 Fault Detection Function**

When a fault occurs, please refer to Table 10.2.1 for possible causes and take appropriate measures.

Use one of the following methods to restart:

1. Set one of multi-function digital input terminals (03-00, 03-07) to 17 (Fault reset); activate input

2. Press the reset button on the keypad.

3. Power down inverter wait until keypad goes blank and power-up the inverter again.

When a fault occurs, the fault message is stored in the fault history (see group 12 parameters).

**Table 10.2.1 Fault information and possible solutions**

|                              |                                                                                                          |                                                                                                                                                                                                                               |                                                                                                                                                |
| ---------------------------- | -------------------------------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------- |
| **LED display**              | **Description**                                                                                          | **Cause**                                                                                                                                                                                                                     | **Possible solutions**                                                                                                                         |
|                              |                                                                                                          |                                                                                                                                                                                                                               |                                                                                                                                                |
| **OC**<br>**over current**   | The inverter output current<br>exceeds the overcurrent<br>level (200% of the inverter<br>rated current). | Acceleration / Deceleration time is<br>too short.<br>Contactor at the inverter output<br>side.<br>A special motor or applicable<br>capacity is greater than the inverter<br>rated value.<br> Short circuit orgroundfault. | Extend acceleration /<br>deceleration time.<br>Check the motor wiring.<br>Disconnect motor and try<br>running inverter.                     |
|                              |                                                                                                          |                                                                                                                                                                                                                               |                                                                                                                                                |
| **OCA**<br>**over current**  | The inverter output current<br>exceeds the overcurrent<br>level in acceleration time                     | Acceleration time is too short<br>Capacity of motor is bigger than<br>inverter<br>Short circuit between winding and<br>shell of motor<br>Short circuit between wire and<br>ground of motor<br>IGBT broken module         | Set the longer acceleration<br>time<br>Change to bigger capacity<br>of inverter<br>Examine motor<br>Check the wire<br>Replace IGBT module |
|                              |                                                                                                          |                                                                                                                                                                                                                               |                                                                                                                                                |
| **OCC**<br>**over current ** | The inverter output current<br>exceeds the overcurrent<br>level in constant speed                        | Instantaneous change of load<br>Instantaneous change of current                                                                                                                                                             | Change to bigger capacity<br>of inverter<br>Add reactor to power<br>source                                                                   |
|                              |                                                                                                          |                                                                                                                                                                                                                               |                                                                                                                                                |

10-1

|                                    |                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                                                   |
| ---------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **LED display**                    | **Description**                                                                                                                                                                                                                                                      | **Cause**                                                                                                                                                                                                                                                                                                                                          | **Possible solutions**                                                                                                                                                                                                                                                                                                                            |
|                                    |                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                                                   |
| **OCd**<br>**over current **       | The inverter output current<br>exceeds the overcurrent<br>level in deceleration time                                                                                                                                                                                 | Deceleration time is too short                                                                                                                                                                                                                                                                                                                    | Set the longer acceleration<br>time                                                                                                                                                                                                                                                                                                              |
|                                    |                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                                                   |
| **SC**<br>**short circuit**        | Inverter output short circuit<br>or ground fault.                                                                                                                                                                                                                    | Short circuit or ground fault (08-23 =<br>1).<br>Motor damaged (insulation).<br>Wire damage or deterioration.                                                                                                                                                                                                                                   | <br>Check the motor wiring.<br>Disconnect motor and try<br>running inverter.                                                                                                                                                                                                                                                                    |
|                                    |                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                                                   |
| **GF**<br>**Ground fault**         | The current to ground<br>exceeds 50% of the<br>inverter rated output<br>current (08-23 = 1, GF<br>function is enabled).                                                                                                                                              | Motor damaged (insulation).<br>Wire damage or deterioration.<br>Inverter DCCT sensors defect.                                                                                                                                                                                                                                                   | Replace motor.<br>Check the motor wiring.<br>Disconnect motor and try<br>running inverter.<br>Check resistance between<br>cables and ground.<br>Reduce carrier frequency.                                                                                                                                                                    |
|                                    |                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                                                   |
| **OV**<br>**Over voltage**         | DC bus voltage exceeds<br>the OV detection level:<br>200V class: 410Vdc<br>400V class: 820Vdc<br>575V class: 1050Vdc<br>690V class: 1230Vdc                                                                                                                          | Deceleration time set too short,<br>resulting in regenerative energy<br>flowing back from motor to the<br>inverter.<br>The inverter input voltage is too<br>high.<br>Use of power factor correction<br>capacitors.<br>Excessive braking load.<br>Braking transistor or resistor<br>defective.<br>Speed search parameters set<br>incorrectly. | Increase deceleration time<br>Reduce input voltage to<br>comply with the input<br>voltage requirements or<br>install an AC line reactor<br>to lower the input voltage.<br>Remove the power factor<br>correction capacitor.<br>Use dynamic braking unit.<br>Replace braking transistor<br>or resistor.<br>Adjust speed search<br>parameters. |
|                                    |                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                                                   |
| **UV**<br>**Under**<br>**voltage** | DC bus voltage is lower<br>than the UV detection level<br>or the pre-charge contactor<br>is not active while the<br>inverter is running.<br>200V class: 190Vdc<br>400V class: 380Vdc<br>575/690V class: 546Vdc<br>(The detection value can<br>be adjusted by 07-13). | The input voltage is too low.<br>Input phase loss.<br>Acceleration time set too short.<br>Input voltage fluctuation.<br>Pre-charge contactor damaged.<br>DC bus voltage feedback signal<br>value not incorrect.                                                                                                                              | Check the input voltage.<br>Check input wiring.<br>Increase acceleration<br>time.<br>Check power source<br>Replace pre-charge<br>contactor<br>Replace control board or<br>complete inverter.                                                                                                                                                |
|                                    |                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                                                   |
| **IPL input**<br>**phase loss**    | Phase loss at the input side<br>of the inverter or input<br>voltage imbalance, active<br>when08-09= 1(enabled).                                                                                                                                                      | Wiring loose in inverter input<br>terminal.<br>Momentary power loss.<br>Inputvoltageimbalance.                                                                                                                                                                                                                                                  | Check input wiring / faster<br>screws.<br>Check power supply.                                                                                                                                                                                                                                                                                   |
|                                    |                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                                                   |

10-2

|                                                    |                                                                                                                                                                                                                                                                                         |                                                                                                                                                             |                                                                                                                                                |
| -------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------- |
| **LED display**                                    | **Description**                                                                                                                                                                                                                                                                         | **Cause**                                                                                                                                                   | **Possible solutions**                                                                                                                         |
|                                                    |                                                                                                                                                                                                                                                                                         |                                                                                                                                                             |                                                                                                                                                |
| **OPL output**<br>**phase loss**                   | Phase loss at the output<br>side of the inverter, active<br>when 08-10 = 1 (enabled).                                                                                                                                                                                                   | Wiring loose in inverter output<br>terminal.<br>Motor rated current is less than 10%<br>of the inverter rated current.                                    | <br>Check output wiring /<br>faster screws.<br>Check motor & inverter<br>rating.                                                             |
|                                                    |                                                                                                                                                                                                                                                                                         |                                                                                                                                                             |                                                                                                                                                |
| **OH1**<br>**Heatsink**<br>**overheat**            | The temperature of the<br>heat sink is too high.<br>Note: when OH1 fault<br>occurs three times within<br>five minutes, it is required<br>to wait 10 minutes before<br>resetting thefault.                                                                                               | Ambient temperature too high.<br>cooling fan failed<br>Carrier frequency set too high.<br>Load too heavy.                                               | Install fan or AC to cool<br>surroundings.<br>Replace cooling fan.<br>Reduce carrier frequency.<br>Reduce load / Measure<br>output current |
|                                                    |                                                                                                                                                                                                                                                                                         |                                                                                                                                                             |                                                                                                                                                |
| **OL1**<br>**Motor**<br>**overload**               | Internal motor overload<br>protection tripped, active<br>when protection curve<br>08-05 = xxx1.                                                                                                                                                                                         | Voltage setting V/F mode too high,<br>resulting in over-excitation of the<br>motor.<br>Motor rated current (02-01) set<br>incorrectly.<br>Load tooheavy. | Check V/f curve.<br>Check motor rated current<br>Check and reduce motor<br>load, check and operation<br>duty cycle.                         |
|                                                    |                                                                                                                                                                                                                                                                                         |                                                                                                                                                             |                                                                                                                                                |
| **OL2**<br>**Inverter**<br>**overload**            | Inverter thermal overload<br>protection tripped.<br>If an inverter overload<br>occurs 4 times in five<br>minutes, it is required to<br>wait 4 minutes before<br>resetting thefault.                                                                                                     | Voltage setting V/F mode too high,<br>resulting in over-excitation of the<br>motor.<br>Inverter rating too small.<br>Load too heavy.                     | Check V/f curve.<br>Replace inverter with<br>larger rating.<br>Check and reduce motor<br>load, check and operation<br>duty cycle.           |
|                                                    |                                                                                                                                                                                                                                                                                         |                                                                                                                                                             |                                                                                                                                                |
| **OT**<br>**Over torque**<br>**detection**         | <br>Inverter output torque is<br>higher than 08-15 (over<br>torque detection level) for<br>the time specified in 08-16.<br>Parameter 08-14 = 0 to<br>activate.                                                                                                                          | Load too heavy.                                                                                                                                            | Check over torque<br>detection parameters<br>(08-15 / 08-16).<br>Check and reduce motor<br>load, check and operation<br>duty cycle.          |
|                                                    |                                                                                                                                                                                                                                                                                         |                                                                                                                                                             |                                                                                                                                                |
| **UT**<br>**Under**<br>**torque**<br>**detection** | Inverter output torque is<br>lower than 08-19 (under<br>torque detection level) for<br>the time specified in 08-20.<br>Parameter 08-18 = 0 to<br>activate.                                                                                                                              | Sudden drop in load.<br>Belt break.                                                                                                                       | Check under torque<br>detection parameters<br>(08-19 / 08-20).<br>Check load / application.                                                  |
|                                                    |                                                                                                                                                                                                                                                                                         |                                                                                                                                                             |                                                                                                                                                |
| run<br>Switch for<br>Motor1/Motor<br>2             | Switch for Motor1/Motor2 in<br>running time                                                                                                                                                                                                                                             | <br>Execute command for switching<br>motor2 in running time<br>Execute command for switching<br>motor in running time                                     | Revise the sequence<br>control and switch motor in<br>top time.                                                                               |
|                                                    |                                                                                                                                                                                                                                                                                         |                                                                                                                                                             |                                                                                                                                                |
| **OS**<br> **Over speed**                          | Motor speed exceeds level<br>set in 20-20 (PG Over<br>speed Level) for the time<br>set in 20-21 (PG over<br>speed time). Active when<br>20-19 (= 0 or 1).<br>This fault is active V/F + PG<br>and SV control mode<br>(00-00 = 1 or 3 or 4). Motor<br>speed can be monitored by<br>12-22 | Motor speed overshoot (ASR)<br>PG ppr set incorrectly.<br>Overspeed parameters set<br>incorrectly.                                                       | Check ASR parameters<br>group 21.<br>Check PG parameters<br>Check overspeed<br>parameters 20-20/20-12.                                      |
|                                                    |                                                                                                                                                                                                                                                                                         |                                                                                                                                                             |                                                                                                                                                |

10-3

|                                                         |                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                               |                                                                                                                                                                             |
| ------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **LED display**                                         | **Description**                                                                                                                                                                                                                                          | **Cause**                                                                                                                                                                                                                                                                     | **Possible solutions**                                                                                                                                                      |
|                                                         |                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                               |                                                                                                                                                                             |
| **PGO**<br>**PG**<br>**Open circuit**                   | PG pulses are not received<br>by the inverter for the time<br>specified in 20-26 (PG<br>open circuit detection time).<br>This fault is active V/F +<br>PG and SV control mode<br>(00-00 = 1 or 3 or 4).                                                  | PG cable disconnected.<br>PG has no power.<br>Mechanical brake active preventing<br>motor from turning.                                                                                                                                                                    | Check PG wiring.<br>Check PG power-supply.<br>Make sure brake is<br>released.                                                                                            |
|                                                         |                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                               |                                                                                                                                                                             |
| **DEV**<br>**Speed**<br>**deviation**                   | Motor speed rises above<br>20-23 level (PG speed<br>deviation level) for the time<br>specified in 20-24 (PG<br>deviation time)...Active<br>when parameter 20-22(=0<br>or 1). This fault is active<br>V/F + PG and SV control<br>mode (00-00= 1or3 or 4). | Load too heavy<br>Mechanical brake active preventing<br>motor from turning.<br>PG wiring error.<br>PG parameters (group 20) set<br>incorrectly.<br>Acceleration / deceleration time set<br>to short.                                                                     | <br>Check load<br>Make sure brake is<br>released.<br>Check PG wiring.<br>Check PG parameters<br>20-23/20-24.<br>Increase Acceleration /<br>deceleration time.          |
|                                                         |                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                               |                                                                                                                                                                             |
| **CE**<br>**communicati**<br>**on error**               | No Modbus communication<br>received in for the time<br>specified in 09-06<br>(communication error<br>detection time).<br>Active when 09-07(= 0 to<br>2).                                                                                                 | Connection lost or wire broken.<br>Host stopped communicating.                                                                                                                                                                                                              | Check connection<br>Check host computer /<br>software.                                                                                                                    |
|                                                         |                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                               |                                                                                                                                                                             |
| **FB**<br>**PID feedback**<br>**loss**                  | <br>PID feedback signal falls<br>below level specified in<br>10-12 (PID feedback loss<br>detection level) for the time<br>specified in 10-13<br>(Feedback loss detection<br>time). Active when<br>parameter(10-11 = 2).                                  | Feedback signal wire broken<br>Feedback sensor broken.                                                                                                                                                                                                                      | Check feedback wiring<br>Replace feedback<br>sensor.                                                                                                                      |
|                                                         |                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                               |                                                                                                                                                                             |
| **STO**<br>**Safety switch**                            | <br>Run permissive input open.                                                                                                                                                                                                                           |  Terminal board Input F1 and F2 are<br>not connected (For standard H & C<br>type)<br> Terminal board Input SF1 / SF2<br>and SG are not connected (For<br>enhanced E & G type)<br> 08-30 set to 1,free run to stop, and<br>digital terminal is open, when<br>03-00~03-07=58 | <br>Check F1 and F2<br>connection.(For standard<br>U type)<br> Check SF1 / SF2 and SG<br>connection (For<br>enhanced UE type)<br>Check if 08-30 =0 and<br>03-00~03-07=58 |
|                                                         |                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                               |                                                                                                                                                                             |
| **STO2**<br>Safety switch                               |                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                               |                                                                                                                                                                             |
|                                                         |                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                               |                                                                                                                                                                             |
| **SS1**<br>**Digital input**<br>**Stop**<br>**command** | <br>Digital input Stop command<br>enabled                                                                                                                                                                                                                | 08-30 =0 and 03-00~03-07=58                                                                                                                                                                                                                                                  | Check if 08-30 =0 and<br>03-00~03-07=58                                                                                                                                    |
|                                                         |                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                               |                                                                                                                                                                             |
| **EF0**<br>**External fault**<br>**0**                  | <br>External fault (Modbus)                                                                                                                                                                                                                              | Modbus communication 0x2501 bit<br>2= "1"                                                                                                                                                                                                                                     | Reset Modbus<br>communication 0x2501<br>bit 2= "1"                                                                                                                         |
|                                                         |                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                               |                                                                                                                                                                             |

10-4

|                                           |     |     |     |     |                                                                                                                            |                                                        |                                                                     |
| ----------------------------------------- | --- | --- | --- | --- | -------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------ | ------------------------------------------------------------------- |
| **LED display**                           |     |     |     |     | **Description**                                                                                                            | **Possible causes**                                    | **Corrective action**                                               |
|                                           |     |     |     |     |                                                                                                                            |                                                        |                                                                     |
| **EF1**<br>**External fault**<br>**(S1)** |     |     |     |     | <br>External fault (Terminal S1)<br>Active when 03-00= 25 or<br>68, and Inverter external<br>fault selection 08-24=0 or 1. | Multifunction digital input external<br>fault active. | Multi-function input<br>function set incorrectly.<br>Check wiring |
|                                           |     |     |     |     |                                                                                                                            |                                                        |                                                                     |
| **EF2**<br>**External fault**<br>**(S2)** |     |     |     |     | <br>External fault (Terminal S2)<br>Active when 03-01= 25 or<br>68, and Inverter external<br>fault selection 08-24=0 or 1. |                                                        |                                                                     |
|                                           |     |     |     |     |                                                                                                                            |                                                        |                                                                     |
| **EF3**<br>**External fault**<br>**(S3)** |     |     |     |     | <br>External fault (Terminal S3)<br>Active when 03-02= 25 or<br>68, and Inverter external<br>fault selection 08-24=0 or 1. |                                                        |                                                                     |
|                                           |     |     |     |     |                                                                                                                            |                                                        |                                                                     |
| **EF4**<br>**External fault**<br>**(S4)** |     |     |     |     | <br>External fault (Terminal S4)<br>Active when 03-03= 25 or<br>68, and Inverter external<br>fault selection 08-24=0 or 1. |                                                        |                                                                     |
|                                           |     |     |     |     |                                                                                                                            |                                                        |                                                                     |
| **EF5**<br>**External fault**<br>**(S5)** |     |     |     |     | <br>External fault (Terminal S5)<br>Active when 03-04= 25 or<br>68, and Inverter external<br>fault selection 08-24=0 or 1. |                                                        |                                                                     |
|                                           |     |     |     |     |                                                                                                                            |                                                        |                                                                     |
| **EF6**<br>**External fault**<br>**(S6)** |     |     |     |     | <br>External fault (Terminal S6)<br>Active when 03-05= 25 or<br>68, and Inverter external<br>fault selection 08-24=0 or 1. |                                                        |                                                                     |
|                                           |     |     |     |     |                                                                                                                            |                                                        |                                                                     |
|                                           |     |     |     |     |                                                                                                                            |                                                        |                                                                     |
| **EF7**<br>**External fault**<br>**(S7)** |     |     |     |     | <br>External fault (Terminal S7)<br>Active when 03-06= 25 or<br>68, and Inverter external<br>fault selection 08-24=0 or 1. |                                                        |                                                                     |
|                                           |     |     |     |     |                                                                                                                            |                                                        |                                                                     |
| **EF8**<br>**External fault**<br>**(S8)** |     |     |     |     | <br>External fault (Terminal S8)<br>Active when 03-07= 25 or<br>68, and Inverter external<br>fault selection 08-24=0 or 1. |                                                        |                                                                     |
|                                           |     |     |     |     |                                                                                                                            |                                                        |                                                                     |

10-5

|                                                               |     |     |     |     |                                                                                                                                  |                                                                                                           |                                                                                                                                          |
| ------------------------------------------------------------- | --- | --- | --- | --- | -------------------------------------------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------- |
| **LED display**                                               |     |     |     |     | **Description**                                                                                                                  | **Possible causes**                                                                                       | **Corrective action**                                                                                                                    |
|                                                               |     |     |     |     |                                                                                                                                  |                                                                                                           |                                                                                                                                          |
| **CF07**<br>**Motor control**<br>**fault**                    |     |     |     |     | <br>Motor control fault                                                                                                          | SLV mode is unable to run motor.                                                                         | Perform rotational or<br>stationary auto-tune<br>Increase minimum output<br>frequency (01-08)                                          |
|                                                               |     |     |     |     |                                                                                                                                  |                                                                                                           |                                                                                                                                          |
| **CF08**<br>**Motor control**<br>**fault**                    |     |     |     |     | <br>Motor control fault                                                                                                          | Start or Run fault in PMSLV mode.                                                                        | Increase the value of<br>22-10 properly.<br>Re auto-tune (22-21)<br>Check if the load is too<br>heavy to raise torque<br>outputlimit. |
|                                                               |     |     |     |     |                                                                                                                                  |                                                                                                           |                                                                                                                                          |
| **FU**<br>**fuse open**                                       |     |     |     |     | DC bus fuse blown<br>DC fuse (Models 200V<br>50HP and above, 400V<br>100HP and above) open<br>circuit.                           | IGBT damaged.<br>Short circuit output terminals.                                                        | Check IGBTs<br>Check for short circuit at<br>inverter output.<br>Replace inverter.                                                    |
|                                                               |     |     |     |     |                                                                                                                                  |                                                                                                           |                                                                                                                                          |
| **CF00**<br>**Operator**<br>**Communicati**<br>**on Error**   |     |     |     |     | Errors of data transmission<br>occur in LCD keypad.                                                                              | LCD keypad and inverter cannot<br>transmit data after power on 5<br>seconds.                             | Disconnect the operator<br>and then reconnect.<br>Replace the control board                                                            |
|                                                               |     |     |     |     |                                                                                                                                  |                                                                                                           |                                                                                                                                          |
| **CF01**<br>**Operator**<br>**Communicati**<br>**on Error 2** |     |     |     |     | Errors of data transmission<br>occur in LCD keypad.                                                                              | LCD keypad and inverter can<br>transmit data but transmission<br>error occurs for more than 2<br>seconds | Disconnect the operator<br>and then reconnect.<br>Replace the control board                                                            |
|                                                               |     |     |     |     |                                                                                                                                  |                                                                                                           |                                                                                                                                          |
| **CTER**<br>**CT Failure**                                    |     |     |     |     | Errors of detecting voltages<br>from three phase’s current<br>transformer to detect output<br>current.                           | <br> <br>Errors of detecting voltages<br>Noises too much<br>Control board failure                      | Check current<br>transformer signal and<br>the voltage on the control<br>board.                                                         |
|                                                               |     |     |     |     |                                                                                                                                  |                                                                                                           |                                                                                                                                          |
| **CF20**<br>**Communicati**<br>**on Failure**                 |     |     |     |     | Use Profibus & Modbus<br>Communication at the<br>same time.                                                                      | Maybe use two kind of<br>communication type at the same<br>time.                                         | Check only use one kind<br>of communication type.                                                                                       |
|                                                               |     |     |     |     |                                                                                                                                  |                                                                                                           |                                                                                                                                          |
| **PF**<br>Protection<br>Fault                                 |     |     |     |     | OH1 error occurs for 3<br>times in 5 minutes when run<br>command in multi-function<br>digital input terminals is not<br>removed. | <br>Run command in multi-function<br>digital input terminals is not<br>removed.                          | Remove run command in<br>multi-function digital<br>input terminals.                                                                     |
|                                                               |     |     |     |     |                                                                                                                                  |                                                                                                           |                                                                                                                                          |
| **TOL**<br>**External**<br>**Overload**                       |     |     |     |     | External overload<br>(enabled only when<br>firemode activated                                                                    | External overload in multi-function<br>digital input terminals. (Ex. Fan<br>overheat)                    | Check external overload.<br>Reset external overload<br>of digital input.                                                               |
|                                                               |     |     |     |     |                                                                                                                                  |                                                                                                           |                                                                                                                                          |

10-6

## **10.3 Warning / Self-diagnosis Detection Function**

When the inverter detects a warning, the keypad displays a warning code (flash). **Note:** The fault contact output does not energize on a warning and the inverter continues operation. When the warning is no longer active the keypad will return to its original state.

When the inverter detected a programming error (for example two parameters contradict each other of are set to an invalid setting), the keypad displays a self-diagnostics code.

**Note:** The fault contact output does not energize on a self-diagnostics error. While a self-diagnostics code is active the inverter does not accept a run command until the programming error is corrected.

**Note:** When a warning or self- diagnostic error is active the warning or error code will flash on the keypad. When the RESET key is pressed, the warning message (flash) disappears and returns after 5 sec. If the warning or self-diagnostic error still exists.

Refer to Table 10.3.1 for and overview, cause and corrective action for inverter warnings and self-diagnostic errors.

**Table 10.3.1 warning / self-diagnosis and corrective actions**

|                                            |                                                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                                                                                                                                   |
| ------------------------------------------ | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **LED display**                            | **Description**                                                                                                                                                                                                                                                                        | **Possible causes**                                                                                                                                                                                                                                                                                                                                   | **Corrective action**                                                                                                                                                                                                                                                                                                                             |
|                                            |                                                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                                                                                                                                   |
| **OV**<br>**(flash)**<br>**Over voltage**  | <br>**DC bus voltage exceeds**<br>**the OV detection level:**<br>200V class:410Vdc<br>400V class:820Vdc<br>575V class:1050Vdc<br>690V class:1230Vdc<br>(for 400V class, if input<br>voltage 01-14 is set lower<br>than 400V, the OV<br>detection value will is<br>decreased to 700Vdc) | Deceleration time set too<br>short, resulting in<br>regenerative energy flowing<br>back from motor to the<br>inverter.<br>The inverter input voltage is<br>too high.<br>Use of power factor<br>correction capacitors.<br>Excessive braking load.<br>Braking transistor or resistor<br>defective.<br>Speed search parameters set<br>incorrectly. | Increase deceleration time<br>Reduce input voltage to<br>comply with the input<br>voltage requirements or<br>install an AC line reactor to<br>lower the input voltage.<br>Remove the power factor<br>correction capacitor.<br>Use dynamic braking unit.<br>Replace braking transistor<br>or resistor.<br>Adjust speed search<br>parameters. |
|                                            |                                                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                                                                                                                                   |
| **UV**<br>**(flash)**<br>**under voltage** | <br>DC bus voltage is lower<br>than the UV detection<br>level or the pre-charge<br>contactor is not active<br>while the inverter is<br>running.<br>190Vdc: 200V class;<br>380Vdc: 400V class<br>546Vdc:575/690V class<br>(the detection value can<br>be adjusted by 07-13)             | The input voltage is too low.<br>Input phase loss.<br>Acceleration time set too<br>short.<br>Input voltage fluctuation.<br>Pre-charge contactor<br>damaged.<br>DC bus voltage feedback<br>signal value not incorrect.                                                                                                                           | Check the input voltage.<br>Check input wiring.<br>Increase acceleration time.<br>Check power source<br>Replace pre-charge<br>contactor<br>Replace control board or<br>complete inverter.                                                                                                                                                   |
|                                            |                                                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                                                                                                                                   |

10-7

|                                                                           |                                                                                                                                                                                              |                                                                                                                     |                                                                                                                                                |
| ------------------------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------- |
| **LED display**                                                           | **Description**                                                                                                                                                                              | **Possible causes**                                                                                                 | **Corrective action**                                                                                                                          |
|                                                                           |                                                                                                                                                                                              |                                                                                                                     |                                                                                                                                                |
| **OH1**<br>**Heatsink**<br>**overheat**                                   | The temperature of the<br>heat sink is too high.<br>Note: when OH1 fault<br>occurs three times within<br>five minutes, it is<br>required to wait 10<br>minutes before resetting<br>thefault. | Ambient temperature too<br>high.<br>cooling fan failed<br>Carrier frequency set too<br>high.<br>Load too heavy. | Install fan or AC to cool<br>surroundings.<br>Replace cooling fan.<br>Reduce carrier frequency.<br>Reduce load / Measure<br>output current |
|                                                                           |                                                                                                                                                                                              |                                                                                                                     |                                                                                                                                                |
| **OH2**<br>**(flash)**<br>**Inverter over**<br>**heating**<br>**warning** | Inverter overheat warning<br>Multi-function digital input<br>set to 31. (Terminal S1 ~<br>S8) Active when 03-00 ~<br>03-07 = 31).                                                            | Multifunction digital input<br>overheat warning active                                                             | Multi-function input function<br>set incorrectly.<br>Check wiring                                                                            |
|                                                                           |                                                                                                                                                                                              |                                                                                                                     |                                                                                                                                                |
| **OT**<br>**(flash)**<br>**over torque**<br>**detection**                 | Inverter output torque is<br>higher than 08-15 (over<br>torque detection level) for<br>the time specified in<br>08-16. Parameter 08-14 =<br>0 to activate.                                   | Load too heavy.                                                                                                    | Check over torque<br>detection parameters<br>(08-15 / 08-16).<br>Check and reduce motor<br>load, check and operation<br>dutycycle.           |
|                                                                           |                                                                                                                                                                                              |                                                                                                                     |                                                                                                                                                |
| **UT**<br>**(flash)**<br>**under torque**<br>**detection**                | Inverter output torque is<br>lower than 08-19 (under<br>torque detection level) for<br>the time specified in<br>08-20. Parameter 08-18 =<br>0 to activate.                                   | Sudden drop in load.<br>Belt break.                                                                               | Check under torque<br>detection parameters<br>(08-19 / 08-20).<br>Check load / application.                                                  |
|                                                                           |                                                                                                                                                                                              |                                                                                                                     |                                                                                                                                                |
| **bb1**<br>**(flash)**<br>**External**<br>**baseblock **                  | External base block<br>(Terminal S1)                                                                                                                                                         | Multifunction digital input<br>external baseblock active.                                                          | Multi-function input<br>function set incorrectly.<br>Check wiring                                                                            |
|                                                                           |                                                                                                                                                                                              |                                                                                                                     |                                                                                                                                                |
| **bb2**<br>**(flash)**<br>**External**<br>**baseblock **                  | External base block<br>(Terminal S2)                                                                                                                                                         |                                                                                                                     |                                                                                                                                                |
|                                                                           |                                                                                                                                                                                              |                                                                                                                     |                                                                                                                                                |
| **bb3**<br>**(flash)**<br>**External**<br>**baseblock **                  | External base block<br>(Terminal S3)                                                                                                                                                         |                                                                                                                     |                                                                                                                                                |
|                                                                           |                                                                                                                                                                                              |                                                                                                                     |                                                                                                                                                |

10-8

|                                                          |                                      |                                                            |                                                                     |
| -------------------------------------------------------- | ------------------------------------ | ---------------------------------------------------------- | ------------------------------------------------------------------- |
| **LED display**                                          | **Description**                      | **Possible causes**                                        | **Corrective action**                                               |
|                                                          |                                      |                                                            |                                                                     |
| **bb4**<br>**(flash)**<br>**External**<br>**baseblock ** | External base block<br>(Terminal S4) |                                                            |                                                                     |
|                                                          |                                      |                                                            |                                                                     |
| **bb5**<br>**(flash)**<br>**External**<br>**baseblock ** | External base block<br>(Terminal S5) | Multifunction digital input<br>external baseblock active. | Multi-function input<br>function set incorrectly.<br>Check wiring |
|                                                          |                                      |                                                            |                                                                     |
| **bb6**<br>**(flash)**<br>**External**<br>**baseblock ** | External base block<br>(Terminal S6) |                                                            |                                                                     |
|                                                          |                                      |                                                            |                                                                     |
| **bb7**<br>**(flash)**<br>**External**<br>**baseblock ** | External base block<br>(Terminal S7) |                                                            |                                                                     |
|                                                          |                                      |                                                            |                                                                     |
| **bb8**<br>**(flash)**<br>**External**<br>**baseblock ** | External base block<br>(Terminal S8) |                                                            |                                                                     |
|                                                          |                                      |                                                            |                                                                     |

10-9

|                                                      |                                                                                                                                                                                                                                                                                        |                                                                                                                                                                                                              |                                                                                                                                                                |
| ---------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | -------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **LED display**                                      | **Description**                                                                                                                                                                                                                                                                        | **Possible causes**                                                                                                                                                                                          | **Corrective action**                                                                                                                                          |
|                                                      |                                                                                                                                                                                                                                                                                        |                                                                                                                                                                                                              |                                                                                                                                                                |
| **OS**<br>**(flash)**<br>**Motor over**<br>**speed** | Motor speed exceeds<br>level set in 20-20 (PG<br>Over speed Level) for the<br>time set in 20-21 (PG<br>over speed time). Active<br>when 20-19 (= 0 or 1).<br>This fault is active V/F +<br>PG and SV control mode<br>(00-00 = 1 or 3 or 4).<br>Motor speed can be<br>monitored by12-22 | Motor speed overshoot<br>(ASR)<br>PG ppr set incorrectly.<br>Overspeed parameters set<br>incorrectly.                                                                                                     | Check ASR parameters<br>group 21.<br>Check PG parameters<br>Check overspeed<br>parameters 20-20/20-12.                                                      |
|                                                      |                                                                                                                                                                                                                                                                                        |                                                                                                                                                                                                              |                                                                                                                                                                |
| **PGO**<br>**(flash)**<br>**PG open**<br>**circuit** | PG pulses are not<br>received by the inverter<br>for the time specified in<br>20-26 (PG open circuit<br>detection time).<br>This fault is active V/F +<br>PG and SV control mode<br>(00-00 = 1 or 3 or 4).                                                                             | PG cable disconnected.<br>PG has no power.<br>Mechanical brake active<br>preventing motor from<br>turning.                                                                                                | Check PG wiring.<br>Check PG power-supply.<br>Make sure brake is<br>released.                                                                               |
|                                                      |                                                                                                                                                                                                                                                                                        |                                                                                                                                                                                                              |                                                                                                                                                                |
| **DEV**<br>**(flash)**<br>**Speed**<br>**deviation** | Motor speed rises above<br>20-23 level (PG speed<br>deviation level) for the<br>time specified in 20-24<br>(PG deviation<br>time).Active when<br>parameter 20-22(=0 or 1).<br>This fault is active V/F +<br>PG and SV control mode<br>(00-00= 1or3 or 4).                              | Load too heavy<br>Mechanical brake active<br>preventing motor from<br>turning.<br>PG wiring error.<br>PG parameters (group 20)<br>set incorrectly.<br>Acceleration / deceleration<br>time set to short. | Check load<br>Make sure brake is<br>released.<br>Check PG wiring.<br>Check PG parameters<br>20-23/20-24.<br>Increase Acceleration /<br>deceleration time. |
|                                                      |                                                                                                                                                                                                                                                                                        |                                                                                                                                                                                                              |                                                                                                                                                                |
| **OL1**<br>**Motor**<br>**overload**                 | Internal motor overload<br>protection tripped, active<br>when protection curve<br>08-05 = xxx1.                                                                                                                                                                                        | Voltage setting V/F mode too<br>high, resulting in<br>over-excitation of the motor.<br>Motor rated current (02-01)<br>set incorrectly.<br>Load tooheavy.                                                  | Check V/f curve.<br>Check motor rated current<br>Check and reduce motor<br>load, check and operation<br>duty cycle.                                         |
|                                                      |                                                                                                                                                                                                                                                                                        |                                                                                                                                                                                                              |                                                                                                                                                                |
| **OL2**<br>**Inverter**<br>**overload**              | Inverter thermal overload<br>protection tripped. If an<br>inverter overload occurs 4<br>times in five minutes, it is<br>required to wait 4 minutes<br>before resetting the fault.                                                                                                      | Voltage setting V/F mode too<br>high, resulting in<br>over-excitation of the motor.<br>Inverter rating too small.<br>Load too heavy.                                                                      | Check V/f curve.<br>Replace inverter with larger<br>rating.<br>Check and reduce motor<br>load, check and operation<br>duty cycle.                           |
|                                                      |                                                                                                                                                                                                                                                                                        |                                                                                                                                                                                                              |                                                                                                                                                                |

10-10

|                                                              |                                                                                                        |                                                                                                          |                                                                          |
| ------------------------------------------------------------ | ------------------------------------------------------------------------------------------------------ | -------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------ |
| **LED display**                                              | **Description**                                                                                        | **Possible causes**                                                                                      | **Corrective action**                                                    |
|                                                              |                                                                                                        |                                                                                                          |                                                                          |
| **CE**<br>**(flash)**<br>**communicati**<br>**on error **    | No Modbus<br>communication received<br>for 2 sec.<br>Active when 09-07=3.                              | Connection lost or wire<br>broken.<br>Host stopped<br>communicating.                                   | Check connection<br>Check host computer /<br>software.                 |
|                                                              |                                                                                                        |                                                                                                          |                                                                          |
| **CLA**<br>**over current**<br>**protection**<br>**level A** | Inverter current reaches<br>the current protection<br>level A.                                         | Inverter current too high.<br>Load too heavy.                                                          | Check load and duty cycle<br>operation.                                 |
|                                                              |                                                                                                        |                                                                                                          |                                                                          |
| **CLB**<br>**over current**<br>**protection**<br>**level B** | Inverter current reaches<br>the current protection<br>level B.                                         | Inverter current too high.<br>Load too heavy.                                                          | Check load and duty cycle<br>operation.                                 |
|                                                              |                                                                                                        |                                                                                                          |                                                                          |
| **Retry**<br>**(flash)**<br>**retry**                        | Automatic reset activated,<br>warning is displayed until<br>restart delay time set<br>(07-01) expires. | Parameter 07-01 set to a<br>value greater than 0.<br>Parameter 07-02 set to a<br>value greater than 0. | Warning disappears after<br>automatic reset.                            |
|                                                              |                                                                                                        |                                                                                                          |                                                                          |
| ES<br>(flash)<br>**External**<br>**emergency**<br>**stop**   | External emergency stop<br>Enabled.                                                                    | 03-00~03-08 set to 14, and<br>the digital input enabled.                                                | Turn off run command, and<br>remove external<br>emergency stop command. |
|                                                              |                                                                                                        |                                                                                                          |                                                                          |

10-11

|                                                     |                                                                                                                      |                                                                                                                |                                                                                                                                            |
| --------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------ |
| **LED display**                                     | **Description**                                                                                                      | **Possible causes**                                                                                            | **Corrective action**                                                                                                                      |
|                                                     |                                                                                                                      |                                                                                                                |                                                                                                                                            |
| **EF1 ( flash )**<br>**External fault**<br>**(S1)** | External fault (Terminal<br>S1) Active when 03-00=<br>25 or 68, and Inverter<br>external fault selection<br>08-24=2. | Multifunction digital input<br>external fault active and<br>parameter 08-24 = 2 for<br>operation to continue. | Multi-function input<br>function set incorrectly.<br>Check wiring<br>Multi-function input<br>function set incorrectly.<br>Check wiring |
|                                                     |                                                                                                                      |                                                                                                                |                                                                                                                                            |
| **EF2 ( flash )**<br>**External fault**<br>**(S2)** | External fault (Terminal<br>S2) Active when 03-01=<br>25 or 68, and Inverter<br>external fault selection<br>08-24=2. |                                                                                                                |                                                                                                                                            |
|                                                     |                                                                                                                      |                                                                                                                |                                                                                                                                            |
| **EF3 ( flash )**<br>**External fault**<br>**(S3)** | External fault (Terminal<br>S3) Active when 03-02=<br>25 or 68, and Inverter<br>external fault selection<br>08-24=2. |                                                                                                                |                                                                                                                                            |
|                                                     |                                                                                                                      |                                                                                                                |                                                                                                                                            |
| **EF4 ( flash )**<br>**External fault**<br>**(S4)** | External fault (Terminal<br>S4) Active when 03-03=<br>25 or 68, and Inverter<br>external fault selection<br>08-24=2. |                                                                                                                |                                                                                                                                            |
|                                                     |                                                                                                                      |                                                                                                                |                                                                                                                                            |
| **EF5 ( flash )**<br>**External fault**<br>**(S5)** | External fault (Terminal<br>S5) Active when 03-04=<br>25 or 68, and Inverter<br>external fault selection<br>08-24=2. |                                                                                                                |                                                                                                                                            |
|                                                     |                                                                                                                      |                                                                                                                |                                                                                                                                            |
| **EF6 ( flash )**<br>**External fault**<br>**(S6)** | External fault (Terminal<br>S6) Active when 03-05=<br>25 or 68, and Inverter<br>external fault selection<br>08-24=2. |                                                                                                                |                                                                                                                                            |
|                                                     |                                                                                                                      |                                                                                                                |                                                                                                                                            |
| **EF7 ( flash )**<br>**External fault**<br>**(S7)** | External fault (Terminal<br>S7) Active when 03-06=<br>25 or 68, and Inverter<br>external fault selection<br>08-24=2. |                                                                                                                |                                                                                                                                            |
|                                                     |                                                                                                                      |                                                                                                                |                                                                                                                                            |
| **EF8 ( flash )**<br>**External fault**<br>**(S8)** | External fault (Terminal<br>S8) Active when 03-07=<br>25 or 68, and Inverter<br>external fault selection<br>08-24=2. |                                                                                                                |                                                                                                                                            |
|                                                     |                                                                                                                      |                                                                                                                |                                                                                                                                            |

10-12

|                                                                             |                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |                                                                           |
| --------------------------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------- |
| **LED display**                                                             | **Description**                                                                                                      | **Possible causes**                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | **Corrective action**                                                     |
|                                                                             |                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |                                                                           |
| **EF9 ( flash )**<br>**error of**<br>**forward/revers**<br>**al rotation ** | Forward run and reverse<br>run are active within 0.5<br>sec of each other. Stop<br>method set by<br>parameter 07-09. | Forward run and reverse run<br>active (see 2-wire control).                                                                                                                                                                                                                                                                                                                                                                                                                                                            | Check run command<br>wiring                                              |
|                                                                             |                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |                                                                           |
| **SE01**<br>**Rang setting**<br>**error **                                  | Parameter setting falls<br>outside the allowed<br>range.                                                             | Some parameter ranges are<br>determined by other inverter<br>parameters which could cause<br>an out of range warning when<br>the dependency parameter is<br>adjusted. Example:<br>1.02-00>02-01,or 20>02-21<br>2.00-12>00-13,<br>3.00-07 = 1,00-05=00-06<br>4.02-03 > 02-06 or 02-22 ><br>02-25<br>5.20-16< 20-15                                                                                                                                                                                                      | Check parameter setting.                                                 |
|                                                                             |                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |                                                                           |
| **SE02**<br>**Digital input**<br>**terminal error**                         | Multi-function input<br>setting error.                                                                               | Multi-function digital input<br>terminals (03-00 to 03-07) are<br>set to the same function (not<br>including ext. fault and not<br>used.) orUP/DOWN<br>commands are not set at the<br>same time( they must be used<br>together).UP/DOWN<br>commands (08 and 09) and<br>ACC/DEC commands (11) are<br>set at the same time.Speed<br>search 1(19，maximum<br>frequency) and Speed search<br>2 (34，from the set frequency）<br>are set at the same time.<br>03-00~03-07 set two-wire and<br>three-wireinthe same time. | Check multi-function<br>input setting.                                   |
|                                                                             |                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |                                                                           |
| **SE03**<br>**V/f curve error**                                             | V/f curve setting error.                                                                                             | V/F curve setting error.<br>01-02 > 01-12 > 01-06<br>>01-08;<br>(Fmax) (Fbase) (Fmid1)<br>(Fmin)<br>01-16 > 01-24 > 01-20 ><br>01-22;<br>(Fmax2) (Fbase2)(Fmid1)<br>(Fmin2)                                                                                                                                                                                                                                                                                                                                        | Check V/F parameters                                                     |
|                                                                             |                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |                                                                           |
| **SE05**<br>**PID selection**<br>**error **                                 | PID selection error.                                                                                                 | 10-00 and10-01 set to<br>1(AI1) or set to 2(AI2)<br>10-29 = 1 or 2 and 10-25 =<br>1allow to reverse.<br>10-29 = 1 or 2 and 10-03<br>=1xxxb(PID output+ target<br>value)                                                                                                                                                                                                                                                                                                                                              | Check10-00 and 10-01<br>Check 10-29 and 10-25<br>Check 10-29 and 10-03 |
|                                                                             |                                                                                                                      |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |                                                                           |

10-13

|                                                                          |     |                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                        |
| ------------------------------------------------------------------------ | --- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **LED display**                                                          |     | **Description**                                                                                                                                                                                                         | **Possible causes**                                                                                                                                                                                                                                    | **Corrective action**                                                                                                                                                                                                  |
|                                                                          |     |                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                        |
| **HPErr**<br>**Model**<br>**selection**<br>**error **                    |     | Inverter capacity setting<br>error:<br>Inverter capacity setting<br>13-00 does not match<br>the rated voltage.                                                                                                          | Inverter capacity setting does<br>not match voltage class<br>(13-00).                                                                                                                                                                                 | Check inverter capacity<br>setting 13-00.                                                                                                                                                                             |
|                                                                          |     |                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                        |
| **SE07**<br>**PG card error**                                            |     | Inverter PG card setting<br>error.                                                                                                                                                                                      | No PG feedback card installed.<br>Set wrong type for PM<br>Encoder Type (22-08)                                                                                                                                                                      | Install PG feedback card.<br>Check control mode.<br>Set right type for PM<br>Encoder Type (22-08)<br>and power on again.                                                                                            |
|                                                                          |     |                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                        |
| **SE08**<br>**PM Motor**<br>**mode error**                               |     | Inverter rating does not<br>support the PM Motor<br>mode.                                                                                                                                                               | Inverter rating does not support<br>PM motor control mode.                                                                                                                                                                                            | Check control mode.                                                                                                                                                                                                   |
|                                                                          |     |                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                        |
| **SE09**<br>**PI setting**<br>**error **                                 |     | Inverter PI setting error                                                                                                                                                                                               | Inverter pulse input selection<br>(03-30) selection conflicts with<br>PID source (10-00 and 10-01).                                                                                                                                                   | Check pulse input<br>selection (03-30) and<br>PID source (10-00 and<br>10-01).                                                                                                                                        |
|                                                                          |     |                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                        |
| **FB**<br>**(flash)**<br>**PID feedback**<br>**breaking**                |     | PID feedback signal falls<br>below level specified in<br>10-12 (PID feedback<br>loss detection level) for<br>the time specified in<br>10-13 (Feedback loss<br>detection time). Active<br>when parameter (10-11<br>= 1). | Feedback signal wire broken<br>Feedback sensor broken.                                                                                                                                                                                               | Check feedback wiring<br>Replace feedback<br>sensor.                                                                                                                                                                 |
|                                                                          |     |                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                        |
| **USP**<br>**(flash)**<br>**Unattended**<br>**Start**<br>**Protection ** |     | Unattended Start<br>Protection (USP) is<br>enabled (enabled at<br>power-up.)                                                                                                                                            | USP at power-up (activated<br>by multi-function digital input)<br>is enabled. The inverter will<br>not accept a run command.<br>While the warning is active the<br>inverter does not accept a run<br>command. (See parameter<br>03-00 - 03-08 = 50). | Remove run command<br>or reset inverter via<br>multi-function digital<br>input (03-00 to 03-07 =<br>17) or use the RESET<br>key on the keypad to<br>reset inverter.<br>Activate USP input and<br>re-apply the power. |
|                                                                          |     |                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                        |
| **STP0**<br>**Zero Speed**<br>**Stop Error**                             |     | Frequency command is<br>smaller than 01-08<br>without DC brake.                                                                                                                                                         | Frequency command is<br>smaller than motor minimum<br>output frequency.                                                                                                                                                                               | <br>Adjust frequency<br>command                                                                                                                                                                                       |
|                                                                          |     |                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                        |
| **STP2**<br>**External **                                                |     | External Terminal is<br>main run command                                                                                                                                                                                | Run command executes from<br>external terminal but executes                                                                                                                                                                                           | Remove the run<br>command from external                                                                                                                                                                               |

10-14

|                                                                     |     |                                                                                                                     |                                                                                    |                                                                                                                                |
| ------------------------------------------------------------------- | --- | ------------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------ |
| **LED display**                                                     |     | **Description**                                                                                                     | **Possible causes**                                                                | **Corrective action**                                                                                                          |
|                                                                     |     |                                                                                                                     |                                                                                    |                                                                                                                                |
| **Terminal**<br>**Stop Error **                                     |     | source selection<br>(00-02=1) and run<br>command executes but<br>executes stop command<br>from keypad.              | stop command from keypad.                                                          | terminal                                                                                                                       |
|                                                                     |     |                                                                                                                     |                                                                                    |                                                                                                                                |
| **EnC**<br>**Encoder Error**                                        |     | PG card is connected<br>but encoder signal error<br>is detected when motor<br>auto rotational tuning is<br>running. | Abnormal encoder signal                                                           | Check encoder wiring<br>17-07 PG pulse number<br>setting is not<br>corresponding to the<br>encoder.<br>Replace the encoder. |
|                                                                     |     |                                                                                                                     |                                                                                    |                                                                                                                                |
| **RunEr**<br>**Wrong**<br>**running**<br>**direction**<br>**Error** |     | Running direction is<br>different from 11-00                                                                        | Check the command among<br>11-00, jog and DI control to<br>see if any difference. | Revise the command<br>among 11-00, jog and DI<br>control to see if any<br>difference                                          |
|                                                                     |     |                                                                                                                     |                                                                                    |                                                                                                                                |
| **PArEr**<br>**Parameter**<br>**setting error**                     |     | Parameter setting error                                                                                             | The parameter setting is<br>wrong                                                 | Please refer to the<br>manual for correct setting                                                                             |
|                                                                     |     |                                                                                                                     |                                                                                    |                                                                                                                                |
| **STP1**<br>**Direct start**<br>**warning**                         |     | The inverter can’t start<br>directly, due to 07-04=1                                                                | Run command from the<br>terminal is enabled and<br>07-04=1                        | Remove the run<br>command from the<br>terminal first, and<br>enabled later.                                                   |
|                                                                     |     |                                                                                                                     |                                                                                    |                                                                                                                                |
| **FirE**<br>**Fire mode**<br>**enabled**                            |     | Fire mode enabled                                                                                                   | Fire mode enabled.                                                                | Check the environment<br>and confirm the fire<br>status. If no fire, turn off<br>the power and power on<br>again.             |
|                                                                     |     |                                                                                                                     |                                                                                    |                                                                                                                                |
| **AdCEr**<br>**Voltage on**<br>**C/B error**                        |     | The voltage on the<br>control board error                                                                           | Errors of detecting voltages<br>Noises too much<br>Control board failure        | Check the voltage on the<br>control board.                                                                                    |
|                                                                     |     |                                                                                                                     |                                                                                    |                                                                                                                                |
| **EPErr**<br>**EEPROM **                                            |     | The data save in<br>EEPROM is wrong.                                                                                | EEPROM circuit failure<br>Parameter check error after                            | Restore factory setting,<br>then cut off thepower                                                                             |

10-15

|                                              |                                                         |                                                                                                   |                                                                                         |
| -------------------------------------------- | ------------------------------------------------------- | ------------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------------------- |
| **LED display**                              | **Description**                                         | **Possible causes**                                                                               | **Corrective action**                                                                   |
|                                              |                                                         |                                                                                                   |                                                                                         |
| **Save error **                              |                                                         | power on                                                                                          | and power on again.<br>If warning again, replace<br>control board.                     |
|                                              |                                                         |                                                                                                   |                                                                                         |
| **bdErr**<br>**Control board**<br>**error ** | Firmware can’t meet<br>Control board.                   | Firmware can’t meet Control<br>board.                                                            | Replace the control<br>board.                                                          |
|                                              |                                                         |                                                                                                   |                                                                                         |
| **Parameter**<br>**Lock**                    | Parameter lock key code<br>(password) already<br>locked | Parameter lock key code<br>already enable (13-07)                                                | Lifting the parameter<br>lock key code, to enter<br>the correct parameter for<br>13-07 |
|                                              |                                                         |                                                                                                   |                                                                                         |
| **Set password**<br>**failed**               | Parameter lock key code<br>cannot enable                | To enable the parameter lock<br>key code (password) function,<br>but the password is not correct | <br>Enter the correct<br>parameter for 13-07 to<br>enable the parameter<br>lock key    |
|                                              |                                                         |                                                                                                   |                                                                                         |

10-16

## **10.4 Auto-tuning Error**

When a fault occurs during auto-tuning of a standard AC motor, the display will show the “AtErr” fault and the motor stops. The fault information is displayed in parameter 17-11.

**Note:** The fault contact output does not energize with an auto-tuning fault. Refer to Table 10.4.1, for fault information during tuning, cause and corrective action.

**Table 10.4.1 Auto-tuning fault and corrective actions**

|           |                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                      |
| --------- | ------------------------------------------------------------------ | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Error** | **Description**                                                    | **Cause**                                                                                                                                                                                          | **Corrective action**                                                                                                                                                                                |
|           |                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                      |
| **01**    | Motor data input error.                                            | Motor Input data error<br>during auto-tuning.<br>Inverter output current<br>does not match motor<br>rated current.                                                                               | Check the motor tuning<br>data (17-00 to 17-09).<br>Check inverter capacity                                                                                                                        |
| **02**    | Motor lead to lead<br>resistance R1 tuning<br>error.               | Auto-tuning is not<br>completed within the<br>specified time<br>Auto-tuning results fall<br>outside parameter setting<br>range.<br>Motor rated current<br>exceeded.<br>Motor was disconnected. | Check the motor tuning<br>data (17-00 to 17-09).<br>Check motor connection.<br>Disconnect motor load.<br>Check inverter current<br>detection circuit and<br>DCCTs.<br>Check motor installation. |
| **03**    | Motor leakage<br>inductance tuning<br>error.                       |                                                                                                                                                                                                    |                                                                                                                                                                                                      |
| **04**    | Motor rotor resistance<br>R2 tuningerror.                          |                                                                                                                                                                                                    |                                                                                                                                                                                                      |
| **05**    | Motor mutual<br>inductance Lm tuning<br>error.                     |                                                                                                                                                                                                    |                                                                                                                                                                                                      |
| **07**    | Deadtime<br>compensation<br>detectionerror                         |                                                                                                                                                                                                    |                                                                                                                                                                                                      |
| **06**    | Motor encoder error                                                | PG feedback noise                                                                                                                                                                                 | Check motor rated<br>current.<br>Check PG card<br>grounding.                                                                                                                                       |
| **08**    | Motor acceleration<br>error (Rotational type<br>auto-tuning only). | Motor fails to accelerate in<br>the specified time (00-14=<br>20sec).                                                                                                                             | Increase acceleration<br>time (00-14).<br>Disconnectmotor load.                                                                                                                                    |
| **09**    | Other                                                              | No load current is higher<br>than 70% of the motor<br>rated current.<br>Torque reference exceeds<br>100%.<br>Errors other than<br>ATE01~ATE08.                                                  | Check the motor tuning<br>data (17-00 to 17-09).<br>Check motor connection.                                                                                                                        |

10-17

## **10.5 PM Motor Auto-tuning Error**

When a fault occurs during auto-tuning of a PM motor, the display will show the “IPErr” fault and the motor stops. The fault information is displayed in parameter 22-18.

**Note:** The fault contact output does not energize with an auto-tuning fault. Refer to Table 10.5.1, for fault information during tuning, cause and corrective action.

**Table 10.5.1 Auto-tuning fault and corrective actions for PM motor**

| **Error** | **Description**                                                                                  | **Cause**                                                      | **Corrective action**                                                |
| --------- | ------------------------------------------------------------------------------------------------ | -------------------------------------------------------------- | -------------------------------------------------------------------- |
| **01**    | Magnetic pole<br>alignment tuning<br>failure (static).                                           | Inverter output current<br>does not match motor<br>current.   | Check the motor tuning<br>data (22-02).<br>Check inverter capacity |
| **02**    | PG option missing.                                                                               | Magnetic pole cannot be<br>aligned without PG option<br>card. | Install PG feedback<br>card.                                        |
| **03**    | Magnetic pole<br>alignment<br>auto-tuning abort<br>during rotational<br>auto-tune.               | System abnormality during<br>magnetic pole alignment.         | Check for active<br>protection functions<br>preventing auto-tuning. |
| **04**    | Timeout during<br>magnetic pole<br>alignment during<br>rotationalauto-tune.                      | Motor cannot rotate                                           | Check motor.<br>Check motor wiring.<br>Check brake released.      |
| **05**    | Circuit tuning time<br>out.                                                                      | System abnormality during<br>circuit tuning.                  | Check for active<br>protection functions<br>preventing auto-tuning. |
| **06**    | Encoder error                                                                                    | PG feedback noise                                             | Check motor rated<br>current.<br>Check PG card<br>grounding.       |
| **07**    | Warning                                                                                          | ∙Other motor tuning error                                     | Check the motor tuning<br>data (22-02).<br> Check motorconnection. |
| **08**    | Motor current out of<br>range during<br>magnetic pole<br>alignment<br>(rotational<br>auto-tune). | Motor cannot operate at<br>low speeds.                        | Check PG card wiring<br>Check motor connection.                    |
| **09**    | Current out of range<br>during circuit tuning.                                                   | Inverter output current<br>does not match motor<br>current.   | Check the motor tuning<br>data (22-02).<br> Check invertercapacity |
| **10**    | Magnetic pole<br>alignment and<br>circuit tuningfailed.                                          | Auto-tuning is not<br>successful.                             | Retry magnetic pole<br>alignment and circuit<br>tuning.             |

10-18

## **10.6 General troubleshooting**

| **Status**                                                | **Checking point**                                                     | **Remedy**                                                                                                      |
| --------------------------------------------------------- | ---------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------- |
| **Motor runs in**<br>**wrong**<br>**direction**           | Is the wiring for the output terminals<br>correct?                     | Wiring must match U, V, and W terminals of the motor.                                                           |
|                                                           | Is the wiring for forward and reverse<br>signals correct?              | Check for correct wiring.                                                                                       |
| **The motor**<br>**speed can not**<br>**be regulated.**   | Is the wiring for the analog frequency<br>inputs correct?              | Check for correct wiring.                                                                                       |
|                                                           | Is the setting of operation mode<br>correct?                           | Check the Frequency Source set in parameters<br>00-05/00-06.                                                    |
|                                                           | Is the load too excessive?                                             | Reduce the load.                                                                                                |
| **Motor running**<br>**speed too high**<br>**or too low** | Check the motor specifications<br>(poles,voltage…) correct?            | Confirm the motor specifications.                                                                               |
|                                                           | Is the gear ratio correct?                                             | Confirmthe gear ratio.                                                                                          |
|                                                           | Is the setting of the highest output<br>frequency correct?             | Confirm the highest output frequency                                                                            |
| **Motor speed**<br>**varies**<br>**unusually**            | Is the load too excessive?                                             | Reduce the load.                                                                                                |
|                                                           | Does the load vary excessively?                                        | 1.Minimize the variation of the load.<br>2.Consider increasing the capacities of the inverter<br>and themotor.  |
|                                                           | Is the input power unstable or is there<br>a phase loss ?              | 1.Consider adding an AC reactor at the power input<br>sideifusing single-phase power.                           |
|                                                           |                                                                        | 2.Check wiringif usingthree-phasepower                                                                          |
|                                                           | Is the power connected to the correct<br>L1, L2, and L3 terminals?<br> | 1.Is the power applied?<br>2.Turn the power OFF and then ON again.<br>3.Make sure the power voltage is correct. |
| **Motor can not**<br>**run**                              | is the charging indicator lit ?                                        | <br>4.Make sure screws are secured firmly.                                                                      |
|                                                           | Is there voltage across the output<br>terminalsT1,T2, andT3?           | Turn the power OFF and then ON again.                                                                           |
|                                                           | Is overload causing themotorto stall?                                  | Reduce theload so themotor will run.                                                                            |
|                                                           | Are there any abnormalities in the<br>inverter?                        | See error descriptions to check wiring and correct if<br>necessary.                                             |
|                                                           | Is there a forward or reverse run<br>command ?                         |                                                                                                                 |
|                                                           | Has the analog frequency signal been<br>input?                         | 1.Is analog frequency input signal wiring correct?<br>2.Is voltage of frequency input correct?                  |
|                                                           | Is the operation mode settingcorrect?                                  | Operate through the digital keypad                                                                              |

10-19

## **10.7 Troubleshooting of the Inverter**

**10.7.1 Quick troubleshooting of the Inverter**

![](documentation/pdf_references/A510_instruction_manual.pdf-0500-02.png)

**----- Start of picture text -----**<br>
INV Fault<br>Is fault known? NO<br>YES<br>Symptoms other than burn<br>Any Symptoms of burn Check burnt and<br>out, damage, or fuse NO YES<br>out and damage? damaged parts<br>meltdown in the inverter?<br>YES NO<br>Is the main circuit DM<br>Fault signal? NO NO Consult with the supplier<br>intact?<br>= [=]<br>YES YES<br>Check according to Is the fuse intact ？ NO Replace fuse<br>displayed fault messages YES<br>Is the main circuit<br>NO Consult with the supplier<br>I.G.B.T intact?<br>YES<br> Consult with the supplier Visually check controller<br>and Drive boards<br>YES<br>Any visual<br>abnormalities?<br>——o NO<br>Apply the power<br>Are displays and<br>indicators of the Replace the pre-charge<br>NO Is LED lit? NO<br>operating unit working resistor<br>normally? YES<br>YES Is the DC input voltage YES<br>Check terminals and<br>controlling the power NO<br>Any fault display? correct wiring<br>OSS<br>YES YES<br>What’s the message? Is +5V control voltage<br>| NO Consult with the supplier<br>correct?<br>NO<br>YES<br>Replace control board<br>*to next page and digital operating unit<br>Is the error eliminated<br>Perform detailed check and<br>after replacing control NO<br>consult with the supplier<br>board?<br>1S<br>**----- End of picture text -----**<br>

10-20

![](documentation/pdf_references/A510_instruction_manual.pdf-0501-00.png)

**----- Start of picture text -----**<br>
From previous page<br>**----- End of picture text -----**<br>

![](documentation/pdf_references/A510_instruction_manual.pdf-0501-01.png)

**----- Start of picture text -----**<br>
Check Inverter parameters<br>Perform parameter<br>initializations<br>Specify operation<br>control mode<br>Does the FWD or REV Replace the control<br>NO<br>LED light flash? board<br>YES<br>Set up frequency command<br>Is the frequency value Replace the control<br>NO<br>displayed on the display? board<br>YES<br>Are there voltage outputs at Replace the control<br>NO<br>terminals U, V and W board<br>YES<br>Does the control Board<br>Connect the motor to run YES<br>function after replacement<br>NO<br>Is there any fault display? YES<br>NO<br>NO<br>Are output<br> currents of each NO<br>phase even?<br>YES<br>Perform detailed check and<br>The inverter is OK consult with the supplier.<br>**----- End of picture text -----**<br>

10-21

## **10.7.2 Troubleshooting for OC, OL error displays**

![](documentation/pdf_references/A510_instruction_manual.pdf-0502-01.png)

**----- Start of picture text -----**<br>
The inverter displays OC, OL errors<br>Is the main circuit I.G.B.T<br>NO Replace I.G.B.T<br>working<br>YES<br>Replace faulty circuit<br>Any visual abnormalities? YES<br>board<br>NO<br>Apply power<br>Is the current detector Replace the current<br>Any abnormal indications? YES YES<br>OK? controller<br>NO<br>Input operation command<br>Replace control board<br>Is FWD LED illuminated? NO Replace control board<br>YES<br>Input frequency command<br>Is the output frequency of the<br>NO Replace control board<br>operating unit displayed?<br>YES<br>Is there Voltage at U,V and W<br>NO Replace control board<br>output terminals?<br>Is the inverter operation OK<br>Connect the motor to run YES<br>after board replacement ?<br>Any fault values displayed? YES<br>NO<br>NO<br>Is the output current of each<br>NO<br>phase even?<br>YES<br>The inverter is faulted<br>The inverter’s output is OK<br>（ Perform detailed check ）<br>**----- End of picture text -----**<br>

10-22

## **10.7.3 Troubleshooting for OV, LV error**

![](documentation/pdf_references/A510_instruction_manual.pdf-0503-01.png)

**----- Start of picture text -----**<br>
The inverter displays OV, LV<br>Is the main circuit fuse intact? NO Consult with the supplier<br>YES<br>Any visual abnormalities? YES Consult with the supplier<br>NO<br>Apply power<br>Any abnormal indications? YES Consult with the supplier<br>Input operation command<br>Is FWD LED still illuminated after flash NO Consult with the supplier<br>YES<br>Input frequency commands<br>Is the output frequency of the<br> NO Replace the control board<br>operating unit displayed?<br>YES<br>Is there Voltage at T1,T2,T3 Replace the control<br>NO<br>output terminals? board<br>YES<br>Is the inverter operation OK<br>Connect the motor to run YES<br>after board replacement?<br>NO<br>Any abnormal value? YES<br>NO<br>NO<br>Is the current on all phases<br>NO<br>even?<br>YES<br> Perform detailed check and<br>The inverter’s output is OK<br>consult with the supplier<br>**----- End of picture text -----**<br>

10-23

## **10.7.4 The motor can not run**

![](documentation/pdf_references/A510_instruction_manual.pdf-0504-01.png)

**----- Start of picture text -----**<br>
The motor can not run<br>Is MCCB On?<br>NO<br>Can MCCB be turned On? NO Short circuited wiring<br>YES<br>YES<br>Are voltages between power 1.The power is abnormal<br>NO<br>terminals correct? 2.Incorrect wiring<br>YES<br>Is LED lit? NO INVfault<br>YES<br>The operation switch is set to<br>Is the operation switch in “RUN’ ? NO<br>“RUN” position<br>YES<br>Are there outputs between the U,V,<br>NO INVfault<br>and W terminals of the motor?<br>YES<br>Are outputs between U,V,W the<br>NO INVfault<br>same?<br>YES<br>1. Motor<br>2. Motor faults<br>3. Incorrect wiring<br>**----- End of picture text -----**<br>

10-24

## **10.7.5 Motor Overheating**

![](documentation/pdf_references/A510_instruction_manual.pdf-0505-01.png)

**----- Start of picture text -----**<br>
Motor Overheating<br>Is load or current exceeding Consider reducing the load and increasing<br>YES<br>the specified value? the capacities of the inverter and motor<br>NO<br>Is motor running at low speed<br>YES Select the motor again<br>for a long time?<br>NO<br>Is motor voltage between U-<br>NO INV faults<br>V,V-W,W-U correct?<br>YES<br>Is there any deterrence<br>preventing cooling of the YES Clear the deterrence<br>motor<br>NO<br>Bad connection between drive<br>YES Correct the bad connection<br>and the motor<br>**----- End of picture text -----**<br>

10-25

## **10.7.6 Motor runs unbalanced**

![](documentation/pdf_references/A510_instruction_manual.pdf-0506-01.png)

**----- Start of picture text -----**<br>
Motor runs unevenly<br>Does it happen Is the acceleration<br>YES NO Increase the Acc/ Dec time<br>during eceleration? time correct?<br>NO Reduce the load.Increase<br>YES<br>capacities of INV and the motor.<br>Are the output voltages<br>between U-V,V-W,W-U NO INV faults<br>balanced?<br>YES<br>Reduce the load fluctuation<br>Is the load fluctuating? YES<br>or add a flywheel.<br>NO<br>Any mechanical vibration or Inspect the mechanical<br>YES<br>gear backlash system<br>NO<br>INV faults<br>**----- End of picture text -----**<br>

10-26

## **10.8 Routine and periodic inspection**

To ensure stable and safe operations, check and maintain the inverter at regular intervals. Use the checklist below to carry out inspection.

Disconnect power after approximately 5 minutes to make sure no voltage is present on the output terminals before any inspection or maintenance.

| Items                                           | Details                                                     | Checking<br>period | Checking<br>period | Methods                                          | Criteria                                                                           | Remedies                                                                |
| ----------------------------------------------- | ----------------------------------------------------------- | ------------------ | ------------------ | ------------------------------------------------ | ---------------------------------------------------------------------------------- | ----------------------------------------------------------------------- |
|                                                 |                                                             | Daily              | 1Year              |                                                  |                                                                                    |                                                                         |
|                                                 | **Environment & Ground connection **                        |                    |                    |                                                  |                                                                                    |                                                                         |
| Ambient<br>conditions at<br>the<br>installation | Confirm the temperature<br>and humidity at the<br>machine   | ◎                  |                    | Measure with<br>thermometer<br>and<br>hygrometer | Temperature:<br>-10 ~~40°C/50°C<br>(14~~104°F)/(122°F)<br>Humidity: Below<br>95%RH | Improve the<br>ambient or<br>relocate the<br>drive to a<br>better area. |
| Installation<br>Grounding                       | Is the grounding<br>resistance correct?                     |                    | ◎                  | Measure the<br>resistance with<br>a multi-tester | 200Vclass: below<br>100Ω                                                           | Improve the<br>grounding if<br>needed.                                  |
|                                                 | **Terminals & Wiring**                                      |                    |                    |                                                  |                                                                                    |                                                                         |
| Connection<br>terminals                         | Any loose parts or<br>terminals?                            |                    | ◎                  | Visual check<br>Check with a<br>screwdriver      | Correct installation<br>requirement                                                | Secure<br>terminals<br>and remove<br>rust                               |
|                                                 | Anydamage to the base ?                                     |                    | ◎                  |                                                  |                                                                                    |                                                                         |
|                                                 | Anycorroded Terminals?                                      |                    | ◎                  |                                                  |                                                                                    |                                                                         |
| Wiring                                          | Anybroken wires?                                            |                    | ◎                  | Visual check                                     | Correct wiring<br>requirement                                                      | Rectify as<br>necessary                                                 |
|                                                 | Any damage to the wire<br>insulation?                       |                    | ◎                  |                                                  |                                                                                    |                                                                         |
|                                                 | **voltage**                                                 |                    |                    |                                                  |                                                                                    |                                                                         |
| Input power<br>voltage                          | Is the voltage of the main<br>circuit correct?              | ◎                  |                    | Measure the<br>voltage with a<br>multi-tester    | Voltage must<br>conform with the<br>spec.                                          | Improve<br>input voltage<br>if necessary.                               |
|                                                 | **Circuit boards and components**                           |                    |                    |                                                  |                                                                                    |                                                                         |
| Printed<br>circuit board                        | Any contamination or<br>damage to printed circuit<br>board? |                    | ◎                  | Visual check                                     | Correct component<br>condition                                                     | Clean or<br>replace the<br>circuit board                                |
| Power<br>component                              | Any dust or debris                                          |                    | ◎                  |                                                  |                                                                                    | Clean<br>components                                                     |
|                                                 | Check resistance between<br>terminals                       |                    | ◎                  | Measure with<br>a multi-tester                   | No short circuit or<br>broken circuit in<br>threephase output                      | Consult with<br>the supplier                                            |
|                                                 | **Cooling System**                                          |                    |                    |                                                  |                                                                                    |                                                                         |
| Cooling fan                                     | Unusual vibration and<br>noise?                             |                    | ◎                  | Visual and<br>sound check                        | Correct cooling                                                                    | Consult with<br>the supplier                                            |
|                                                 | Excessive dust or debris                                    | ◎                  |                    | Visual check                                     |                                                                                    | Clean the<br>fan                                                        |
| Heat sink                                       | Excessive dust or debris                                    | ◎                  |                    |                                                  |                                                                                    | Clean up<br>debris or<br>dust                                           |
| Ventilation<br>Path                             | Is the ventilation path<br>blocked?                         | ◎                  |                    |                                                  |                                                                                    | Clear the<br>path                                                       |

10-27

## **10.9 Maintenance**

To ensure long-term reliability, follow the instructions below to perform regular inspection. Turn the power off and wait for a minimum of 5 minutes before inspection to avoid potential shock hazard from the charge stored in high-capacity capacitors.

## **1. Maintenance Check List.**

- Ensure that temperature and humidity around the inverters is as required in the instruction manual, installed away from any sources of heat and the correct ventilation is provided..

- For replacement of a failed or damaged inverter consult with the local supplier.  Ensure that the installation area is free from dust and any other contamination.  Check and ensure that the ground connections are secure and correct.  Terminal screws must be tight, especially on the power input and output of the inverter.  Do not perform any insulation test on the control circuit.

## **2. Insulation test Method .**

## **Single Phase**

![](documentation/pdf_references/A510_instruction_manual.pdf-0508-06.png)

**----- Start of picture text -----**<br>
L1(L) T1<br>Power INV T2 Motor<br>Source<br>L3(N) T3<br>Dielectric<br>Withstand<br>Voltage Test<br>**----- End of picture text -----**<br>

## **Three Phase**

![](documentation/pdf_references/A510_instruction_manual.pdf-0508-08.png)

**----- Start of picture text -----**<br>
L1(L) T1<br>Power INV<br>L2 T2 Motor<br>Source<br>L3(N) T3<br>Dielectric<br>Withstand<br>Voltage Test<br>**----- End of picture text -----**<br>

10-28

## **Chapter 11 Inverter Peripheral devices and Options**

## **11.1 Braking Resistors and Braking Units**

Inverters ratings 200V 1 ~ 25HP / 400V 1 ~ 40HP / 575V 1~~10HP/600V 15~~40HP have a built-in braking transistor. For applications requiring a greater braking torque an external braking resistor can be connected to terminals B1 / P and B2; for inverter ratings above 200V 30HP / 400V 50HP/600V 50HP, an external braking unit (connected to  -  of the inverter) and a braking resistor (connected to two ends of the detection module BR - BR) is required.

**Table 11.1.1 List of braking resistors and braking units**

| **Inverter**        | **Inverter** | **Inverter** | **Braking unit** | **Braking unit** | **Braking resistor** | **Braking resistor** | **Braking resistor** |                               |          | **Braking**    |                       |         |
| ------------------- | ------------ | ------------ | ---------------- | ---------------- | -------------------- | -------------------- | -------------------- | ----------------------------- | -------- | -------------- | --------------------- | ------- |
|                     |              |              |                  |                  |                      |                      |                      |                               |          |                | **Minimum**           |         |
|                     |              |              |                  |                  |                      |                      | **Qty**              | **Spec for one**<br>          | **ty**   | **torque**<br> | <br>**Resistance\*1** |         |
| **Input**           |              |              |                  | **Qty**          |                      | **Resistor**         | <br>                 | **Resistor and**              | <br>     | **(Peak /**    |                       |         |
| **Voltage**         | <br>**HP**   | **KW**       | **Model**        | **Req.**         | <br>**Part Number**  | **specification**    | **Req.**<br>(set)    | **dimensions**                | **Req.** | **Continues)** |                       |         |
|                     |              |              |                  |                  |                      |                      |                      |                               | (pcs)    |                | <br>**(Ω)**           | **(W)** |
|                     |              |              |                  |                  |                      |                      |                      | **(L*W*H) mm**                |          | **10%ED**      |                       |         |
|                     |              |              |                  |                  |                      |                      |                      |                               |          |                |                       |         |
| 200V<br>1 Ø /3<br>Ø | 1            | 0.75         | <br>-            | -                | JNBR-150W200         | 150W/200Ω            | 1                    | 150W/200Ω<br>(251*28*60)      | 1        | 119%           | 17Ω                   | 1000W   |
|                     | 2            | 1.5          | -                | -                | JNBR-150W100         | 150W/100Ω            | 1                    | 150W/100Ω<br>(251*28*60)      | 1        | 119%           | 17Ω                   | 1000W   |
|                     | 3            | 2.2          | -                | -                | JNBR-260W70          | 260W/70Ω             | 1                    | 260W/70Ω<br>(274*40*78)       | 1        | 115%           | 17Ω                   | 1000W   |
| 200V<br>3 Ø         | 5            | 3.7          | -                | -                | JNBR-390W40          | 390W/40Ω             | 1                    | 390W/40Ω<br>(395*40*78)       | 1        | 119%           | 17Ω                   | 1000W   |
|                     | 7.5          | 5.5          | -                | -                | JNBR-520W30          | 520W/30Ω             | 1                    | 520W/30Ω<br>(400*50*100)      | 1        | 108%           | 17Ω                   | 1000W   |
|                     | 10           | 7.5          | -                | -                | JNBR-780W20          | 780W/20Ω             | 1                    | 780W/20Ω<br>(400*50*100)      | 1        | 119%           | 11Ω                   | 1500W   |
|                     | 15           | 11           | -                | -                | JNBR-2R4KW13R6       | 2400W/13.6Ω          | 1                    | 1200W/27.2Ω<br>(535*60*110)   | <br>2    | 117%           | 11Ω                   | 1500W   |
|                     | 20           | 15           | -                | -                | JNBR-3KW10           | 3000W/10Ω            | 1                    | 1500W/20Ω<br>(615*60*110)     | 2        | 119%           | 7Ω                    | 2400W   |
|                     | 25           | 18.5         | <br>**-**        | **-**            | JNBR-4R8KW8          | 4800W/8Ω             | 1                    | 1200W/32Ω<br>(535*60*110)     | 4        | 119%           | 7Ω                    | 2400W   |
|                     | 30           | 22           | JNTBU-230        | 1                | JNBR-4R8KW6R8        | 4800W/6.8Ω           | 1                    | 1200W/27.2Ω<br>(535*60*110)   | <br>4    | 117%           | 5.5Ω                  | 3000W   |
|                     | 40           | 30           | JNTBU-230        | 2                | JNBR-3KW10           | 3000W/10Ω            | 2                    | 1500W/20Ω<br>(615*60*110)     | 4        | 119%           | 5.5Ω                  | 3000W   |
|                     | 50           | 37           | JNTBU-230        | 2                | JNBR-3KW10           | 3000W/10Ω            | 2                    | 1500W/20Ω<br>(615*60*110)     | 4        | 99%            | 5.5Ω                  | 3000W   |
|                     |              |              | JNTBU-260        | 1                | JNBR-4R8KW8          | 4800W/8Ω             | 2<br>In<br>para      | <br>1200W/32Ω<br>(535*60*110) | <br>8    | 113%           | 3.8Ω                  | 4500W   |
|                     | 60           | 45           | JNTBU-230        | 2                | JNBR-4R8KW6R8        | 4800W/6.8Ω           | 2                    | 1200W/27.2Ω<br>(535*60*110)   | <br>8    | 117%           | 5.5Ω                  | 3000W   |

11-1

| **Inverter** | **Inverter** | **Inverter** | **Braking unit** | **Braking unit** | **Braking resistor** | **Braking resistor** | **Braking resistor** |                             |          | **Braking**    |                       |         |
| ------------ | ------------ | ------------ | ---------------- | ---------------- | -------------------- | -------------------- | -------------------- | --------------------------- | -------- | -------------- | --------------------- | ------- |
|              |              |              |                  |                  |                      |                      |                      |                             |          |                | **Minimum**           |         |
|              |              |              |                  |                  |                      |                      | **Qty**              | **Spec for one**<br>        | **ty**   | **torque**<br> | <br>**Resistance\*1** |         |
| **Input**    |              |              |                  | **Qty**          |                      | **Resistor**         | <br>                 | **Resistor and**            | <br>     | **(Peak /**    |                       |         |
| **Voltage**  | <br>**HP**   | **KW**       | **Model**        | **Req.**         | <br>**Part Number**  | **specification**    | **Req.**<br>(set)    | **dimensions**              | **Req.** | **Continues)** |                       |         |
|              |              |              |                  |                  |                      |                      |                      |                             | (pcs)    |                | <br>**(Ω)**           | **(W)** |
|              |              |              |                  |                  |                      |                      |                      | **(L*W*H) mm**              |          | **10%ED**      |                       |         |
|              |              |              |                  |                  |                      |                      |                      |                             |          |                |                       |         |
|              |              |              | JNTBU-260        | 1                | JNBR-4R8KW8          | 4800W/8Ω             | 2<br>In<br>para      | 1200W/32Ω<br>(535*60*110)   | <br>8    | 98%            | 3.8Ω                  | 4500W   |
|              | 75           | 55           | JNTBU-230        | 2                | JNBR-4R8KW6R8        | 4800W/6.8Ω           | 2                    | 1200W/27.2Ω<br>(535*60*110) | <br>8    | 98%            | 5.5Ω                  | 3000W   |
|              |              |              | JNTBU-260        | 1                | JNBR-4R8KW8          | 4800W/8Ω             | 2<br>In<br>para      | 1200W/32Ω<br>(535*60*110)   | <br>8    | 82.5%          | 3.8Ω                  | 4500W   |
|              | 100          | 75           | JNTBU-230        | 3                | JNBR-4R8KW6R8        | 4800W/6.8Ω           | 3                    | 1200W/27.2Ω<br>(535*60*110) | <br>12   | 108%           | 5.5Ω                  | 3000W   |
|              |              |              | JNTBU-260        | 2                | JNBR-4R8KW8          | 4800W/8Ω             | 2 In<br>para<br>X2   | 1200W/32Ω<br>(535*60*110)   | <br>16   | 113%           | 3.8Ω                  | 4500W   |
|              |              |              |                  | 4                |                      |                      |                      | 1200W/27.2Ω                 |          |                |                       |         |
|              |              |              | JNTBU-230        |                  | JNBR-4R8KW6R8        | 4800W/6.8Ω           | 4                    |                             | <br>16   | 113%           | 5.5Ω                  | 3000W   |
|              |              |              |                  |                  |                      |                      |                      | (535*60*110)                |          |                |                       |         |
|              |              |              |                  |                  |                      |                      |                      |                             |          |                |                       |         |
|              | 125          | 90           | JNTBU-260        | 2                | JNBR-4R8KW8          | 4800W/8Ω             | 2 In<br>para<br>X2   | 1200W/32Ω<br>(535*60*110)   | <br>16   | 95%            | 3.8Ω                  | 4500W   |
|              |              |              |                  |                  |                      |                      |                      |                             |          |                |                       |         |
|              |              |              |                  | 4                |                      |                      |                      | 1200W/27.2Ω                 |          |                |                       |         |
|              |              |              | JNTBU-230        |                  | JNBR-4R8KW6R8        | 4800W/6.8Ω           | 4                    |                             | <br>16   | 98%            | 5.5Ω                  | 3000W   |
|              |              |              |                  |                  |                      |                      |                      | (535*60*110)                |          |                |                       |         |
|              |              |              |                  |                  |                      |                      |                      |                             |          |                |                       |         |
|              | 150          | 110          | JNTBU-260        | 2                | JNBR-4R8KW8          | 4800W/8Ω             | 2 In<br>para<br>X2   | 1200W/32Ω<br>(535*60*110)   | <br>16   | 82.5%          | 3.8Ω                  | 4500W   |
|              |              |              |                  |                  |                      |                      |                      |                             |          |                |                       |         |
| 400V<br>3 Ø  | 1            | 0.75         | <br>-            | -                | JNBR-150W750         | 150W/750Ω            | 1                    | 150W/750Ω<br>(251*28*60)    | 1        | 126%           | 120Ω                  | 600W    |
|              | 2            | 1.5          | -                | -                | JNBR-150W400         | 150W/400Ω            | 1                    | 150W/400Ω<br>(251*28*60)    | 1        | 119%           | 120Ω                  | 600W    |
|              | 3            | 2.2          | -                | -                | JNBR-260W250         | 260W/250Ω            | 1                    | 260W/250Ω<br>(274*40*78)    | 1        | 126%           | 100Ω                  | 680W    |
|              | 5            | 3.7          | -                | -                | JNBR-400W150         | 400W/150Ω            | 1                    | 400W/150Ω<br>(395*40*78)    | 1        | 126%           | 60Ω                   | 1200W   |
|              | 7.5          | 5.5          | -                | -                | JNBR-600W130         | 600W/130Ω            | 1                    | 600W/130Ω<br>(470*50*100)   | 1        | 102%           | 43Ω                   | 1600W   |
|              | 10           | 7.5          | -                | -                | JNBR-800W100         | 800W/100Ω            | 1                    | 800W/100Ω<br>(535*60*110)   | 1        | 99%            | 43Ω                   | 1600W   |
|              | 15           | 11           | -                | -                | JNBR-1R6KW50         | 1600W/50Ω            | 1                    | 1600W/50Ω<br>(615*60*110)   | 1        | 126%           | 43Ω                   | 1600W   |
|              | 20           | 15           | -                | -                | JNBR-1R5KW40         | 1500W/40Ω            | 1                    | 1500W/40Ω<br>(615*60*110)   | 1        | 119%           | 22Ω                   | 3000W   |
|              | 25           | 18.5         | <br>**-**        | **-**            | JNBR-4R8KW32         | 4800W/32Ω            | 1                    | 1200W/32Ω<br>(535*60*110)   | 4        | 119%           | 14Ω                   | 4800W   |
|              | 30           | 22           | **-**            | **-**            | JNBR-4R8KW27R2       | 4800W/27.2Ω          | <br>1                | 1200W/27.2Ω<br>(535*60*110) | <br>4    | 117%           | 14Ω                   | 4800W   |

11-2

| **Inverter** | **Inverter**   | **Inverter** | **Braking unit** | **Braking unit** | **Braking resistor** | **Braking resistor** | **Braking resistor** |                             |          | **Braking**    |                       |         |
| ------------ | -------------- | ------------ | ---------------- | ---------------- | -------------------- | -------------------- | -------------------- | --------------------------- | -------- | -------------- | --------------------- | ------- |
|              |                |              |                  |                  |                      |                      |                      |                             |          |                | **Minimum**           |         |
|              |                |              |                  |                  |                      |                      | **Qty**              | **Spec for one**<br>        | **ty**   | **torque**<br> | <br>**Resistance\*1** |         |
| **Input**    |                |              |                  | **Qty**          |                      | **Resistor**         | <br>                 | **Resistor and**            | <br>     | **(Peak /**    |                       |         |
| **Voltage**  | <br>**HP**     | **KW**       | **Model**        | **Req.**         | <br>**Part Number**  | **specification**    | **Req.**<br>(set)    | **dimensions**              | **Req.** | **Continues)** |                       |         |
|              |                |              |                  |                  |                      |                      |                      |                             | (pcs)    |                | <br>**(Ω)**           | **(W)** |
|              |                |              |                  |                  |                      |                      |                      | **(L*W*H) mm**              |          | **10%ED**      |                       |         |
|              |                |              |                  |                  |                      |                      |                      |                             |          |                |                       |         |
|              | 40*            | 30           | **-**            | **-**            | JNBR-6KW20           | 6000W/20Ω            | 1                    | 1500W/20Ω<br>(615*60*110)   | 4        | 119%           | 11Ω                   | 6000W   |
|              | 50             | 37           | JNTBU-430        | 2                | JNBR-4R8KW32         | 4800W/32Ω            | 2                    | 1200W/32Ω<br>(535*60*110)   | 8        | 119%           | 19.2Ω                 | 3600W   |
|              | 60             | 45           | JNTBU-430        | 2                | JNBR-4R8KW27R2       | 4800W/27.2Ω          | <br>2                | 1200W/27.2Ω<br>(535*60*110) | <br>8    | 117%           | 19.2Ω                 | 3600W   |
|              | 75             | 55           | JNTBU-430        | 2                | JNBR-6KW20           | 6000W/20Ω            | 2                    | 1500W/20Ω<br>(615*60*110)   | 8        | 126%           | 19.2Ω                 | 3600W   |
|              | 100            | 75           | JNTBU-430        | 3                | JNBR-6KW20           | 6000W/20Ω            | 3                    | 1500W/20Ω<br>(615*60*110)   | 12       | 139%           | 19.2Ω                 | 3600W   |
|              |                |              | JNTBU-4120       | 1                | JNBR-6KW20           | 6000W/20Ω            | 2 In<br>para         | 1500W/20Ω<br>(615*60*110)   | 8        | 99%            | 7.6Ω                  | 9000W   |
|              | 125            | 90           | JNTBU-430        | 3                | JNBR-6KW20           | 6000W/20Ω            | 3                    | 1500W/20Ω<br>(615*60*110)   | 12       | 115%           | 19.2Ω                 | 3600W   |
|              |                |              | JNTBU-4120       | 2                | JNBR-6KW20           | 6000W/20Ω            | 2 In<br>para<br>X2   | 1500W/20Ω<br>(615*60*110)   | 16       | 146%           | 7.6Ω                  | 9000W   |
|              | 150            | 110          | JNTBU-430        | 4                | JNBR-6KW20           | 6000W/20Ω            | 4                    | 1500W/20Ω<br>(615*60*110)   | 16       | 125%           | 19.2Ω                 | 3600W   |
|              |                |              | JNTBU-4120       | 2                | JNBR-6KW20           | 6000W/20Ω            | 2 In<br>para<br>X2   | 1500W/20Ω<br>(615*60*110)   | 16       | 125%           | 7.6Ω                  | 9000W   |
|              | 175            | 132          | JNTBU-430        | 4                | JNBR-6KW20           | 6000W/20Ω            | 4                    | 1500W/20Ω<br>(615*60*110)   | 16       | 111%           | 19.2Ω                 | 3600W   |
|              |                |              | JNTBU-4120       | 2                | JNBR-6KW20           | 6000W/20Ω            | 2 In<br>para<br>X2   | 1500W/20Ω<br>(615*60*110)   | 16       | 110%           | 7.6Ω                  | 9000W   |
|              | 215            | 160          | JNTBU-430        | 5                | JNBR-6KW20           | 6000W/20Ω            | 5                    | 1500W/20Ω<br>(615*60*110)   | 20       | 112%           | 19.2Ω                 | 3600W   |
|              |                |              | JNTBU-4120       | 3                | JNBR-6KW20           | 6000W/20Ω            | 2 In<br>para<br>X3   | 1500W/20Ω<br>(615*60*110)   | 24       | 130%           | 7.6Ω                  | 9000W   |
|              | 215H<br>(Note) | 160          | JNTBU-430        | 6                | JNBR-6KW20           | 6000W/20Ω            | 6                    | 1500W/20Ω<br>(615*60*110)   | 24       | 120%           | 19.2Ω                 | 3600W   |
|              |                |              | JNTBU-4120       | 3                | JNBR-6KW20           | 6000W/20Ω            | 2 In<br>para<br>X3   | 1500W/20Ω<br>(615*60*110)   | 24       | 114%           | 7.6Ω                  | 9000W   |
|              |                |              |                  | 6                |                      |                      |                      | 1500W/20Ω                   |          |                |                       |         |
|              |                |              | JNTBU-430        |                  | JNBR-6KW20           | 6000W/20Ω            | 6                    |                             | 24       | 108%           | 19.2Ω                 | 3600W   |
|              |                |              |                  |                  |                      |                      |                      | (615*60*110)                |          |                |                       |         |
|              |                |              |                  |                  |                      |                      |                      |                             |          |                |                       |         |
|              | 270            | 200          | JNTBU-4120       | 3                | JNBR-6KW20           | 6000W/20Ω            | 2 In<br>para<br>X3   | 1500W/20Ω<br>(615*60*110)   | 24       | 114%           | 7.6Ω                  | 9000W   |
|              |                |              |                  |                  |                      |                      |                      |                             |          |                |                       |         |

11-3

| **Inverter** | **Inverter** | **Inverter** | **Braking unit** | **Braking unit** |                     | **Braking resistor** | **Braking resistor** |                           |          | **Braking**    |                       |         |
| ------------ | ------------ | ------------ | ---------------- | ---------------- | ------------------- | -------------------- | -------------------- | ------------------------- | -------- | -------------- | --------------------- | ------- |
|              |              |              |                  |                  |                     |                      |                      |                           |          |                | **Minimum**           |         |
|              |              |              |                  |                  |                     |                      | **Qty**              | **Spec for one**<br>      | **ty**   | **torque**<br> | <br>**Resistance\*1** |         |
| **Input**    |              |              |                  | **Qty**          |                     | **Resistor**         | <br>                 | **Resistor and**          | <br>     | **(Peak /**    |                       |         |
| **Voltage**  | <br>**HP**   | **KW**       | **Model**        | **Req.**         | <br>**Part Number** | **specification**    | **Req.**<br>(set)    | **dimensions**            | **Req.** | **Continues)** |                       |         |
|              |              |              |                  |                  |                     |                      |                      |                           | (pcs)    |                | <br>**(Ω)**           | **(W)** |
|              |              |              |                  |                  |                     |                      |                      | **(L*W*H) mm**            |          | **10%ED**      |                       |         |
|              |              |              |                  |                  |                     |                      |                      |                           |          |                |                       |         |
|              |              |              |                  | 6                |                     |                      |                      | 1500W/20Ω                 |          |                |                       |         |
|              |              |              |                  |                  |                     |                      | 6                    |                           |          | 99%            | 19.2Ω                 |         |
|              |              |              | JNTBU-430        |                  | JNBR-6KW20          | 6000W/20Ω            |                      |                           | 24       |                |                       | 3600W   |
|              |              |              |                  |                  |                     |                      |                      | (615*60*110)              |          |                |                       |         |
|              |              |              |                  |                  |                     |                      |                      |                           |          |                |                       |         |
|              | 300          | 220          | JNTBU-4120       | 3                | JNBR-6KW20          | 6000W/20Ω            | 2 In<br>para<br>X3   | 1500W/20Ω<br>(615*60*110) | 24       | 99%            | 7.6Ω                  | 9000W   |
|              |              |              |                  |                  |                     |                      |                      |                           |          |                |                       |         |
|              |              |              |                  | 8                |                     |                      |                      | 1500W/20Ω                 |          |                |                       |         |
|              |              |              | JNTBU-430        |                  | JNBR-6KW20          | 6000W/20Ω            | 8                    |                           | 32       | 105%           | 19.2Ω                 | 3600W   |
|              |              |              |                  |                  |                     |                      |                      | (615*60*110)              |          |                |                       |         |
|              |              |              |                  |                  |                     |                      |                      |                           |          |                |                       |         |
|              | 375          | 280          | JNTBU-4120       | 4                | JNBR-6KW20          | 6000W/20Ω            | 2 In<br>para<br>X4   | 1500W/20Ω<br>(615*60*110) | 32       | 104%           | 7.6Ω                  | 9000W   |
|              |              |              |                  |                  |                     |                      |                      |                           |          |                |                       |         |
|              |              |              |                  | 9                |                     |                      |                      | 1500W/20Ω                 |          |                |                       |         |
|              |              |              | JNTBU-430        |                  | JNBR-6KW20          | 6000W/20Ω            | 9                    |                           | 36       | 104%           | 19.2Ω                 | 3600W   |
|              |              |              |                  |                  |                     |                      |                      | (615*60*110)              |          |                |                       |         |
|              |              |              |                  |                  |                     |                      |                      |                           |          |                |                       |         |
|              | 425          | 315          | JNTBU-4120       | 5                | JNBR-6KW20          | 6000W/20Ω            | 2 In<br>para<br>X5   | 1500W/20Ω<br>(615*60*110) | 40       | 113%           | 7.6Ω                  | 9000W   |
|              |              |              |                  |                  |                     |                      |                      |                           |          |                |                       |         |

**Note1: The spec. please refer to Chapter 3.18, the rated current is 330/370A.**

**Note2: “2 in parallel” means that need to use 2 set of braking resistor and to be connected in parallel, then connected to braking unit. For example, 400V class 100HP, it need TBU-4120 for 1 and 6000W/20Ω for 2, the braking resistor need to be connected in parallel, after the connection, the braking resistor is 12000W/10Ω.**

***Note: UE version of A510-4040-C3-UE may not include braking resistor. Contact Factory.**

11-4

|              |        |        |                  |             |                 |                      |          |                  |          |                    | **Minimum**       | **Minimum** |
| ------------ | ------ | ------ | ---------------- | ----------- | --------------- | -------------------- | -------- | ---------------- | -------- | ------------------ | ----------------- | ----------- |
| **Inverter** |        |        | **Braking unit** |             |                 | **Braking resistor** |          |                  |          | **Braking**        |                   |             |
|              |        |        |                  |             |                 |                      |          |                  |          |                    | **Resistance\*1** |             |
|              |        |        |                  |             |                 |                      |          |                  |          | **torque**         |                   |             |
|              |        |        |                  |             |                 |                      |          | **Spec for one** |          |                    |                   |             |
|              |        |        |                  |             |                 |                      | **Qty**  |                  |          | **(Peak /**<br>    |                   |             |
| **Input**    |        |        |                  |             |                 |                      |          |                  |          |                    |                   |             |
|              | **HP** | **KW** | **Model**        | **Qty**<br> | **Part Number** | **Resistor**         | **Req.** | **Resistor and** | **Qty**  | **Continues)**<br> | **(Ω)**           | **(W)**     |
| **Voltage**  |        |        |                  |             |                 |                      |          |                  |          |                    |                   |             |
|              |        |        |                  | **Req.**    |                 | **specification**    | (set)    | **dimensions**   | **Req.** | **10%ED**          |                   |             |
|              |        |        |                  |             |                 |                      |          | **(L*W*H) mm**   | (pcs)    |                    |                   |             |
|              |        |        |                  |             |                 |                      |          |                  |          |                    |                   |             |
| 575V<br>3Ф   | 1      | 0.75   | -                | -           | -               | 150W/1400Ω           | 1        |                  | 1        | 120%               | 130<br>Ω          | 1600W       |
|              | 2      | 1.5    | -                | -           | -               | 250W/800Ω            | 1        |                  | 1        | 120%               | 130<br>Ω          | 1600W       |
|              | 3      | 2.2    | -                | -           | -               | 350W/600Ω            | 1        |                  | 1        | 120%               | 130<br>Ω          | 1600W       |
|              | 5      | 3.7    | -                | -           | -               | 600W/350Ω            | 1        |                  | 1        | 120%               | 130<br>Ω          | 1600W       |
|              | 7.5    | 5.5    | -                | -           | -               | 850W/240Ω            | 1        |                  | 1        | 120%               | 130<br>Ω          | 1600W       |
| 690V<br>3Ф   | 15     | 11     | -                | -           | -               | 1600W/150Ω           | 1        |                  | 1        | 120%               | 25Ω               | 10000<br>W  |
|              | 20     | 15     | -                | -           | -               | 2400W/110Ω           | 1        |                  | 1        | 120%               | 25Ω               | 10000<br>W  |
|              | 25     | 18.5   | -                | -           | -               | 3000W/90Ω            | 1        | -                | 1        | 120%               | 25Ω               | 10000<br>W  |
|              | 30     | 22     | -                | -           | -               | 3300W/80Ω            | 1        | -                | 1        | 120%               | 25Ω               | 10000<br>W  |
|              | 40     | 30     | -                | -           | -               | 4400W/60Ω            | 1        | -                | 1        | 120%               | 25Ω               | 10000<br>W  |

***1:** Minimum resistance is the acceptable minimum value of the braking resistor for a single braking unit.

**Note:** Keep sufficient space between inverter, braking unit and braking resistor and ensure proper cooling is provided for.

11-5

## **11.2 AC Line Reactors**

Contact TECO Westinghouse Motor Company for AC Line Reactor Information

## **11.3 Input Noise Filters**

Contact TECO Westinghouse Motor Company for Input and Output Filter Information.

11-6

## **11.4 Input Current and Fuse Specifications**

## **200V class**

|                 |                        |         |                                                      | **3 phases**<br>**Rated input**<br>**current**<br>**HD/ND** |                                    | **Single-phase**<br>**rated input**<br>**current**<br>**HD/ND** |
| --------------- | ---------------------- | ------- | ---------------------------------------------------- | ----------------------------------------------------------- | ---------------------------------- | --------------------------------------------------------------- |
|                 |                        |         | **100% of rated**<br>**output current**<br>**HD/ND** |                                                             |                                    |                                                                 |
|                 | **Horse**<br>**power** |         |                                                      |                                                             | **Three-phase**<br>**fuse rating** |                                                                 |
| **Model**       |                        | **KVA** |                                                      |                                                             |                                    |                                                                 |
|                 |                        |         |                                                      |                                                             |                                    |                                                                 |
|                 |                        |         |                                                      |                                                             |                                    |                                                                 |
|                 |                        |         |                                                      |                                                             |                                    |                                                                 |
| A510-2001-C-UE  | 1                      | 1.9     | 5/6                                                  | 5.4/6.5                                                     | 20                                 | 9.4/11.3                                                        |
| A510-2002-C-UE  | 2                      | 3       | 8/9.6                                                | 8.5/10.3                                                    | 30                                 | 14.7/17.9                                                       |
| A510-2003-C-UE  | 3                      | 4.2     | 11/12                                                | 11.7/12.8                                                   | 50                                 | 20.3/22.1                                                       |
| A510-2005-C3-UE | 5                      | 6.7     | 17.5/22                                              | 18.7/22.3                                                   | 50                                 | X                                                               |
| A510-2008-C3-UE | 7.5                    | 9.5     | 25/30                                                | 26.3/31.6                                                   | 63                                 | X                                                               |
| A510-2010-C3-UE | 10                     | 12.6    | 33/42                                                | 34.5/41.7                                                   | 100                                | X                                                               |
| A510-2015-C3-UE | 15                     | 17.9    | 47/56                                                | 51.1/60.9                                                   | 120                                | X                                                               |
| A510-2020-C3-UE | 20                     | 22.9    | 60/69                                                | 65.2/75                                                     | 150                                | X                                                               |
| A510-2025-C3-UE | 25                     | 28.6    | 73/80                                                | 79.4/85.9                                                   | 200                                | X                                                               |
| A510-2030-C3-UE | 30                     | 32.4    | 85/110                                               | 92.4/119.6                                                  | 250                                | X                                                               |
| A510-2040-C3-UE | 40                     | 43.8    | 115/138                                              | 125/150                                                     | 300                                | X                                                               |
| A510-2050-C3-UE | 50                     | 55.3    | 145/169                                              | 159/186                                                     | 400                                | X                                                               |
| A510-2060-C3-UE | 60                     | 68.6    | 180/200                                              | 186/232                                                     | 500                                | X                                                               |
| A510-2075-C3-UE | 75                     | 81.9    | 215/250                                              | 232/275                                                     | 600                                | X                                                               |
| A510-2100-C3-UE | 100                    | 108     | 283/312                                              | 275/343                                                     | 700                                | X                                                               |
| A510-2125-C3-UE | 125                    | 132     | 346/400                                              | 380/440                                                     | 800                                | X                                                               |
| A510-2150-C3-UE | 150                    | 158     | 415/450                                              | 456/495                                                     | 800                                | X                                                               |

11-7

**400V class**

|                 |                        |         | **100% of rated**<br>**output current**<br>**HD/ND** |                                      |                 |
| --------------- | ---------------------- | ------- | ---------------------------------------------------- | ------------------------------------ | --------------- |
|                 | **Horse**<br>**power** |         |                                                      | **Rated input current**<br>**HD/ND** |                 |
| **Model**       |                        | **KVA** |                                                      |                                      | **Fuse rating** |
|                 |                        |         |                                                      |                                      |                 |
|                 |                        |         |                                                      |                                      |                 |
| A510-4001-C3-UE | 1                      | 2.6     | 3.4/4.1                                              | 3.7/4.5                              | 10              |
| A510-4002-C3-UE | 2                      | 3.2     | 4.2/5.4                                              | 5.3/5.9                              | 16              |
| A510-4003-C3-UE | 3                      | 4.2     | 5.5/6.9                                              | 6.0/7.5                              | 16              |
| A510-4005-C3-UE | 5                      | 7       | 9.2/12.1                                             | 9.6/11.6                             | 25              |
| A510-4008-C3-UE | 7.5                    | 11.3    | 14.8/17.5                                            | 15.5/18.2                            | 40              |
| A510-4010-C3-UE | 10                     | 13.7    | 18/23                                                | 18.7/24.0                            | 50              |
| A510-4015-C3-UE | 15                     | 18.3    | 24/31                                                | 25.0/32.3                            | 63              |
| A510-4020-C3-UE | 20                     | 23.6    | 31/38                                                | 33.7/41.3                            | 80              |
| A510-4025-C3-UE | 25                     | 29.7    | 39/44                                                | 42.4/47.8                            | 100             |
| A510-4030-C3-UE | 30                     | 34.3    | 45/58                                                | 48.9/58.7                            | 120             |
| A510-4040-C3-UE | 40                     | 45.7    | 60/73                                                | 65.2/78.3                            | 150             |
| A510-4050-C3-UE | 50                     | 57.2    | 75/88                                                | 81.5/95.7                            | 200             |
| A510-4060-C3-UE | 60                     | 69.3    | 91/103                                               | 98.9/112                             | 250             |
| A510-4075-C3-UE | 75                     | 85.4    | 118/145                                              | 130/159                              | 300             |
| A510-4100-C3-UE | 100                    | 114     | 150/168                                              | 159/181                              | 400             |
| A510-4125-C3-UE | 125                    | 137     | 180/208                                              | 181/229                              | 500             |
| A510-4150-C3-UE | 150                    | 165     | 216/250                                              | 229/275                              | 600             |
| A510-4175-C3-UE | 175                    | 198     | 260/296                                              | 275/325                              | 700             |
| A510-4215-C3-UE | 215                    | 225     | 295/328                                              | 325/361                              | 700             |
| A510-4270-C3-UE | 250                    | 270     | 380/435                                              | 407/478                              | 800             |
| A510-4300-C3-UE | 300                    | 317     | 450/515                                              | 495/566                              | 800             |
| A510-4375-C3-UE | 375                    | 400     | 523/585                                              | 575/643                              | 1000            |
| A510-4425-C3-UE | 425                    | 446     | 585/585                                              | 643.5/643.5                          | 1000            |

11-8

**600V class**

|                 |                        |         | **100% of rated**<br>**output current**<br>**HD/ND** |                                      |                 |
| --------------- | ---------------------- | ------- | ---------------------------------------------------- | ------------------------------------ | --------------- |
|                 | **Horse**<br>**power** |         |                                                      | **Rated input current**<br>**HD/ND** |                 |
| **Model**       |                        | **KVA** |                                                      |                                      | **Fuse rating** |
|                 |                        |         |                                                      |                                      |                 |
|                 |                        |         |                                                      |                                      |                 |
| A510-5001-C3-UE | 1                      | 1.7     | 1.7/3.0                                              | 1.7/3.0                              | 10              |
| A510-5002-C3-UE | 2                      | 3       | 3/4.2                                                | 3/4.2                                | 10              |
| A510-5003-C3-UE | 3                      | 4.2     | 4.2/5.8                                              | 4.2/5.8                              | 10              |
| A510-5005-C3-UE | 5                      | 6.6     | 6.6/8.8                                              | 6.6/8.8                              | 15              |
| A510-5008-C3-UE | 7.5                    | 9.9     | 9.9/12.2                                             | 9.9/12.2                             | 20              |
| A510-5010-C3-UE | 10                     | 11.4    | 11.4/14.5                                            | 11.4/14.5                            | 20              |
| A510-6015-C3-UE | 15                     | 17.9    | 15/19                                                | 15/19                                | 30              |
| A510-6020-C3-UE | 20                     | 22.7    | 19/22                                                | 19/22                                | 40              |
| A510-6025-C3-UE | 25                     | 26.3    | 22/27                                                | 22/27                                | 40              |
| A510-6030-C3-UE | 30                     | 32.3    | 27/34                                                | 27/34                                | 50              |
| A510-6040-C3-UE | 40                     | 40.     | 34/42                                                | 34/42                                | 80              |
| A510-6050-C3-UE | 50                     | 50.2    | 42/52                                                | 42/52                                | 80              |
| A510-6060-C3-UE | 60                     | 64.5    | 54/62                                                | 54/62                                | 100             |
| A510-6075-C3-UE | 75                     | 74.1    | 62/80                                                | 62/80                                | 125             |
| A510-6100-C3-UE | 100                    | 103     | 86/99                                                | 86/99                                | 150             |
| A510-6125-C3-UE | 125                    | 118     | 99/125                                               | 99/125                               | 200             |
| A510-6150-C3-UE | 150                    | 156     | 131/147                                              | 131/147                              | 250             |
| A510-6175-C3-UE | 175                    | 175     | 147/163                                              | 147/163                              | 300             |
| A510-6215-C3-UE | 215                    | 194     | 163/212                                              | 163/212                              | 300             |
| A510-6250-C3-UE | 270                    | 229     | 192/216                                              | 192/216                              | 400             |
| A510-6270-C3-UE | 300                    | 258     | 216/246                                              | 216/246                              | 400             |

## **Fuse type:** Choose semiconductor fuse to comply with UL. **Voltage Range:**

For 200V class inverter, use 300V class fuse. For 400V class inverter, use 600V class fuse.

11-9

## **11.5 PG Speed Feedback Card**

| **ITEM**      | **Encoder/Resolver Input Type**                                                        | **Output Type** | **Drive Installation ** | **Drive Installation ** |
| ------------- | -------------------------------------------------------------------------------------- | --------------- | ----------------------- | ----------------------- |
|               |                                                                                        |                 | **SIZE 1**              | **>=SIZE 2**            |
| JN5-PG-O      | Opencollector feedbackcard                                                             | Opencollector   | YES                     | YES                     |
| JN5-PG-L      | Line driverspeedfeedbackcard                                                           | LineDriver      | YES                     | YES                     |
| JN5-PG-L-24   | Line driverspeedfeedbackcard                                                           | Opencollector   | YES                     | YES                     |
| JN5-PG-PM     | Synchronous motor line driver speed feedback card                                      | Line Driver     | No                      | YES                     |
| JN5-PG-PMR    | Speed feedback card with TAMAGAWA Resolver                                             | Line Driver     | No                      | YES                     |
| JN5-PG-PMS    | Speed feedback card with Heidenhain ERN 1387<br>EncoderSin-CosIncremental Encoder      | Line Driver     | No                      | YES                     |
| JN5-PG-PMS-24 | Speed feedback card with Heidenhain ERN 1387<br>Encoder Sin-Cos Incremental Encoder    | Open collector  | No                      | YES                     |
| JN5-PG-PMC    | Speed feedback card with Heidenhain ECN 1313<br>Encoder8192(13bits)AbsoluteEncoder     | Line Driver     | No                      | YES                     |
| JN5-PG-PMC-24 | Speed feedback card with Heidenhain ECN 1313<br>Encoder 8192 (13bits) Absolute Encoder | Open collector  | No                      | YES                     |

Refer to specified instruction manual for installation of each option card.

| JN5-PG-O<br>JN5-PG-L<br>JN5-PG-L-24<br>JN5-PG-PM<br>JN5-PG-PMR<br>JN5-PG-PMS<br>JN5-PG-PMS-24<br>JN5-PG-PMC<br>JN5-PG-PMC-24 | Wiring Size | Wiring Size | 24~~16 AWG<br>(0.205~~1.31mm2) |
| ---------------------------------------------------------------------------------------------------------------------------- | ----------- | ----------- | ------------------------------ |
|                                                                                                                              | Torque      | TB1         | 0.22~0.25 N.M                  |
|                                                                                                                              |             | TB2         | 0.2 N.M                        |

Refer to the dedicated option card manual for installation instructions.

## **A) JN5-PG-O speed feedback card: Open collector speed feedback card**

## **JN5-PG-O terminal specification:**

| **Terminal Name**             | **Description **                                                                                                                                                    |
| ----------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Vcc**                       | Power supply for encoder.<br>12V or 5V ±5%, 200mA Maximum<br>(12V or 5V input voltage selected by the Switch Jumper. Can’t<br>use both 12V and 5V at the same time) |
| **GND (0V Common Terminal)**  |                                                                                                                                                                     |
| **A, /A, B, /B, Z, /Z**       | Encoder input signal, two-phase input is required for correct<br>divider ratio output.Opencollector input type.                                                     |
| **AO, /AO, BO, /BO, ZO, /ZO** | A ,B phase divider ratio output, z phase output monitor,<br>Open collector type: 24V, 30mA.                                                                         |
| **E**                         | Grounding Terminal.                                                                                                                                                 |

11-10

## **JN5-PG-O block diagram:**

11-11

## **B) JN5-PG-L / JN5-PG-L-24 speed feedback card: Line driver speed feedback card**

## **JN5-PG-L / JN5-PG-L-24 terminal specification**

| **Terminal Name**             | **Description **                                                                                                                                                  |
| ----------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Vcc**                       | Power supply for encoder.<br>12V or 5V ±5%, 200mA Maximum<br>(12V or 5V input voltage selected by the Switch Jumper. Can’t<br>use both 12Vand 5Vat the same time) |
| **GND (0V Common Terminal)**  |                                                                                                                                                                   |
| **A, /A, B, /B, Z, /Z**       | Encoder input signal, A correct divider ratio output requires a<br>two-phase input. Line driver input type, RS-422 level input.                                   |
| **AO, /AO, BO, /BO, ZO, /ZO** | A ,B phase divider ratio output, z phase output monitor,<br>Line driveroutput type,RS-422 leveloutput.                                                            |
| **E**                         | Grounding terminal.                                                                                                                                               |

Note: The AO, /AO, BO, /BO, ZO, /ZO of JN5-PG-L-24 are open collector type output.

## **JN5-PG-L / JN5-PG-L-24 block diagram:**

11-12

## **C) JN5-PG-PM speed feedback card: synchronous motor line driver speed feedback card**

## **JN5-PG-PM terminal specification**

| **Terminal Name**                                  | **Description **                                                                                                                  |
| -------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------- |
| **Vcc**                                            | Power supply for encoder.<br>5V ±5%, 200mA Maximum                                                                                |
| **GND(0V Common Terminal)**                        |                                                                                                                                   |
| **A, /A, B, /B, Z, /Z**<br>**U, /U, V, /V, Z, /Z** | Encoder input signal, A correct divider ratio output requires a<br>two-phase input.<br>Line driver input type,RS-422 level input. |
| **AO, /AO, BO, /BO, ZO, /ZO**                      | A ,B phase divider ratio output, z phase output monitor,<br>Line driveroutput type,RS-422 leveloutput.                            |
| **E**                                              | Grounding terminal.                                                                                                               |

## **JN5-PG-PM block diagram:**

11-13

## **D) JN5-PG-PMR speed feedback card with TAMAGAWA Resolver Encoder**

## **JN5-PG-PMR terminal specification**

**Terminal Name Description R+, R-** Excitation signal to Resolver. 7Vrms, 10KHz. **S1, S3** COS signals from Resolver. **S2, S4** SIN signals from Resolver. A,B,Z pulse Monitor signal output, **a+, a-, b+, b-, z+, z-** Line driver output Type,RS-422 level. ~~—~~ **E** Grounding te ~~—~~ rminal JN5-PG-PMR **R1 R2 S1** Resolver **S3 S2 S4** a+, a-, b+, b-, z+, z- **E) JN5-PG-PMS/JN5-PG-PMS-24 speed feedback card with Heidenhain ERN 1387 Encoder JN5-PG-PMS / JN5-PG-PMS-24 terminal specification Terminal Name Description E5V** Power supply for encoder. 5V±5%, 200mA **GND** 0V Common Terminal **C+,C-** input C pulse from the encoder, Vp-p= 0.6~~1.2V **D+, D-** input D pulse from the encoder, Vp-p= 0.6~~1.2V **A+, A-** input A pulse from the encoder, Vp-p= 0.6~~1.2V, fmax=20KHz **B+, B-** input B pulse from the encoder, Vp-p= 0.6~~1.2V, fmax=20KHz **R+, R-** input R pulse (encoder home pulse) **a+, a-** output a ratio of the A pulse frequency **b+, b-** output b ratio of the B pulse frequency ~~=~~ Note: The a+, a-, b+, b- of JN5-PG-PMS-24 are open collector type output. 11-14

![](documentation/pdf_references/A510_instruction_manual.pdf-0523-00.png)

**----- Start of picture text -----**<br>
ENCORDER JN5-PG-PMS<br>A+,B+,R+<br>A<br>B<br>R<br>Vo<br>A-,B-,R-<br>Vi<br>**----- End of picture text -----**<br>

## **F. JN5-PG-PMC/JN5-PG-PMC-24 speed feedback card with Heidenhain ECN 1313 Encoder**

## **JN5-PG-PMC / JN5-PG-PMC-24 terminal specification**

| **Terminal Name** | **Description**                                               |
| ----------------- | ------------------------------------------------------------- |
| **E5V**           | Power supply for encoder. 5V±5%, 200mA                        |
| **GND**           | 0V Common Terminal                                            |
| **DATA+/-**       | Bi-direct data for the encoder, RS485 driver.                 |
| **CLOCK+/-**      | output clock to the encoder, line driver RS422 output         |
| **A+, A-**        | input A pulse from the encoder, Vp-p= 0.6~1.2V, fmax=20KHz    |
| **B+, B-**        | input B pulse from the encoder, Vp-p= 0.6~1.2V, fmax=20KHz    |
| **a+/a-, b+/b-**  | line driver RS422 output( a ratio of the A,B pulse frequency) |

Note: The a+, a-, b+, b- of JN5-PG-PMS-24 are open collector type output.

11-15

## **11.6 Other Options**

## **A. Blank cover and keypad extension cable**

When used for remote control purposes, the keypad can be removed and remotely connected with an extension cable. Extension cables are available in the following lengths: 1m (3.3ft), 2m (6.6ft), 3m (10ft), and 5m (16.4ft).

| **Name**                                            | **Model**   | **Specification** |
| --------------------------------------------------- | ----------- | ----------------- |
| LED digital<br>operator wire<br>with blank<br>cover | JN5-CB-01MK | **1m (3.3ft)**    |
|                                                     | JN5-CB-02MK | **2m (6.6ft)**    |
|                                                     | JN5-CB-03MK | **3m (10ft)**     |
|                                                     | JN5-CB-05MK | **5m (16.4ft)**   |

**Remote control**

When using a remote mount keypad a blank cover can be installed in place of the original keypad to prevent dust and debris from entering the inverter.

| **Name**    | **Model**  | **Specification** |
| ----------- | ---------- | ----------------- |
| Blank cover | JN5-OP-A03 | Blank cover       |

**Blank keypad cover**

| **Name**                     | **Model**  | **Specification** |
| ---------------------------- | ---------- | ----------------- |
| LED digital<br>operator wire | JN5-CB-01M | **1m (3.3ft)**    |
|                              | JN5-CB-02M | **2m (6.6ft)**    |
|                              | JN5-CB-03M | **3m (10ft)**     |
|                              | JN5-CB-05M | **5m (16.4ft)**   |

11-16

## **LED/LCD keypad dimensions**

## **B. Copy Unit (JN5-CU) _NOTE STANDARD LCD KEYPAD IS ALSO A COPY UNIT_**

The copy unit is used to copy an inverter parameter setup to another inverter. The copy unit saves time in applications with multiple inverters requiring the same parameter setup.

![](documentation/pdf_references/A510_instruction_manual.pdf-0525-03.png)

**----- Start of picture text -----**<br>
/<br>* MODE<br>— ' . .<br>6 2 . 0 1 4 . 2 - - DE<br>™“<br>Copy Unit (JN5-CU) dimensions and appearance<br>8 5 . 0<br>**----- End of picture text -----**<br>

## **C. Option Protective Cover _Not Standard for US Market_**

The installation environment will have a direct affect on the correct operation and the life span of the inverter. To obtain maximum service life inverter shall be installed in a suitable environment as specified in this manual. Chapter 3.1.

Option cover may be used to provide protection against external objects entering the unit and restrict dust ingress. No temperature derate is necessary.

11-17

## **Option cover part numbers(not in the US market)** :

| Frame | Model      |
| ----- | ---------- |
| 1     | JN5-CR-A01 |
| 2     | JN5-CR-A02 |
| 4     | JN5-CR-A04 |

**Protective Cover Installation of Protective Cover Inverter with Protective Cover**

## **11.7 NEMA1 Kit**

If NEMA1 or IP20 protective level is necessary to upgrade, it is recommended to purchase the NEMA1 kit positioned on top and bottom sides of the inverter. The drawings installed in the inverter, please refer to chapter 3.7.

| Frame | Model      |
| ----- | ---------- |
| 6     | JN5-NK-A06 |
| 7     | JN5-NK-A07 |
| 8     | JN5-NK-A08 |

11-18

## **Appendix A: Communication Networks**

## **A1.1 RS485 –Network (Modbus)**

This section shows a RS485 network consisting of several inverters communicating using the built-in Modbus RTU protocol.

![](documentation/pdf_references/A510_instruction_manual.pdf-0527-03.png)

**----- Start of picture text -----**<br>
Inverter #1 Inverter #2 Inverter #n<br>SW4<br>Resistor<br>120 Ohm<br>S- S- S-<br>S+ E S+ E S+ E<br>- +<br>RS232/<br>RS485 Resistor<br>120 Ohm<br>- +<br>GND RX TX PC / PLC<br>PC / PLC<br>RS485<br>RS232<br>**----- End of picture text -----**<br>

**Wiring diagram RS485 Modbus RTU Network**

## **Notes:**

- A PC / PLC controller with a built-in RS-485 interface can be connected directly to the RS-485 network. Use a RS232 to RS485 converter to connect a PC / PLC with a built-in RS-232 interface.

- A maximum of 31 inverters can be connected to the network. Terminating resistors of 120 ohm must be installed at both end of the network.

Refer to A510s RS-485 Modbus communication manual for more information.

A1-1

## **A1.2 Profibus DP Network (expansion card)**

## **A1.2.1 Communication hardware and data structure**

This product is the PROFIBUS high-speed communication expansion module; it can perform remote setting and communication functions through the PROFIBUS bus. It is used on the TECO A510s/F510 AC motor driver (hereinafter referred to as the “driver”), and allows the driver to operate on the PROFIBUS network.

## **A1.2.2 Product specifications**

## **PROFIBUS ports**

| Item         | Specifications                                                   |
| ------------ | ---------------------------------------------------------------- |
| Connector    | DB-9                                                             |
| Transmission | 9.6Kbit/s to 12Mbit/s (automatic detection of transmission rate) |
| rate         |                                                                  |
| Network      | PROFIBUS communication protocol                                  |
| protocols    |                                                                  |

## **AC motor driver port**

| Item                       | Specifications                                                                                                                                                                               |
| -------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Connector                  | Control board CN2 connector                                                                                                                                                                  |
| Transmission<br>method     | SPI high speed communication                                                                                                                                                                 |
| Terminal<br>functions      | 1. The communication module communicates with the AC motor<br>driver through this interface.<br>2. The AC motor driver provides power to the communication<br>module through this interface. |
| Communication<br>protocols | TECO communication protocol                                                                                                                                                                  |

## **A1.2.3 Installation instructions**

## **PROFIBUS network connection**

Definitions of PROFIBUS DP communication port pins are as shown in the figure below.

| fel<br>‘4<br>9<br>I.<br>eof}<br>gti<br>ae <br>o oO?<br>511 ><br>© ot<br>. | Pin               | Definition                      | Description                          |
| ------------------------------------------------------------------------- | ----------------- | ------------------------------- | ------------------------------------ |
|                                                                           | 1~2               | Not assigned                    | -                                    |
|                                                                           | 3<br>~~fo~~<br>~~ | ~~                              | RXD/TXD-P (B-<br>Line)<br>~~fo~~<br> | Receive/Send data<br>-P<br>               |
|                                                                           | 4<br>~~fo~~<br>~~ | P~~                             | Not assigned<br>~~fo~~<br>~~P~~      | -<br>~~P~~                                |
|                                                                           | 5<br> ~~          | ~~<br>~~ee~~                    | DGND (2M)<br><br>~~ee~~              | Data reference<br>potential<br><br>~~ee~~ |
|                                                                           | 6~7<br>~~ee~~     | Not assigned<br>~~ee~~          | -<br>~~ee~~                          |
|                                                                           | 8<br>~~ee~~       | RXD/TXD-N<br>(A-Line)<br>~~ee~~ | Receive/Send data<br>-N<br>~~ee~~    |
|                                                                           | 9                 | Not assigned                    | -                                    |

## **PROFIBUS network connection**

As shown in the figure below, ID addresses (1~~125) correspond to SW1 b1~~b7.

| Function                      | DIP switch<br>position | DIP switch<br>status | Description             |
| ----------------------------- | ---------------------- | -------------------- | ----------------------- |
| Network<br>address<br>setting | b1~b7                  | 1000000              | Network<br>address is 1 |
|                               |                        | 0100000              | Network<br>address is 2 |
|                               |                        | 1100000              | Network<br>address is 3 |
|                               |                        | ............         | …….                     |

|             |     | 1011111 | Network<br>address is 125 |
| ----------- | --- | ------- | ------------------------- |
| No function | b8  | -       | -                         |

Network address switch setting range: 1~~125 (0, 128~~255 cannot be used).

## **PROFIBUS bus terminal resistor**

The first and last station of the PROFIBUS bus must be connected to the bus, and the bus terminal resistor must be turned on.

## **A1.2.4 LED indicator descriptions**

The module has two dual-color LED indicators built-in used to quickly diagnose and monitor the communication statuses between the module itself and the bus.

## **Module status LED (RUN LED & ERR LED)**

Used to monitor whether the equipment is operating normally.

| **Indicator**<br>**statuses** | **Description**                                                  |
| ----------------------------- | ---------------------------------------------------------------- |
| Does not light<br>up          | Power not supplied                                               |
| Orange light<br>lights up     | Communication with the<br>frequency converter not<br>established |

| Red light flashes<br>(1 Hz)   | Communication error<br>with the frequency<br>converter         |
| ----------------------------- | -------------------------------------------------------------- |
| Red light flashes<br>(4 Hz)   | Flip-switch ID address<br>error                                |
| Green light<br>flashes (4 Hz) | Power supply normal<br>but DP communication<br>not established |
| Green light<br>lights up      | DP communication<br>normal                                     |

## **Network status LED (COMM LED)**

Used to monitor the operability of the communication module PROFIBUS network.

| Indicator<br>statuses    | Description                                   |
| ------------------------ | --------------------------------------------- |
| Does not light<br>up     | DP communication<br>not established           |
| Green light<br>lights up | DP communication<br>established and<br>normal |

## **A1.2.5 Driver parameter setting descriptions**

Used to monitor the operability of the communication module PROFIBUS network. Users must first confirm related parameter settings on the driver in order to ensure that the communication module can connect normally.

| Parameters | Parameter name           | Settings | Settings descriptions |
| ---------- | ------------------------ | -------- | --------------------- |
| 00-02      | Operation command source | 2        | Communication control |
| 00-05      | Frequencycommand source  | 3        | Communication control |

## **A1.2.6 Connection instructions**

## **PPO communication**

![](documentation/pdf_references/A510_instruction_manual.pdf-0532-02.png)

**----- Start of picture text -----**<br>
PKW PZD<br>PZD1 PZD2<br>PKE IND PWE STW HSW PZD3 PZD4 PZD5 PZD6 PZD7 PZD8 PZD9 PZD10<br>ZSW HIW<br>1st 2nd 3rd 4th 1st 2nd 3rd 4th 5th 6th 7th 8th 9th 10th<br>word word word word word word word word word word word word word word<br>PPO1<br>PPO2<br>PPO3<br>PPO4<br>PPO5<br>**----- End of picture text -----**<br>

| **PKW**: Parameter address/value | **STW**: Control word      |
| -------------------------------- | -------------------------- |
| **PZD**: Process data            | **ZSW**: Status word       |
| **PKE**: Parameter address       | **HSW**: Main settings     |
| **IND**: Subindex                | **HIW**: Main actual value |
| **PWE**: Parameter value         |                            |

## **PZD Structure default**

User parameters of the communication module configured through the GSD file. Default values of the PZD structure are as follows:

STW1 Control word; mapped to the MODBUS address 0x2501 of the driver. HSW Main setting value; mapped to the MODBUS address 0x2502 of the driver. ZSW1 Status word; mapped to the MODBUS address 0x2520 of the driver. HIW Main actual value; mapped to the MODBUS address 0x2524 of the driver.

PLC Master station driver slave station PZD3/ PZD4: Not used.

Driver slave station PLC master station

Driver output status; mapped to the MODBUS addresses 0x2520~0x252F of the driver. The default values of PZD3/PZD4/PZD5/PZD6 are set as follows:

PZD3: Default multi-function terminal block on/off status; mapped to the MODBUS

address 0x2522 of the driver.

PZD4: Default output current; mapped to the MODBUS address 0x2527 of the driver.

PZD5: Default output current; mapped to the MODBUS address 0x2521 of the driver.

PZD6: Default output current; mapped to the MODBUS address 0x2528 of the driver.

## **A1.2.7 Meanings of each character**

## **Control character**

| Bit                                                                       | Description                             | 1       | 0       |
| ------------------------------------------------------------------------- | --------------------------------------- | ------- | ------- |
| 0<br>1<br>2<br>3<br>4~5<br>6<br>7<br>8<br>9<br>A<br>B<br>C<br>D<br>E<br>F | Operation command                       | Operate | Stop    |
|                                                                           | Reverse command                         | Reverse | Forward |
|                                                                           | External error                          | Error   | -       |
|                                                                           | Error reset                             | Reset   | -       |
|                                                                           | Reserved                                | -       | -       |
|                                                                           | Multi-function terminal S1              | ON      | OFF     |
|                                                                           | Multi-function terminal S2              | ON      | OFF     |
|                                                                           | Multi-function terminal S3              | ON      | OFF     |
|                                                                           | Multi-function terminal S4              | ON      | OFF     |
|                                                                           | Multi-function terminal S5              | ON      | OFF     |
|                                                                           | Multi-function terminal S6              | ON      | OFF     |
|                                                                           | Multi-function terminal S7              | ON      | OFF     |
|                                                                           | Multi-function terminal S8              | ON      | OFF     |
|                                                                           | Controller mode                         | ON      | OFF     |
|                                                                           | Communication setting torque<br>command | ON      |         |

## **Status character**

| Bit | Meaning                                             | 1                       | 0                       |
| --- | --------------------------------------------------- | ----------------------- | ----------------------- |
| 0   | Operation status                                    | Operate                 | Stop                    |
| 1   | Direction status                                    | Reverse                 | Forward                 |
| 2   | Frequency converter operation<br>preparation status | Preparation<br>complete | <br>Not yet<br>prepared |
| 3   | Error                                               | Abnormal                | Normal                  |
| 4   | Warning                                             | ON                      | OFF                     |
| 5   | Zero speed                                          | ON                      | OFF                     |
| 6   | Model 440                                           | ON                      | OFF                     |
| 7   | Frequencyreached                                    | ON                      | OFF                     |
| 8   | Anyfrequencyreached                                 | ON                      | OFF                     |
| 9   | Frequencydetection one                              | ON                      | OFF                     |
| A   | Frequencydetection two                              | ON                      | OFF                     |
| B   | Low voltage                                         | ON                      | OFF                     |
| C   | Frequencyconverter no output                        | ON                      | OFF                     |

| D   | Frequency not according to<br>communication | ON  | OFF |
| --- | ------------------------------------------- | --- | --- |
| E   | SeqNotFromComm                              | ON  | OFF |
| F   | Over-torque                                 | ON  | OFF |

## **A1.2.8 PKW regional access parameters**

The driver can provide request and response information. Due to the request and response mechanism, the master station must send requests until a communication response is received. The 4 characters of the PKW region are as follows:

| Parameter ID(PKE)          | Parameter ID(PKE)                | Parameter ID(PKE)      |
| -------------------------- | -------------------------------- | ---------------------- |
| 15<br>12<br>AK             | 11<br>0<br>Parameter number(PNU) |                        |
| IND Reserved               |                                  |                        |
| PWE1                       |                                  |                        |
| 15<br>8<br>Reserved        |                                  | 7<br>0<br>Fault number |
| PWE2 Read/Write parameters |                                  |                        |

## **PKE**

Bit 0~11 (PNU): Parameter address/MODBUS address that includes related parameters.

Parameter address/MODBUS address: Please refer to the MODBUS communication protocol description chapter in the driver manual for the register numbers, registers and data format that corresponds to the operation parameters. Bit 12~15 (AK): Includes the identification characters of requests or responses.

## **Request character AK**

**PLC** master station driver slave station

| Request Identifier | Description            |
| ------------------ | ---------------------- |
| 0                  | No request             |
| 1                  | Read parameter value   |
| 2                  | Modify parameter value |

## **Response character AK**

Driver slave station PLC master station

| Request Identifier | Description                            |
| ------------------ | -------------------------------------- |
| 0                  | No response                            |
| 1                  | Request parameter value processed      |
| 7                  | Request parameter value cannot process |

## **Error character**

If the request parameter value was not processed, then the error codes that will be kept in the low-bit PWE1 set are as follows:

| Error<br>code | Description                                                         |
| ------------- | ------------------------------------------------------------------- |
|               |                                                                     |
| 0             | Parameter does not exist                                            |
| 1             | The current status parameter cannot be<br>read/written              |
| 2             | Parameter value not within range                                    |
| 101           | Other SP communication error occurred, such as:<br>response timeout |

## **PWE**

Driver parameters are sent through PWE2 (4th word). In the following example, PWEI (3rd word) must be set as 0 in the PROFIBUS master station.

## **Example of the PKW mechanism:**

For example: Read parameters 00-05 (frequency command source). Read the values of 00-05; first set the request identification character as 1, and then refer to the MODBUS communication protocol description chapter in the driver manual to find out that the address of 00-05 is 0x0005, then the data sequences are as follows:

PLC master station driver slave station: 1000 0005 0000 0000 Driver slave station PLC master station: 1000 0005 0000 0004

| Request           | Request |     | Response       |      |
| ----------------- | ------- | --- | -------------- | ---- |
| 1st word<br>(PKE) | 1000    |     | 1st word (PKE) | 1000 |

| 2nd word<br>(IND)  | 0005 |     | 2nd word (IND)  | 0005 |
| ------------------ | ---- | --- | --------------- | ---- |
| 3rd word<br>(PWE1) | 0000 |     | 3rd word (PWE1) | 0000 |
| 4th word<br>(PWE2) | 0000 |     | 4th word (PWE2) | 0004 |

## **A1.2.9 Troubleshooting**

There are two indicators on top of the PROFIBUS communication module; when malfunction occurs, the cause of the malfunction can be confirmed based on the indicator statuses, and troubleshoot the error by following the descriptions below.

## **Indicator troubleshooting**

## **Module status LED**

| Indicator<br>statuses                         | Status name                                                 | Troubleshooting method                                                                                                                                                                                               |
| --------------------------------------------- | ----------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Does not light<br>up                          | Power not<br>supplied to<br>the<br>communicat<br>ion module | 1. Confirm whether the driver power is normal.<br>2. Confirm whether the power terminal of the<br>communication module is connected to the driver.                                                                   |
| Red and green<br>light flashes<br>alternately | Self-check                                                  | 1. The host is under self-check; if it flashes<br>continuously, disconnect the power and then reconnect<br>it.<br>2. Confirm whether the driver communication<br>connectionparameters areproperlyset(19200, 8, N, 1) |
| Green light<br>flashes                        | the<br>communicat<br>ion module<br>Standby                  | 1. Not yet connected with the driver.                                                                                                                                                                                |
| **Network status LED**                        |                                                             |                                                                                                                                                                                                                      |
| Indicator<br>statuses                         | Status name                                                 | Description                                                                                                                                                                                                          |
| Does not light<br>up                          | Power not<br>supplied                                       | 1. Confirm whether the driver power is normal.<br>2. Confirm whether the power terminal of the<br>communication module is connected to the driver.                                                                   |

Standby 1. Not yet connected with the PROFIBUS host terminal.

## **A1.2.10 GSD File**

When using the Profibus communication module, if the GSD description file (JN5-CMHI-PDP_V (latest version).GSD) is needed, please download it from the TECO official website or request for it from your purchasing sales channel.

## **11.10 CANopen high speed communication**

## **expansion card**

## **11.10.1 Communication hardware and data structure**

This product is the CANopen high-speed communication expansion module; it can perform remote setting and communication functions through the CANopen bus. It can only be used with the TECO A510s/F510 AC motor driver (hereinafter referred to as the “driver”), and allow the driver to operate on the CANopen network.

## **11.10.2 Product specifications**

## CANopen ports

| Item         | Specifications                                              |
| ------------ | ----------------------------------------------------------- |
| Connector    | 5-pin openpluggable connector;pin spacing5.08mm             |
| Transmission | 10kbps, 20kbps, 50kbps, 125kbps, 250kbps, 500kbps, 800kbps, |
| rate         | 1Mbps                                                       |
| Network      | CANopen communication protocol                              |
| protocols    |                                                             |

## **AC motor driver port**

| Item                       | Specifications                                                                                                                                                                               |
| -------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Connector                  | Control board CN2 connector                                                                                                                                                                  |
| Transmission<br>method     | SPI high speed communication                                                                                                                                                                 |
| Terminal<br>functions      | 1. The communication module communicates with the AC motor<br>driver through this interface.<br>2. The AC motor driver provides power to the communication<br>module through this interface. |
| Communication<br>protocols | TECO communication protocol                                                                                                                                                                  |

## **11.10.3 Installation instructions**

## **Communication module contact description**

As shown in the figure below, A – Terminal block (TB1)

B, C – Mounting holes

D - RUN LED

E - ERR LED

F – Control board connector (CN2)

## **Terminal block definition**

As shown in the figure below, the contact definitions in the order from left to right are GND, CAN_L, NC, CAN_H and NC.

## **ID address setting description**

As shown in the figure below, ID addresses (1~~127) correspond to SW1 b1~~b7.

Transmission rate corresponds to SW2 b1~b3.

| Function                                | DIP switch<br>position | DIP switch<br>status<br>7654321 | Description               |
| --------------------------------------- | ---------------------- | ------------------------------- | ------------------------- |
| Network<br>address<br>Setting           | SW1<br>b7—b1           | 0000000                         | Cannot be<br>used         |
|                                         |                        | 0000001                         | Network<br>address is 1   |
|                                         |                        | 0000010                         | Network<br>address is 2   |
|                                         |                        | 0000011                         | Network<br>address is 3   |
|                                         |                        | ............                    | ............              |
|                                         |                        | 1111110                         | Network<br>address is 126 |
|                                         |                        | 1111111                         | Network<br>address is 127 |
| CANopen<br>Transmission<br>rate setting | SW2<br>b3—b1           | 000                             | 10K                       |
|                                         |                        | 001                             | 20K                       |
|                                         |                        | 010                             | 50K                       |
|                                         |                        | 011                             | 125K                      |
|                                         |                        | 100                             | 250K                      |
|                                         |                        | 101                             | 500K                      |
|                                         |                        | 110                             | 800K                      |
|                                         |                        | 111                             | 1M                        |

Network address switch setting range: 1~~127 (0, 128~~255 cannot be used). Transmission rate switch setting range: 0~~7 (8~~15 cannot be used).

## **11.10.4 LED indicator descriptions**

The module has RUN (green) and ERR (red) indicators built-in used to quickly diagnose and monitor the communication statuses between the module itself and the bus.

## **Module status LED (RUN LED)**

Used to monitor whether the equipment is operating normally.

| Indicator<br>statuses    | Status name    | Description        |
| ------------------------ | -------------- | ------------------ |
| Does not light<br>up     | Initial status | Power not supplied |
| Continuous<br>flashing   | Pre-operation  | Preparation status |
| Single flash             | Stop           | Stopping           |
| Green light<br>lights up | Operation      | Operating          |

## **Error status LED (ERR LED)**

Used to monitor the operability of the communication module CANopen network.

| Indicator<br>statuses  | Status name  | Description           |
| ---------------------- | ------------ | --------------------- |
| Does not light<br>up   | No error     | Operating             |
| Single flash           | Warning      | Packet error          |
| Double flash           | Error        | Guard/Heartbeat error |
| Red light lights<br>up | Disconnected | Bus closed            |

## **11.10.5 Driver parameter setting descriptions**

Used to monitor the operability of the communication module CANopen network. Users must first confirm related parameter settings on the driver in order to ensure that the communication module can connect normally.

| Parameters | Parameter name           | Settings | Settings descriptions |
| ---------- | ------------------------ | -------- | --------------------- |
| 00-02      | Operation command source | 2        | Communication control |
| 00-05      | Frequency command source | 3        | Communication control |

## **11.10.6 Connection instructions**

## **Service data object (SDO)**

This module supports 1 SDO server, which means it can provide SDO service, and the SDO uses the sending and receiving COB-ID of the predefined connection, 0x580 + NodeID (sending) and 0x600 + NodeID (receiving).

Each SDO message includes a set of COB-ID (request SDO and response SDO); it allows performing of access actions within two nodes. SDO can transmit any size of data, but segment transmission must be used once it exceeds 4 bytes.

## The COB IDs of SDO communication are as follows:

Read: Master to slave (request code 0x40) / Master to slave: 600H + Node ID

| COB-ID                                              | Byte0               | Byte1        | Byte2 | Byte3                  | Byte4         | Byte5          | Byte6           |                 | Byte7 |
| --------------------------------------------------- | ------------------- | ------------ | ----- | ---------------------- | ------------- | -------------- | --------------- | --------------- | ----- |
| (600H) + Node<br>ID                                 | Reque<br>st<br>code | Object index |       | Object<br>subind<br>ex |               | Request data   |                 |                 |       |
|                                                     |                     | LSB          | MSB   |                        |               | Reserved       |                 |                 |       |
| Read: Slave response / slave to master: 580H + Node |                     |              |       |                        | ID            |                |                 |                 |       |
| COB-ID                                              | Byte0               | Byte1        | Byte2 | Byte3                  | Byte4         | Byte5          | Byte6           | Byte7           |       |
| (580H) + Node<br>ID                                 | Reque<br>st<br>code | Object index |       | Object<br>subind<br>ex |               | Request data   |                 |                 |       |
|                                                     |                     | LSB          | MSB   |                        | bit0~<br>bit7 | Bit8~<br>bit15 | Bit16~<br>bit23 | Bit24~<br>bit31 |       |

## Response code:

43H: Read 4-byte data / 4BH: read 2-byte data / 4FH: read 1-byte data

Write: Master to slave (4-byte data maximum)

| COB-ID              | Byte0               | Byte1        | Byte2 | Byte3                  | Byte4         | Byte5          | Byte6           | Byte7           |
| ------------------- | ------------------- | ------------ | ----- | ---------------------- | ------------- | -------------- | --------------- | --------------- |
| (600H) + Node<br>ID | Reque<br>st<br>code | Object index |       | Object<br>subind<br>ex |               | Request data   |                 |                 |
|                     |                     | LSB          | MSB   |                        | bit0~<br>bit7 | Bit8~<br>bit15 | Bit16~<br>bit23 | Bit24~<br>bit31 |

Request code: 23H: Write a 4-byte data entry

2BH: Write a 2-byte data entry

2FH: Write a 1-byte data entry

Write: Slave to master (response code 0x60H)

| COB-ID              | Byte0               | Byte1        | Byte2 | Byte3                  | Byte4        | Byte5 | Byte6 | Byte7 |
| ------------------- | ------------------- | ------------ | ----- | ---------------------- | ------------ | ----- | ----- | ----- |
| (580H) + Node<br>ID | Reque<br>st<br>code | Object index |       | Object<br>subind<br>ex | Request data |       |       |       |
|                     |                     | LSB          | MSB   |                        | Reserved     |       |       |       |

When we use SDO to perform control to the group 25H of the driver control group, corresponding rules are as follows:

Index 25xxH (register address)

For example, when we want to perform write/read to 2501H of the control group, the corresponding SDO object index is the control group register address 2501H. Perform operation with index 2501H directly and the module will automatically convert to the A510s 2501H control group register address to perform operation.

## **11.10.7 Object index list**

## **Basic index**

| Index | Sub | Name                             | Default value         | R/W | Size | Remarks          |
| ----- | --- | -------------------------------- | --------------------- | --- | ---- | ---------------- |
| 1000H | 0   | Device type                      | 00010192H             | R   | U32  |                  |
| 1001H | 0   | Error register                   | 0                     | R   | U8   |                  |
| 1005H | 0   | COB-ID SYNC message              | 80H                   | R   | U32  |                  |
| 1006H | 0   | Communication cycleperiod        | 0                     | RW  | U32  |                  |
| 1008H | 0   | Manufacturer device name         | A510                  | R   | U32  |                  |
| 1009H | 0   | Manufacturer hardware<br>version | 1.0                   | R   | U32  |                  |
| 100AH | 0   | Manufacturer software<br>version | 1.00                  | R   | U32  |                  |
| 1014H | 0   | COB-ID emergency                 | 00000080H+Node-I<br>D | R   | U32  |                  |
| 1015H | 0   | Inhibit time EMCY                | 0                     | RW  | U16  |                  |
| 1016H | 0   | number of entries                | 1                     | R   | U8   |                  |
|       | 1   | Consumer heartbeat time          | 0                     | RW  | U32  | Not<br>supported |
| 1017H | 0   | Producer heartbeat time          | 0                     | RW  | U16  |                  |
| 1018H | 0   | number of entries                | 3                     | R   | U8   |                  |
|       | 1   | Vender ID                        | 00000373H             | R   | U32  |                  |
|       | 2   | Product code                     | 00000100H             | R   | U32  |                  |
|       | 3   | Revision                         | 00010000H             | R   | U32  |                  |
| 1200H | 0   | Server SDO Parameter             | 2                     | R   | U8   |                  |
|       | 1   | COB-ID Client Server             | 0000600H+Node-ID      | R   | U32  |                  |
|       | 2   | COB-ID Client Server             | 0000580H+Node-ID      | R   | U32  |                  |
| 1400H | 0   | Number of entries                | 2                     | R   | U8   |                  |
|       | 1   | COB-ID used by PDO               | 00000200H+Node-I<br>D | RW  | U32  |                  |
|       | 2   | Transmission Type                | 0xFF                  | RW  | U8   |                  |
| 1401H | 0   | Number of entries                | 2                     | R   | U8   |                  |
|       | 1   | COB-ID used by PDO               | 00000300H+Node-I<br>D | RW  | U32  |                  |
|       | 2   | Transmission Type                | 0xFF                  | RW  | U8   |                  |
| 1600H | 0   | Number of entries                | 2                     | RW  | U8   |                  |
|       | 1   | 1.Mapped Object                  | 60400010H             | RW  | U32  |                  |

| Index | Sub   | Name               | Default value         | R/W | Size | Remarks              |
| ----- | ----- | ------------------ | --------------------- | --- | ---- | -------------------- |
|       | 2     | 2.Mapped Object    | 60420010H             | RW  | U32  |                      |
|       | 3     | 3.Mapped Object    | 0                     | RW  | U32  |                      |
|       | 4     | 4.Mapped Object    | 0                     | RW  | U32  |                      |
| 1601H | 0     | Number of entries  | 2                     | RW  | U8   |                      |
|       | 1     | 1.Mapped Object    | 604F0010H             | RW  | U32  |                      |
|       | <br>2 | 2.Mapped Object    | 60500010H             | RW  | U32  |                      |
|       | 3     | 3.Mapped Object    | 0                     | RW  | U32  |                      |
|       | 4     | 4.Mapped Object    | 0                     | RW  | U32  |                      |
| 1800H | 0     | Number of entries  | 5                     | R   | U8   | Number of<br>entries |
|       | 1     | COB-ID used byPDO  | 180H+Node-ID          | RW  | U32  |                      |
|       | 2     | Transmission Type  | 0xFF                  | RW  | U8   | Transmission<br>type |
|       | 3     | Inhibit time       | 0x64                  | RW  | U16  | Inhibit time         |
|       | 4     | CMS-PriorityGroup  | 0                     | RW  | U8   |                      |
|       | 5     | Event timer        | 0x64                  | RW  | U16  | Event<br>timer       |
| 1801H | 0     | Number of entries  | 5                     | R   | U8   | Number of<br>entries |
|       | 1     | COB-ID used by PDO | 00000280H+Node-I<br>D | RW  | U32  |                      |
|       | 2     | Transmission Type  | 0xFF                  | RW  | U8   |                      |
|       | 3     | Inhibit time       | 0x64                  | RW  | U16  | Inhibit time         |
|       | 4     | CMS-PriorityGroup  | 0                     | RW  | U8   |                      |
|       | 5     | Event timer        | 0x64                  | RW  | U16  | Event time           |
|       | 4     | CMS-PriorityGroup  | 0                     | RW  | U8   |                      |
|       | 5     | Event timer        | 0x64                  | RW  | U16  | Event time           |
|       | 2     | Transmission Type  | 0xFF                  | RW  | U8   |                      |
|       | 3     | Inhibit time       | 0x64                  | RW  | U16  | Inhibit time         |
|       | 4     | CMS-PriorityGroup  | 0                     | RW  | U8   |                      |
|       | 5     | Event timer        | 0x64                  | RW  | U16  | Event time           |
| 1A00H | 0     | Number of entries  | 2                     | RW  | U8   |                      |
|       | 1     | 1.Mapped Object    | 60400010              | RW  | U32  |                      |
|       | 2     | 2.Mapped Object    | 60420010              | RW  | U32  |                      |
|       | 3     | 3.Mapped Object    | 0                     | RW  | U32  |                      |
|       | 4     | 4.Mapped Object    | 0                     | RW  | U32  |                      |
| 1A01H | 0     | Number of entries  | 2                     | RW  | U8   |                      |
|       | 1     | 1.Mapped Object    | 604F0010              | RW  | U32  |                      |

| Index | Sub | Name            | Default value | R/W | Size | Remarks |
| ----- | --- | --------------- | ------------- | --- | ---- | ------- |
|       | 2   | 2.Mapped Object | 60500010      | RW  | U32  |         |
|       | 3   | 3.Mapped Object | 0             | RW  | U32  |         |
|       | 4   | 4.Mapped Object | 0             | RW  | U32  |         |

## **DS402 part**

| Index | Sub-<br>Index | Name                                       | Default<br>value | R/W | Size | Unit | PDO<br>MAP |
| ----- | ------------- | ------------------------------------------ | ---------------- | --- | ---- | ---- | ---------- |
| 603F  | 0             | Error code                                 | 0                | RO  | U16  |      | Yes        |
| 6040  | 0             | Control word                               | 0                | RW  | U16  |      | Yes        |
| 6041  | 0             | Status word                                | 0                | RO  | U16  |      | Yes        |
| 6042  | 0             | vl target velocity                         | 0                | RW  | S16  | Hz   | Yes        |
| 6043  | 0             | vl velocitydemand                          | 0                | RO  | S16  | Hz   | Yes        |
| 604F  | 0             | vl ramp function time<br>Acceleration time | 100              | RW  | U16  | 0.1S | Yes        |
| 6050  | 0             | vl slow down time<br>Deceleration time     | 100              | RW  | U16  | 0.1S | Yes        |

## **Driver control group command index**

Command DATA (allows reading and writing)

| Register<br>address |                     | Bit   | Content                                     |
| ------------------- | ------------------- | ----- | ------------------------------------------- |
| 2500H               |                     |       | Reserved                                    |
| 2501H               | Operation<br>signal | 0     | Operation command<br>1: Operate<br>0: Stop  |
|                     |                     | 1     | Reverse command<br>1: Reverse<br>0: Forward |
|                     |                     | 2     | External error<br>1: Error                  |
|                     |                     | 3     | Error reset<br>1: Reset                     |
|                     |                     | 4     | Reserved                                    |
|                     |                     | <br>5 | Reserved                                    |
|                     |                     | 6     | Multi-function terminal S1<br>1: “ON”       |
|                     |                     | 7     | Multi-function terminal S2<br>1: “ON”       |
|                     |                     | 8     | Multi-function terminal S3<br>1: “ON”       |
|                     |                     | 9     | Multi-function terminal S4<br>1: “ON”       |
|                     |                     | A     | Multi-function terminal S5<br>1: “ON”       |
|                     |                     | B     | Multi-function terminal S6<br>1: “ON”       |

| Register<br>address |     | Bit                             | Content                                        |
| ------------------- | --- | ------------------------------- | ---------------------------------------------- |
|                     |     | C                               | Multi-function terminal S7<br>1: “ON”          |
|                     |     | D                               | Multi-function terminal S8<br>1: “ON”          |
|                     |     | E                               | Controller mode<br>1: “ON”                     |
|                     |     | F                               | Communication settingtorque command<br>1: “ON” |
| 2502H               |     | *Frequencycommand(Unit: 0.01Hz) |                                                |
| 2505H               |     | AO1(0.00V ~ 10.00V)             |                                                |
| 2510H               |     | G12-00 H-WORD                   |                                                |
| 2511H               |     | G12-00 L-WORD                   |                                                |

## Monitor DATA (read only)

| Register<br>address |                      | Bit   | Content                                                                                                    | Content | Content  |
| ------------------- | -------------------- | ----- | ---------------------------------------------------------------------------------------------------------- | ------- | -------- |
| 2520H               | Status<br>signal     | 0     | Operation status<br>1: Operate<br>0: Stop                                                                  |         |          |
|                     |                      | 1     | Direction status<br>1: Reverse<br>0: Forward                                                               |         |          |
|                     |                      | 2     | Frequency converter operation preparation status 1:<br>Preparation complete 0: Preparation notyet complete |         |          |
|                     |                      | 3     | Error<br>1: Abnormal                                                                                       |         |          |
|                     |                      | 4     | Warning<br>1: “ON”                                                                                         |         |          |
|                     |                      | 5     | Zero speed<br>1: “ON”                                                                                      |         |          |
|                     |                      | 6     | Model 440<br>1: “ON”                                                                                       |         |          |
|                     |                      | 7     | Frequencyreached<br>1: “ON”                                                                                |         |          |
|                     |                      | 8     | Anyfrequencyreached<br>1: “ON”                                                                             |         |          |
|                     |                      | 9     | Frequencydetection one<br>1: “ON”                                                                          |         |          |
|                     |                      | A     | Frequencydetection two<br>1: “ON”                                                                          |         |          |
|                     |                      | B     | Low voltage<br>1: “ON”                                                                                     |         |          |
|                     |                      | C     | Frequencyconverter no output 1: “ON”                                                                       |         |          |
|                     |                      | D     | Frequencynot accordingto communication<br>1: “ON”                                                          |         |          |
|                     |                      | E     | Operation not accordingto communication<br>1: “ON”                                                         |         |          |
|                     |                      | F     | Over-torque                                                                                                | 1: “ON” |          |
| 2521H               | Error<br>description | 0     | Reserved                                                                                                   | 31      | Reserved |
|                     |                      | 1     | UV(Under-voltage)                                                                                          | 32      | Reserved |
|                     |                      | 2     | OC(Over-current)                                                                                           | 33      | Reserved |
|                     |                      | <br>3 | OV(Over-voltage)                                                                                           | 34      | Reserved |
|                     |                      | 4     | OH1 (Heat sink<br>overheat)                                                                                | 35      | Reserved |

| Register<br>address |           | Bit | Content                               | Content | Content                       | Content | Content                            | Content | Content  |
| ------------------- | --------- | --- | ------------------------------------- | ------- | ----------------------------- | ------- | ---------------------------------- | ------- | -------- |
|                     |           | 5   | OL1(Motor overload)                   |         |                               | 36      | Reserved                           |         |          |
|                     |           | 6   | OL2 (Frequency<br>converter overload) |         |                               | 37      | Reserved                           |         |          |
|                     |           | 7   | OT(Over-torque)                       |         |                               | 38      | CF07(Motor control fault)          |         |          |
|                     |           | 8   | UT(Under-torque)                      |         |                               | 39      | Reserved                           |         |          |
|                     |           | 9   | SC(Short circuit)                     |         |                               | 40      | Reserved                           |         |          |
|                     |           | 10  | GF(Ground fault)                      |         |                               | 41      | Reserved                           |         |          |
|                     |           | 11  | FO                                    |         |                               | 42      | Reserved                           |         |          |
|                     |           | 12  | IPL(Inputphase loss)                  |         |                               | 43      | Reserved                           |         |          |
|                     |           | 13  | OPL (Output phase<br>loss)            |         |                               | 44      | Reserved                           |         |          |
|                     |           | 14  | OS                                    |         |                               | 45      | Reserved                           |         |          |
|                     |           | 15  | PGO                                   |         |                               | 46      | OH4(Motor overheat)                |         |          |
|                     |           | 16  | DEV                                   |         |                               | 47      | Reserved                           |         |          |
|                     |           | 17  | EF1                                   |         |                               | 48      | Reserved                           |         |          |
|                     |           | 18  | EF2                                   |         |                               | 49      | MtrSw(DI Motor Switch Fault)       |         |          |
|                     |           | 19  | EF3                                   |         |                               | 50      | OCA(Acceleration over-current)     |         |          |
|                     |           | 20  | EF4                                   |         |                               | 51      | OCD (Deceleration<br>over-current) |         |          |
|                     |           | 21  | EF5                                   |         |                               | 52      | OCC(Operation over-current)        |         |          |
|                     |           | 22  | EF6                                   |         |                               | 53      | CF08                               |         |          |
|                     |           | 23  | EF7                                   |         |                               | 54      | PTCLS                              |         |          |
|                     |           | 24  | EF8                                   |         |                               | 55      | PF(Protection fault)               |         |          |
|                     |           | 25  | FB (PID feedback<br>signal error)     |         |                               | 56      | TOL                                |         |          |
|                     |           | 26  | OPR(Keypad<br>Removed)                |         |                               | 57      | STO2 (Safety switch 2)             |         |          |
|                     |           | 27  | Reserved                              |         |                               | 58      | Reserved                           |         |          |
|                     |           | 28  | CE                                    |         |                               | 59      | Reserved                           |         |          |
|                     |           | 29  | STO(Safetyswitch 1)                   |         |                               | 60      | Reserved                           |         |          |
|                     |           | 30  | Reserved                              |         |                               | 61      | Reserved                           |         |          |
| 2522H               | DI status | 0   | Multi-function<br>terminal S1         | 4       | Multi-function<br>terminal S5 |         |                                    | 8~F     | Reserved |
|                     |           | 1   | Multi-function<br>terminal S2         | 5       | Multi-function<br>terminal S6 |         |                                    |         |          |

| Register<br>address |                        | Bit                       | Content                       | Content | Content  | Content                       | Content | Content  | Content | Content |
| ------------------- | ---------------------- | ------------------------- | ----------------------------- | ------- | -------- | ----------------------------- | ------- | -------- | ------- | ------- |
|                     |                        | 2                         | Multi-function<br>terminal S3 |         | 6        | Multi-function<br>terminal S7 |         |          |         |         |
|                     |                        | 3                         | Multi-function<br>terminal S4 |         | 7        | Multi-function<br>terminal S8 |         |          |         |         |
| 2523H               |                        | Frequencycommand(0.01Hz)  |                               |         |          |                               |         |          |         |         |
| 2524H               |                        | Output frequency (0.01Hz) |                               |         |          |                               |         |          |         |         |
| 2526H               |                        | DC voltage command(0.1V)  |                               |         |          |                               |         |          |         |         |
| 2527H               |                        | Output current            |                               | (0.1A)  |          |                               |         |          |         |         |
| 2528H               | Warning<br>description | 0                         | No alarm                      | 30      | RDE      |                               | 60      | Reserved |         |         |
|                     |                        | 1                         | OV                            | 31      | WRE      |                               | 61      | RETRY    |         |         |
|                     |                        | 2                         | UV                            | 32      | FB       |                               | 62      | SE07     |         |         |
|                     |                        | 3                         | OL2                           | 33      | VRYE     |                               | 63      | Reserved |         |         |
|                     |                        | 4                         | OH2                           | 34      | SE01     |                               | 64      | Reserved |         |         |
|                     |                        | 5                         | Reserved                      | 35      | SE02     |                               | 65      | OH1      |         |         |
|                     |                        | 6                         | OT                            | 36      | SE03     |                               | 66      | FIRE     |         |         |
|                     |                        | 7                         | Reserved                      | 37      | Reserved |                               | 67      | ES       |         |         |
|                     |                        | 8                         | Reserved                      | 38      | SE05     |                               | 68      | STP1     |         |         |
|                     |                        | 9                         | UT                            | 39      | HPERR    |                               | 69      | BDERR    |         |         |
|                     |                        | 10                        | OS                            | 40      | EF       |                               | 70      | EPERR    |         |         |
|                     |                        | 11                        | PGO                           | 41      | Reserved |                               | 71      | Reserved |         |         |
|                     |                        | 12                        | DEV                           | 42      | Reserved |                               | 72      | Reserved |         |         |
|                     |                        | 13                        | CE                            | 43      | RDP      |                               | 73      | STP0     |         |         |
|                     |                        | 14                        | CALL                          | 44      | Reserved |                               | 74      | Reserved |         |         |
|                     |                        | 15                        | Reserved                      | 45      | OL1      |                               | 75      | STP2     |         |         |
|                     |                        | 16                        | EF0                           | 46      | Reserved |                               | 76      | RUNER    |         |         |
|                     |                        | 17                        | EF1                           | 47      | Reserved |                               | 77      | LOC      |         |         |
|                     |                        | 18                        | EF2                           | 48      | Reserved |                               | 78      | PTCLS    |         |         |
|                     |                        | 19                        | EF3                           | 49      | BB1      |                               | 79      | Sys Init |         |         |
|                     |                        | 20                        | EF4                           | 50      | BB2      |                               | 80      | FBLSS    |         |         |
|                     |                        | 21                        | EF5                           | 51      | BB3      |                               |         |          |         |         |
|                     |                        | 22                        | EF6                           | 52      | BB4      |                               |         |          |         |         |
|                     |                        | 23                        | EF7                           | 53      | BB5      |                               |         |          |         |         |
|                     |                        | 24                        | EF8                           | 54      | BB6      |                               |         |          |         |         |
|                     |                        | 25                        | Reserved                      | 55      | BB7      |                               |         |          |         |         |
|                     |                        | 26                        | Reserved                      | 56      | BB8      |                               |         |          |         |         |

| Register<br>address |     | Bit                                   | Content  | Content | Content  | Content |
| ------------------- | --- | ------------------------------------- | -------- | ------- | -------- | ------- |
|                     |     | 27                                    | Reserved | 57      | Reserved |         |
|                     |     | 28                                    | Reserved | 58      | Reserved |         |
|                     |     | 29                                    | Reserved | 59      | Reserved |         |
| 2529H               |     | DO status                             |          |         |          |         |
| 252AH               |     | AO1                                   |          |         |          |         |
| 252BH               |     | AO2                                   |          |         |          |         |
| 252CH               |     | AI 1 input(0.1%)                      |          |         |          |         |
| 252DH               |     | AI 2 input(0.1%)                      |          |         |          |         |
| 252FH               |     | L510(s)/ E510(s)/ A510(s)/ F510 Check |          |         |          |         |

## **11.10.8 Troubleshooting**

There are two indicators on top of the CANopen communication module; when malfunction occurs, the cause of the malfunction can be confirmed based on the indicator statuses, and troubleshoot the error by following the descriptions below.

## **Indicator troubleshooting**

## **Module status LED (RUN LED)**

| Indicator<br>statuses | Status name                                          | Troubleshooting method                                                                                                                                |
| --------------------- | ---------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------- |
| Does not<br>light up  | Power not supplied to<br>the communication<br>module | 1. Confirm whether the driver power is normal.<br>2. Confirm whether the power terminal of the<br>communication module is connected to the<br>driver. |

## **Error status LED (ERR LED)**

| Indicator<br>statuses | Status name           | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| --------------------- | --------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Single<br>flash       | CANopen packet error  | Poor connection quality with the CANopen host<br>terminal or host not connected when powered<br>on. Continue transmission or power off<br>inspection can be selected. Two results can be<br>expected with continue transmission 1) Packet<br>transmission returns to normal and the red light<br>no longer flashes 2) Packet continues to have<br>errors causing disconnection. When the power is<br>off, check whether the TB1 terminal and cable<br>are firmly connected, and whether the<br>transmission rate, maximum transmission<br>distance and cable length comply with ODVA<br>specifications. |
| Double<br>flash       | Guard/Heartbeat error | User sends periodic heartbeat messages. If a<br>message is not received after a specific time,<br>please disconnect the power and check the<br>connection status of that node.                                                                                                                                                                                                                                                                                                                                                                                                                          |

|     | Red light<br>lights up | Disconnected | Cannot connect with the CANopen host<br>terminal; disconnect the power and check<br>whether the TB1 terminal and cable is firmly<br>connected, and whether the transmission rate,<br>maximum transmission distance and cable<br>length complywith ODVA specifications. |
| --- | ---------------------- | ------------ | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |

## **11.10.9 EDS file**

When using the CANopen communication module, if the EDS description file (JN5-CMHI-CAN_V (latest version).eds) is needed, please download it from the TECO official website or request for it from your purchasing sales channel.

## **11.11 Introduction to the EtherCAT high speed**

## **communication expansion module**

## **11.11.1 Communication hardware and data structure**

This product is the EtherCAT high-speed communication expansion module (hereinafter referred to as communication module); it can perform remote setting and communication functions through the EtherCAT network environment. It can only be used with the TECO A510s/F510 AC motor driver (hereinafter referred to as a driver), and allow the driver to operate on the EtherCAT network.

## **11.11.2 Product specifications**

## **EtherCAT ports**

| Item                 | Specifications                  |
| -------------------- | ------------------------------- |
| Connector            | Dual-port network socket        |
| Network<br>protocols | EtherCAT communication protocol |

## **AC motor driver port**

| Item                  | Specifications                                                                                                                                                                               |
| --------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Connector             | Control board CN2 connector                                                                                                                                                                  |
| Terminal<br>functions | 1. The communication module communicates with the AC motor<br>driver through this interface.<br>2. The AC motor driver provides power to the communication<br>module through this interface. |

## **11.11.3 Installation instructions**

## **Communication module contact description**

As shown in the figure below, the framed part is the CN2 connector that connects to the driver.

## **Communication module network socket**

As shown in the figure below, the left socket is input and the right socket is output.

![](documentation/pdf_references/A510_instruction_manual.pdf-0555-05.png)

**----- Start of picture text -----**<br>
Input<br>Output<br>**----- End of picture text -----**<br>

## **Driver parameter setting description**

Users must first confirm related parameter settings on the driver in order to ensure that the communication module can connect normally.

| Parameters | Parameter name           | Settings | Settings descriptions |
| ---------- | ------------------------ | -------- | --------------------- |
| 00-02      | Operation command source | 2        | Communication control |
| 00-05      | Frequencycommand source  | 3        | Communication control |

## **11.11.4 LED indicator descriptions**

The module has two dual-color LED indicators built-in used to quickly diagnose and monitor the communication statuses between the module itself and the EtherCAT network.

## **Module status LED2**

Used to monitor whether the communication module is operating normally.

| Indicator<br>statuses           | Status name                       | Description                                                                         |
| ------------------------------- | --------------------------------- | ----------------------------------------------------------------------------------- |
| Does not<br>light up            | Power not supplied                | Power not supplied                                                                  |
| Red light<br>flashes            | Data transmitting                 | Driver and communication<br>expansion module data transmitting                      |
| Red/green<br>light lights<br>up | Driver data<br>transmission error | Data transmission error between the<br>driver and communication expansion<br>module |

## **Network status LED1**

Used to monitor the operability of the communication module EtherCAT network.

| Indicator<br>statuses    | Status name                       | Description                                                                         |
| ------------------------ | --------------------------------- | ----------------------------------------------------------------------------------- |
| Does not<br>light up     | Not connected /<br>INIT           | EtherCAT network not connected<br>(INIT)                                            |
| Green light<br>flashes   | Standby                           | Preparation status (Pre-OP)                                                         |
| Green light<br>lights up | Operation status                  | Operation status (OP)                                                               |
| Red light<br>lights up   | Driver data<br>transmission error | Data transmission error between the<br>driver and communication expansion<br>module |

## **11.11.5 Object index list**

## **Basic index**

| **Basic** | **index**     |                               |                  |     |      |         |
| --------- | ------------- | ----------------------------- | ---------------- | --- | ---- | ------- |
| Index     | Sub-<br>Index | Name                          | Default<br>value | R/W | Size | Remarks |
| 1000H     | 0             | Device type                   | 00000192H        | R   | U32  |         |
| 1001H     | 0             | Error register                | 0                | R   | U8   |         |
| 1008H     | 0             | Manufacturer device name      | JN5-CM-CA<br>N   | R   | U32  |         |
| 1009H     | 0             | Manufacturer hardware version | Version          | R   | U32  |         |
| 100AH     | 0             | Manufacturer software version | Version          | R   | U32  |         |
| 1018H     | 0             | number of entries             | 4                | R   | U8   |         |
|           | 1             | Vender ID                     | 0000081BH        | R   | U32  |         |
|           | 2             | Product code                  | 00000001H        | R   | U32  |         |
|           | 3             | Revision                      | 00000001H        | R   | U32  |         |
| 1600H     | 0             | Number of entries             | 2                | RW  | U8   |         |
|           | 1             | 1.Mapped Object               | 60400010H        | RW  | U32  |         |
|           | 2             | 2.Mapped Object               | 60420010H        | RW  | U32  |         |
|           | 3             | 3.Mapped Object               | 0                | RW  | U32  |         |
|           | 4             | 4.Mapped Object               | 0                | RW  | U32  |         |
| 1601H     | 0             | Number of entries             | 2                | RW  | U8   |         |
|           | 1             | 1.Mapped Object               | 604F0010H        | RW  | U32  |         |
|           | <br>2         | 2.Mapped Object               | 60500010H        | RW  | U32  |         |
|           | 3             | 3.Mapped Object               | 0                | RW  | U32  |         |
|           | 4             | 4.Mapped Object               | 0                | RW  | U32  |         |
| 1A00H     | 0             | Number of entries             | 3                | RW  | U8   |         |
|           | 1             | 1.Mapped Object               | 60400010         | RW  | U32  |         |
|           | 2             | 2.Mapped Object               | 60420010         | RW  | U32  |         |
|           | 3             | 3.Mapped Object               | 604F0020         | RW  | U32  |         |
|           | 4             | 4.Mapped Object               | 0                | RW  | U32  |         |
| 1A01H     | 0             | Number of entries             | 3                | RW  | U8   |         |
|           | 1             | 1.Mapped Object               | 604F0020         | RW  | U32  |         |
|           | 2             | 2.Mapped Object               | 60500020         | RW  | U32  |         |
|           | 3             | 3.Mapped Object               | 0                | RW  | U32  |         |
|           | 4             | 4.Mapped Object               | 0                | RW  | U32  |         |

## **Object part**

| Index | Sub-<br>Index | Name                                       | Default value           | R/W | Size | Unit | PDO<br>MAP |
| ----- | ------------- | ------------------------------------------ | ----------------------- | --- | ---- | ---- | ---------- |
| 603F  | 0             | Error code                                 | 0                       | RO  | U16  |      | Yes        |
| 6040  | 0             | Control word                               | 0                       | RW  | U16  |      | Yes        |
| 6041  | 0             | Status word                                | 0                       | RO  | U16  |      | Yes        |
| 6042  | 0             | vl target velocity                         | 0                       | RW  | S16  | Hz   | Yes        |
| 6043  | 0             | vl velocitydemand                          | 0                       | RO  | S16  | Hz   | Yes        |
| 604F  | 0             | vl ramp function time<br>Acceleration time | Driver default<br>value | RW  | U32  | 0.1S | Yes        |
| 6050  | 0             | vl slow down time<br>Deceleration time     | Driver default<br>value | RW  | U32  | 0.1S | Yes        |

## **11.11.6 Troubleshooting**

There are two indicators on top of the EtherCAT communication module. When a malfunction occurs, the cause of the malfunction can be confirmed based on the indicator statuses, and troubleshoot the error by following the descriptions below.

## **Indicator troubleshooting**

## **Module status LED2**

| Indicator<br>statuses           | Status name                       | Troubleshooting method                                                                                                                                           |
| ------------------------------- | --------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Does not<br>light up            | Power not supplied                | 1. Confirm whether the driver power is normal.<br>2. Confirm whether the power terminal of the<br>communication module is connected to the<br>driver.            |
| Red/green<br>light lights<br>up | Driver data<br>transmission error | 1. Confirm whether the communication module<br>has proper contact.<br>2. Reconnect the power of the driver and<br>confirm whether the error has been eliminated. |

## **Network status LED1**

| Indicator<br>statuses  | Status name                       | Description                                                                                                                                                      |
| ---------------------- | --------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Does not<br>light up   | Not connected / INIT              | 1. Confirm whether the driver power is normal.<br>2. If connected to EtherCAT, confirm whether it is<br>in INIT mode.                                            |
| Red light<br>lights up | Driver data<br>transmission error | 1. Confirm whether the communication module<br>has proper contact.<br>2. Reconnect the power of the driver and confirm<br>whether the error has been eliminated. |

## **11.11.7 xml file**

When using the EtherCAT communication module, if the xml description file (JN5-CMHI-ECAT_V (latest version).xml) is needed, please download it from the TECO official website or request for it from your purchasing sales channel.

## **11.12 I/O expansion card**

## **11.12.1 Hardware and data structure**

This product is an I/O expansion module; it allows performing of I/O expansion functions through the SPI bus. Used with the TECO A510s/F510 AC motor driver (hereinafter referred to as a driver).

## **11.12.2 Product specifications**

## I/O ports

| O ports   |                         |
| --------- | ----------------------- |
| Item      | Specifications          |
| Connector | TB1 7 external contacts |

## **AC motor driver port**

| Item                   | Specifications                            |
| ---------------------- | ----------------------------------------- |
| Connector              | Control board CN2 connector/CN5 connector |
| Transmission<br>method | SPI high speed communication              |
| Terminal<br>functions  | TB1<br>7 external contacts                |

## **11.12.3 Installation instructions**

## **Contact description**

| **Type**                              | **Terminal** | **Terminal functions**                                                                                        | **Signal level**                                                                                             |
| ------------------------------------- | ------------ | ------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------ |
| **Analog**<br>**input**<br>**signal** | AI3          | Main speed command input; SW7 can be used to switch<br>between voltage or current input<br>(-10~10V)/(4-20mA) | <br>-10V to +10V,<br>(Input resistance 500KΩ)<br>4 to 20 mA<br>(Input resistance: 500Ω)<br>(12bitresolution) |
|                                       | GND          | Analog signalshared terminal                                                                                  | ----                                                                                                         |

| **Type **                 | **Terminal**        | **Terminal functions**                                                                                                                                                                                                                                                                                                                                                                                                             | **Signal level**                                                  |
| ------------------------- | ------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------------------------------------- |
| **Relay**<br>**Output**   | R4A-<br>R4B-<br>R4C | Relay A contact (multi-function output terminal)<br>Relay B contact (multi-function output terminal)<br>Relay shared terminal; please refer to the<br>manual for its functions.                                                                                                                                                                                                                                                    | Terminal capacity:<br>At 250Vac, 10 mA~~1A<br>At 30Vdc, 10 mA~~1A |
| **Digital**<br>**Output** | DO2                 | Multi-function (open collector transistor) output:<br>Operating, zero speed, frequency consistent, any<br>frequency consistent, output frequency,<br>preparation complete, low-voltage detection,<br>output occlusion, operation and frequency<br>commands, over-torque detection, abnormal,<br>low-voltage, overheat, motor over-load, frequency<br>converter over-load output, retrying, signal<br>abnormal, chronograph output… | 48Vdc, 2 mA~50mA<br>Optical coupling output                       |
|                           | DOG                 | Open collector transistor shared terminal                                                                                                                                                                                                                                                                                                                                                                                          |                                                                   |

## **11.12.4 Driver parameter setting descriptions**

Please refer to group 3, 4 parameter descriptions in the manual

## **11.13 DC reactor**

Installing a DC reactor at the DC terminal of the frequency converter provides the following advantages:

- Improves the input current waveform distortion caused by the rectifier in the frequency converter while maintaining continuous rectified current.

- Suppresses instantaneous current surges and prevents related overheating phenomenon caused by the rectifier and voltage regulator components due to instantaneous current surges.

- Reduces harmonic interference problems generated by the frequency converter.

- Improves and increase power factor and reduces AC component pulses at the DC terminal.

- Compared to AC reactors, the size of DC reactors are smaller and the costs are also lower.

Table 6.13 DC reactor list

|               | **Model**      | **Model**         | **DC reactor**           | **DC reactor**            |
| ------------- | -------------- | ----------------- | ------------------------ | ------------------------- |
|               |                | **Rated current** |                          |                           |
|               |                |                   | <br>**Inductance value** |                           |
| **V**         | **HP**         | **(A)**           |                          | <br>**Rated current (A)** |
|               |                |                   | **(mH)**                 |                           |
|               |                | **HD/ND**         |                          |                           |
|               |                |                   |                          |                           |
| 200V<br>1Ø/3Ø | 1              | 5/6               | 2.9                      | 10                        |
|               | 2              | 8/9.6             | 2                        | 15                        |
|               | 3              | 11/12             | 1.2                      | 20                        |
| 200V<br>3Ø    | 5.4            | 17.5/22           | 0.78                     | 35                        |
|               | 7.5            | 25/30             | 0.57                     | 45                        |
|               | 10             | 33/42             | 0.39                     | 65                        |
|               | 15             | 47/56             | 0.29                     | 85                        |
|               | 20             | 60/69             | 0.23                     | 105                       |
|               | 25             | 73/79             | 0.2                      | 120                       |
|               | 30             | 85/110            | 0.14                     | 165                       |
|               | 40             | 115/138           | 0.12                     | 210                       |
|               | 50 (built-in)  | 145/169           | 0.1                      | 200                       |
|               | 60 (built-in)  | 180/200           | 0.08                     | 260                       |
|               | 75 (built-in)  | 215/250           | 0.08                     | 390                       |
|               | 100 (built-in) | 283/312           | 0.08                     | 390                       |
|               | 125 (built-in) | 346/400           | 0.065                    | 520                       |
|               | 150 (built-in) | 415/450           | 0.05                     | 800                       |
| 400V          | 1              | 3.4/4.1           | 10.2                     | 6.5                       |

|       | **Model**      |                   | **DC reactor**           | **DC reactor**            |
| ----- | -------------- | ----------------- | ------------------------ | ------------------------- |
|       |                | **Rated current** |                          |                           |
|       |                |                   | <br>**Inductance value** |                           |
| **V** | **HP**         | **(A)**           |                          | <br>**Rated current (A)** |
|       |                |                   | **(mH)**                 |                           |
|       |                | **HD/ND**         |                          |                           |
|       |                |                   |                          |                           |
| 3Ø    | 2              | 4.2/5.4           | 7                        | 8.5                       |
|       | 3              | 5.5/6.9           | 4.2                      | 11                        |
|       | 5.4            | 9.2/12.1          | 2.8                      | 20                        |
|       | 7.5            | 14.8/17.5         | 2.1                      | 30                        |
|       | 10             | 18/23             | 1.4                      | 35                        |
|       | 15             | 24/31             | 1.0                      | 50                        |
|       | 20             | 31/38             | 0.83                     | 60                        |
|       | 25             | 39/44             | 0.7                      | 70                        |
|       | 30             | 45/58             | 0.51                     | 90                        |
|       | 40             | 60/73             | 0.41                     | 115                       |
|       | 50             | 75/88             | 0.34                     | 140                       |
|       | 60             | 91/103            | 0.28                     | 160                       |
|       | 75             | 118/145           | 0.2                      | 230                       |
|       | 100 (built-in) | 150/168           | 0.18                     | 240                       |
|       | 125 (built-in) | 180/208           | 0.15                     | 240                       |
|       | 150 (built-in) | 216/250           | 0.22                     | 290                       |
|       | 175 (built-in) | 260/296           | 0.15                     | 370                       |
|       | 215 (built-in) | 295/328           | 0.15                     | 370                       |
|       | 270 (built-in) | 380/435           | 0.12                     | 520                       |
|       | 300 (built-in) | 450/515           | 0.08                     | 800                       |
|       | 375 (built-in) | 523/585           | 0.08                     | 800                       |
|       | 425 (built-in) | 585/585           | 0.08                     | 800                       |

Note: When using DC reactors, please first remove the short-circuit copper sheet between the P1 and P2 terminals, and then fix the current reactor on these two terminals.

## **11.14 Sinusoidal output reactor**

The parasitic inductance and capacitance that exist in the frequency converter and motor wiring are determined by the component switching speed and wiring of the frequency converter. The voltage of the motor terminal will reach as high as twice the DC voltage of the frequency converter. LC resonance may cause surge voltages at the motor terminal and cause danger. Installing an AC reactor at the frequency converter output can suppress voltages (dv/dt). If the wiring length is too long, suppression of surge voltages will become more difficult. Installing a sinusoidal output filter at the output terminal of the frequency converter can prevent the motor terminal voltage from generating surges.

Table 6.14 Sinusoidal output reactor list

|                  | **Model** | **Model**         | **Output reactor**   | **Output reactor**    |
| ---------------- | --------- | ----------------- | -------------------- | --------------------- |
|                  |           | **Rated current** |                      |                       |
|                  |           |                   | **Inductance value** |                       |
| **V**            | **HP**    | **(A)**           |                      | **Rated current (A)** |
|                  |           |                   | **(mH)**             |                       |
|                  |           | **HD/ND**         |                      |                       |
|                  |           |                   |                      |                       |
| 200V<br>1 Ø /3 Ø | 1         | 5/6               | 0.61                 | 6                     |
|                  | 2         | 8/9.6             | 0.38                 | 9.6                   |
|                  | 3         | 11/12             | 0.31                 | 12                    |
| 200V<br>3 Ø      | 5.4       | 17.5/22           | 0.17                 | 22                    |
|                  | 7.5       | 25/30             | 0.12                 | 30                    |
|                  | 10        | 33/42             | 0.09                 | 42                    |
|                  | 15        | 47/56             | 0.07                 | 56                    |
|                  | 20        | 60/69             | 0.05                 | 69                    |
|                  | 25        | 73/79             | 0.05                 | 79                    |
|                  | 30        | 85/110            | 0.03                 | 110                   |
|                  | 40        | 115/138           | 0.03                 | 138                   |
|                  | 50        | 145/169           | 0.02                 | 169                   |
|                  | 60        | 180/200           | 0.017                | 200                   |
|                  | 75        | 215/250           | 0.013                | 250                   |
|                  | 100       | 283/312           | 0.013                | 312                   |
|                  | 125       | 346/400           | 0.008                | 400                   |
|                  | 150       | 415/450           | 0.008                | 450                   |
| 400V<br>3 Ø      | 1         | 3.4/4.1           | 1.7                  | 4.1                   |
|                  | 2         | 4.2/5.4           | 1.29                 | 5.4                   |
|                  | 3         | 5.5/6.9           | 1.01                 | 6.9                   |
|                  | 5.4       | 9.2/12.1          | 0.58                 | 12.1                  |

|       | **Model** | **Model**         | **Output reactor**   | **Output reactor**    |
| ----- | --------- | ----------------- | -------------------- | --------------------- |
|       |           | **Rated current** |                      |                       |
|       |           |                   | **Inductance value** |                       |
| **V** | **HP**    | **(A)**           |                      | **Rated current (A)** |
|       |           |                   | **(mH)**             |                       |
|       |           | **HD/ND**         |                      |                       |
|       |           |                   |                      |                       |
|       | 7.5       | 14.8/17.5         | 0.4                  | 17.5                  |
|       | 10        | 18/23             | 0.3                  | 23                    |
|       | 15        | 24/31             | 0.23                 | 31                    |
|       | 20        | 31/38             | 0.18                 | 38                    |
|       | 25        | 39/44             | 0.16                 | 44                    |
|       | 30        | 45/58             | 0.12                 | 58                    |
|       | 40        | 60/73             | 0.1                  | 73                    |
|       | 50        | 75/88             | 0.08                 | 88                    |
|       | 60        | 91/103            | 0.07                 | 103                   |
|       | 75        | 118/145           | 0.05                 | 145                   |
|       | 100       | 150/168           | 0.04                 | 168                   |
|       | 125       | 180/208           | 0.032                | 208                   |
|       | 150       | 216/250           | 0.027                | 250                   |
|       | 175       | 260/296           | 0.023                | 296                   |
|       | 215       | 295/328           | 0.021                | 328                   |
|       | 270       | 380/435           | 0.015                | 435                   |
|       | 300       | 450/515           | 0.012                | 515                   |
|       | 375       | 523/585           | 0.012                | 585                   |
|       | 425       | 585/585           | 0.012                | 585                   |

- Note: 1. The frequency converter has improved IGBT equipment and soft-switching driver circuit; compared to previous models, it can improve dv/dt by approximately 50% terminal voltage.

  2.  The purposes of installing sinusoidal output filters are as follows:
  - `‧` Prolong motor life.

  - `‧` Reduce motor interference.

  - `‧` Reduce frequency converter pulse load.

  - `‧` Improve system stability and efficiency.

## **11.15 DC24V power expansion card**

This product allows parts of the communication or driver functions to operate normally before connecting power to the frequency converter.

## **11.15.1 JN5-PS-DC24V product specifications**

## **Connection terminal**

| Item              | Specifications                                                                                                                                               |
| ----------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| Input<br>terminal | 24V: 24V±5%, 0.6A<br>0V: 24V referenceground                                                                                                                 |
| Notes             | The terminals above cannot be connected to the power and terminals<br>on the frequency converter itself in order to achieve the goal of safety<br>isolation. |

## **Appendix B: UL Instructions**

## **Danger**

## **Electric Shock Hazard**

Do not connect or disconnect wiring while the power is on.

Failure to comply will result in death or serious injury.

## **Warning**

## **Electric Shock Hazard**

## **Do not operate equipment with covers removed.**

Failure to comply could result in death or serious injury.

The diagrams in this section may show inverters without covers or safety shields to show details. Be sure to reinstall covers or shields before operating the inverters and run the inverters according to the instructions described in this manual.

## **Always ground the motor-side grounding terminal.**

Improper equipment grounding could result in death or serious injury by contacting the motor case.

## **Do not touch any terminals before the capacitors have fully discharged.**

Failure to comply could result in death or serious injury.

Before wiring terminals, disconnect all power to the equipment. The internal capacitor remains charged even after the power supply is turned off. After shutting off the power, wait for at least the amount of time specified on the inverter before touching any components.

## **Do not allow unqualified personnel to perform work on the inverter.**

Failure to comply could result in death or serious injury.

Installation, maintenance, inspection, and servicing must be performed only by authorized personnel familiar with installation, adjustment, and maintenance of inverters.

**Do not perform work on the inverter while wearing loose clothing, jewelry, or lack of eye protection.** Failure to comply could result in death or serious injury.

Remove all metal objects such as watches and rings, secure loose clothing, and wear eye protection before beginning work on the inverter.

## **Do not remove covers or touch circuit boards while the power is on.**

Failure to comply could result in death or serious injury.

B-1

## **Warning**

## **Fire Hazard**

## **Tighten all terminal screws to the specified tightening torque.**

Loose electrical connections could result in death or serious injury by fire due to overheating of electrical connections.

## **Do not use an improper voltage source.**

Failure to comply could result in death or serious injury by fire.

Verify that the rated voltage of the inverter matches the voltage of the incoming power supply before applying power.

## **Do not use improper combustible materials.**

Failure to comply could result in death or serious injury by fire. Attach the inverter to metal or other noncombustible material.

## **NOTICE**

## **Observe proper electrostatic discharge procedures (ESD) when handling the inverter and circuit boards.**

Failure to comply may result in ESD damage to the inverter circuitry.

## **Never connect or disconnect the motor from the inverter while the inverter is outputting voltage.**

Improper equipment sequencing could result in damage to the inverter.

## **Do not use unshielded cable for control wiring.**

Failure to comply may cause electrical interference resulting in poor system performance. Use shielded twisted-pair wires and ground the shield to the ground terminal of the inverter.

## **Do not modify the inverter circuitry.**

Failure to comply could result in damage to the inverter and will void warranty.Teco is not responsible for any modification of the product made by the user. This product must not be modified.

## **Check all the wiring to ensure that all connections are correct after installing the inverter and**

## **connecting any other devices.**

Failure to comply could result in damage to the inverter.

B-2

##  **UL Standards**

The UL/cUL mark applies to products in the United States and Canada and it means that UL has performed product testing and evaluation and determined that their stringent standards for product safety have been met. For a product to receive UL certification, all components inside that product must also receive UL certification.

##  **UL Standards Compliance**

This inverter is tested in accordance with UL standard UL508C and complies with UL requirements. To ensure continued compliance when using this inverter in combination with other equipment, meet the following conditions:

## `■` **Installation Area**

Do not install the inverter to an area greater than pollution severity 2 (UL standard).

B-3

##  **Main Circuit Terminal Wiring**

UL approval requires crimp terminals when wiring the inverter’s main circuit terminals. Use crimping tools as specified by the crimp terminal manufacturer. Teco recommends crimp terminals made by NICHIFU for the insulation cap.

The table below matches inverter models with crimp terminals and insulation caps. Orders can be placed with a Teco representative or directly with the Teco sales department.

## **Closed-Loop Crimp Terminal Size**

mtte **|** R10R10 **0-12 |** NicNic **hifuNOP150H\_ | TIC 100 |**

B-4

##  **Type 1**

During installation, all conduit hole plugs shall be removed, and all conduit holes shall be used.

![](documentation/pdf_references/A510_instruction_manual.pdf-0572-02.png)

**----- Start of picture text -----**<br>

|          |     |      |                                 |     |              |
| -------- | --- | ---- | ------------------------------- | --- | ------------ |
| ots      | ssa | re   | CdTCSCSC~~CSASSCSC~~C“‘~~*~~*S  |
| 690V 80A |
| 020      | ssa | wore | C                               | PS  | C            |
| [4025    |     |      | Bussmann 100FE/FERRAZ AS0GSTOVS |     | ________690V | 700A7S00V 100A |

**----- End of picture text -----**<br>

##  **Motor Overtemperature Protection**

Motor overtemperature protection shall be provided in the end use application.

## ■ **Field Wiring Terminals**

All input and output field wiring terminals not located within the motor circuit shall be marked to indicate the proper connections that are to be made to each terminal and indicate that copper conductors, rated 75°C are to be used.

B-5

## ■ **Inverter Short-Circuit Rating**

This inverter has undergone the UL short-circuit test, which certifies that during a short circuit in the power supply the current flow will not rise above value. Please see electrical ratings for maximum voltage and table below for current.

• The MCCB and breaker protection and fuse ratings (refer to the preceding table) shall be equal to or greater than the short-circuit tolerance of the power supply being used.

• Suitable for use on a circuit capable of delivering not more than (A) RMS symmetrical amperes for.DiJ2.lHp in 240 / 480 V class drives motor overload protection.

##  **Inverter Motor Overload Protection**

Set parameter 02-0 I (motor rated current) to the appropriate value to enable motor overload protection. The internal motor overload protection is UL listed and in accordance with the NEC and CEC.

## ■ **02-01 Motor Rated Current**

Setting Range Model Dependent Factory Default: Model Dependent

The motor rated current parameter (02-0) protects the motor and allows for proper vector control when using open loop vector or flux vector control methods (00-00 = 2 or 3). The motor protection parameter 08-05 is set as factory default. Set 02-01 to the full load amps (FLA) stamped on the nameplate of the motor. The operator must enter the rated current of the motor (17-02) in the menu during auto-tuning. If the auto-tuning operation completes successfully (17-00 = 0), the value entered into 17-02 will automatically write into 02-0 I.

B-6

## ■ **08-05 Motor Overload Protection Selection**

The inverter has an electronic overload protection function (OL1) based on time, output current, and output frequency, which protects the motor from overheating. The electronic thermal overload function is UL-recognized, so it does not require an external thermal overload relay for single motor operation. This parameter selects the motor overload curve used according to the type of motor applied.

| **08-05** | **Selection for motor overloadprotection(OL1)**                                                                                                                                                                                                                |
| --------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Range** | **xxx0b:**Motor overload is invalid<br>**xxx1b:**Motor overload is valid<br>**xx0xb:**Cold start of motor overload<br>**xx1xb:**Hot start of motor overload<br>**x0xxb:**Standard motor<br>**x1xxb:**Special motor<br>**0xxxb:**Reserved<br>**1xxxb:**Reserved |

Sets the motor overload protection function in 08-05 according to the applicable motor.

**08-05 = ---OB:** Disables the motor overload protection function when two or more motors are connected to a single inverter. Use an alternative method to provide separate overload protection for each motor such as connecting a thermal overload relay to 1he power line of each motor.

**08-05 = --1-B:** The motor overload protection function should be set to hot start protection characteristic curve when the power supply is turned on and off frequently, because the thermal values are reset each time when the power is turned off.

**08-05 = -0—B:** For motors without a forced cooling fan (general purpose standard motor), the heat dissipation capability is lower when in low speed operation.

**08-05 = -1—B:** For motors with a forced cooling fan (inverter duty or VIF motor), the heat dissipation capability is not dependent upon the rotating speed.

To protect the motor from overload by using electronic overload protection, be sure to set parameter 02-01 according to the rated current value shown on the motor nameplate.

Refer to the following "Motor Overload Protection Time" for the standard motor overload protection curve example: Setting 08-05 = -0--B.

B-7

![](documentation/pdf_references/A510_instruction_manual.pdf-0575-00.png)

**----- Start of picture text -----**<br>
Low Speed<br>High Speed<br>(<60 Hz)<br>(>60 Hz)<br>iN \ I |<br>DSS |<br>5.5<br>3.0 oop| ~ Q 1* E | Cold Start<br>3.5 ~--------------[----------4 |<br>| | i}<br>1.0 es SS<br>|| | Hot Start<br>| I i} Motor Load Current (%)<br>100% 150% 200% (02-01 = 100%)<br>Overload Protect Time (min)<br>**----- End of picture text -----**<br>

## ■ **08-06 Motor Overload Operation Selection**

| **08-06** | **Start-up mode of overloadprotection operation(OL1)**                                             |
| --------- | -------------------------------------------------------------------------------------------------- |
| **Range** | **0:**Stop output after overload protection<br>**1:**Continuous operationafteroverload protection. |

**08-06=0:** When the inverter detects a motor overload the inverter output is turned off and the OL1 fault message will flash on the keypad. Press RESET button on the keypad or activate the reset function through the multi-function inputs to reset the OL1 fault.

**08-06=1:** When the inverter detects a motor overload the inverter will continue running and the OL1 alarm message will flash on the keypad until the motor current falls within the normal operating range.

## **UL- Additional Data**

## **Recommended Input Fuse Selection**

B-8

# TEC@ @westinghouse

Distributor

Teco-Westinghouse Motor Company 5100 N. IH-35

Round Rock, Texas 78681

1-800-279-4007

www.tecowestinghouse.com

Ver 02: 2019:08
